    27.39,-16.09,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-16.09,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 216,             !- Name
    Roof,                    !- Surface Type
    Construction 3,          !- Construction Name
    Thermal Zone 3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-16.09,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-15.85,4.57,  !- X,Y,Z ==> Vertex 2 {m}
    27.35,-15.85,4.57,  !- X,Y,Z ==> Vertex 3 {m}
    27.35,-10.21,4.57,  !- X,Y,Z ==> Vertex 4 {m}
    12.16,-10.21,4.57,  !- X,Y,Z ==> Vertex 5 {m}
    12.16,-16.09,4.57;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 217,             !- Name
    Floor,                   !- Surface Type
    Construction 4 Reversed, !- Construction Name
    Thermal Zone 3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 209,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.16,-16.09,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    12.16,-10.21,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.35,-10.21,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.35,-15.85,2.9,  !- X,Y,Z ==> Vertex 4 {m}
    27.39,-15.85,2.9,  !- X,Y,Z ==> Vertex 5 {m}
    27.39,-16.09,2.9;  !- X,Y,Z ==> Vertex 6 {m}

  ElectricEquipment,
    Electric Equipment 17,   !- Name
    Thermal Zone 3,          !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 61,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7121.25,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  Zone,
    Thermal Zone 30,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    386.880031585693,        !- Volume {m3}
    133.591169834137,        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 128,             !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.72,-31.86,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    81.72,-31.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    81.72,-29.04,0,  !- X,Y,Z ==> Vertex 3 {m}
    81.72,-29.04,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 131,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 349,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.72,-29.04,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    81.72,-29.04,0,  !- X,Y,Z ==> Vertex 2 {m}
    79.04,-29.03,0,  !- X,Y,Z ==> Vertex 3 {m}
    79.04,-29.03,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 132,             !- Name
    Ceiling,                 !- Surface Type
    Construction 4,          !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 139,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.72,-31.86,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    81.72,-29.04,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    79.04,-29.03,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    79.04,-31.86,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 133,             !- Name
    Floor,                   !- Surface Type
    Construction 5,          !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.04,-31.86,0,  !- X,Y,Z ==> Vertex 1 {m}
    79.04,-29.03,0,  !- X,Y,Z ==> Vertex 2 {m}
    81.72,-29.04,0,  !- X,Y,Z ==> Vertex 3 {m}
    81.72,-31.86,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 140,             !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.72,-8.2,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    81.72,-8.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.08,-8.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.08,-8.2,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 141,             !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.72,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    81.72,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    81.72,-8.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    81.72,-8.2,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 142,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 363,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.08,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    78.08,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    81.72,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    81.72,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 144,             !- Name
    Ceiling,                 !- Surface Type
    Construction 4,          !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 151,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.72,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    81.72,-8.2,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    78.08,-8.2,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    78.08,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 145,             !- Name
    Floor,                   !- Surface Type
    Construction 5,          !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.08,-10.21,0,  !- X,Y,Z ==> Vertex 1 {m}
    78.08,-8.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    81.72,-8.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    81.72,-10.21,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 451,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 55,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.25,-31.86,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    76.25,-31.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    62.73,-31.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    62.73,-31.86,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 452,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 59,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.25,-26.28,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    76.25,-26.28,0,  !- X,Y,Z ==> Vertex 2 {m}
    76.25,-31.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.25,-31.86,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 453,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 378,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.25,-15.66,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    76.25,-15.66,0,  !- X,Y,Z ==> Vertex 2 {m}
    76.25,-26.28,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.25,-26.28,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 454,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 167,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.25,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    76.25,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    76.25,-15.66,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.25,-15.66,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 455,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 166,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.16,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    72.16,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    76.25,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.25,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 456,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 155,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.96,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    59.96,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    72.16,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    72.16,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 457,             !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary 1,  !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 402,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.96,-8.2,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    59.96,-8.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    59.96,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    59.96,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 458,             !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.08,-8.2,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    78.08,-8.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    59.96,-8.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    59.96,-8.2,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 460,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 362,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.08,-20.92,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    78.08,-20.92,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.08,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.08,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 461,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 351,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.08,-29.03,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    78.08,-29.03,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.08,-20.92,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.08,-20.92,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 462,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 350,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.04,-29.03,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    79.04,-29.03,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.08,-29.03,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.08,-29.03,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 465,             !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.72,-33.97,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    81.72,-33.97,0,  !- X,Y,Z ==> Vertex 2 {m}
    81.72,-31.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    81.72,-31.86,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 466,             !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.73,-33.97,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    62.73,-33.97,0,  !- X,Y,Z ==> Vertex 2 {m}
    81.72,-33.97,0,  !- X,Y,Z ==> Vertex 3 {m}
    81.72,-33.97,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Door,                    !- Surface Type
    Construction 7,          !- Construction Name
    Surface 466,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    80.46,-33.97,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    80.46,-33.97,0,  !- X,Y,Z ==> Vertex 2 {m}
    81.37,-33.97,0,  !- X,Y,Z ==> Vertex 3 {m}
    81.37,-33.97,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 467,             !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary 1,  !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 429,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.73,-31.86,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    62.73,-31.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    62.73,-33.97,0,  !- X,Y,Z ==> Vertex 3 {m}
    62.73,-33.97,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 468,             !- Name
    Ceiling,                 !- Surface Type
    Construction 4,          !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 488,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.72,-33.97,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    81.72,-31.86,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    79.04,-31.86,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    79.04,-29.03,2.9,  !- X,Y,Z ==> Vertex 4 {m}
    78.08,-29.03,2.9,  !- X,Y,Z ==> Vertex 5 {m}
    78.08,-8.2,2.9,  !- X,Y,Z ==> Vertex 6 {m}
    59.96,-8.2,2.9,  !- X,Y,Z ==> Vertex 7 {m}
    59.96,-10.21,2.9,  !- X,Y,Z ==> Vertex 8 {m}
    76.25,-10.21,2.9,  !- X,Y,Z ==> Vertex 9 {m}
    76.25,-31.86,2.9,  !- X,Y,Z ==> Vertex 10 {m}
    62.73,-31.86,2.9,  !- X,Y,Z ==> Vertex 11 {m}
    62.73,-33.97,2.9;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    Surface 469,             !- Name
    Floor,                   !- Surface Type
    Construction 5,          !- Construction Name
    Thermal Zone 30,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.73,-33.97,0,  !- X,Y,Z ==> Vertex 1 {m}
    62.73,-31.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    76.25,-31.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.25,-10.21,0,  !- X,Y,Z ==> Vertex 4 {m}
    59.96,-10.21,0,  !- X,Y,Z ==> Vertex 5 {m}
    59.96,-8.2,0,  !- X,Y,Z ==> Vertex 6 {m}
    78.08,-8.2,0,  !- X,Y,Z ==> Vertex 7 {m}
    78.08,-29.03,0,  !- X,Y,Z ==> Vertex 8 {m}
    79.04,-29.03,0,  !- X,Y,Z ==> Vertex 9 {m}
    79.04,-31.86,0,  !- X,Y,Z ==> Vertex 10 {m}
    81.72,-31.86,0,  !- X,Y,Z ==> Vertex 11 {m}
    81.72,-33.97,0;  !- X,Y,Z ==> Vertex 12 {m}

  InternalMass,
    Merged Surface 129 - Surface 464,  !- Name
    Construction 2,          !- Construction Name
    Thermal Zone 30,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    7.77199999999998;        !- Surface Area {m2}

  InternalMass,
    Merged Surface 130 - Surface 463,  !- Name
    Construction 2,          !- Construction Name
    Thermal Zone 30,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    8.207;                   !- Surface Area {m2}

  InternalMass,
    Merged Surface 143 - Surface 459,  !- Name
    Construction 2,          !- Construction Name
    Thermal Zone 30,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    5.829;                   !- Surface Area {m2}

  Lights,
    Lights 25,               !- Name
    Thermal Zone 30,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 43,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    175.61566331498,         !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.197,                   !- Fraction Radiant
    0.573,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Year,
    Schedule Year 43,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 43,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Week 43,        !- Name
    Schedule Day 480,        !- Sunday Schedule:Day Name
    Schedule Day 478,        !- Monday Schedule:Day Name
    Schedule Day 478,        !- Tuesday Schedule:Day Name
    Schedule Day 478,        !- Wednesday Schedule:Day Name
    Schedule Day 478,        !- Thursday Schedule:Day Name
    Schedule Day 478,        !- Friday Schedule:Day Name
    Schedule Day 479,        !- Saturday Schedule:Day Name
    Schedule Day 480,        !- Holiday Schedule:Day Name
    Schedule Day 477,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 480,        !- CustomDay1 Schedule:Day Name
    Schedule Day 480;        !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule Day 480,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 478,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    20:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    22:00,                   !- Time 9
    0.2,                     !- Value Until Time 9
    23:00,                   !- Time 10
    0.1,                     !- Value Until Time 10
    24:00,                   !- Time 11
    0.05;                    !- Value Until Time 11

  Schedule:Day:Interval,
    Schedule Day 479,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.05;                    !- Value Until Time 5

  Schedule:Day:Interval,
    Schedule Day 477,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    23:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Lights,
    Lights 8,                !- Name
    Thermal Zone 30,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 47,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    16.6430088774221,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.197,                   !- Fraction Radiant
    0.573,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    Lights 9,                !- Name
    Thermal Zone 30,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 47,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    36.1991428622774,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.197,                   !- Fraction Radiant
    0.573,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Electric Equipment 11,   !- Name
    Thermal Zone 30,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 47,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    407.467813049999,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  OtherEquipment,
    Other Equipment 16,      !- Name
    None,                    !- Fuel Type
    Thermal Zone 30,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Compact 1,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -1743.88300024391,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    Other Equipment 4,       !- Name
    None,                    !- Fuel Type
    Thermal Zone 30,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Compact 1,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -120.363461494703,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    Other Equipment 5,       !- Name
    None,                    !- Fuel Type
    Thermal Zone 30,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Compact 1,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -178.081755685946,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Thermal Zone 30 Thermostat,  !- Name
    Thermal Zone 30,         !- Zone or ZoneList Name
    Thermal Zone 30 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 13,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Thermal Zone 30 Thermostat Schedule,  !- Name
    Thermal Zone 30 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 30 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 13,  !- Name
    Schedule Year 26,        !- Heating Setpoint Temperature Schedule Name
    Schedule Year 25;        !- Cooling Setpoint Temperature Schedule Name

  Schedule:Year,
    Schedule Year 26,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Schedule Week 26,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Week 26,        !- Name
    Schedule Day 245,        !- Sunday Schedule:Day Name
    Schedule Day 233,        !- Monday Schedule:Day Name
    Schedule Day 237,        !- Tuesday Schedule:Day Name
    Schedule Day 237,        !- Wednesday Schedule:Day Name
    Schedule Day 237,        !- Thursday Schedule:Day Name
    Schedule Day 237,        !- Friday Schedule:Day Name
    Schedule Day 241,        !- Saturday Schedule:Day Name
    Schedule Day 245,        !- Holiday Schedule:Day Name
    Schedule Day 229,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 248,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 245,        !- CustomDay1 Schedule:Day Name
    Schedule Day 245;        !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule Day 245,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    19.4444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 233,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    19.4444444444444,        !- Value Until Time 1
    18:00,                   !- Time 2
    22.2222222222222,        !- Value Until Time 2
    24:00,                   !- Time 3
    19.4444444444444;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 237,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    19.4444444444444,        !- Value Until Time 1
    17:00,                   !- Time 2
    22.2222222222222,        !- Value Until Time 2
    24:00,                   !- Time 3
    19.4444444444444;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 241,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    19.4444444444444,        !- Value Until Time 1
    14:00,                   !- Time 2
    22.2222222222222,        !- Value Until Time 2
    24:00,                   !- Time 3
    19.4444444444444;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 229,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.2222222222222;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 248,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.2222222222222;        !- Value Until Time 1

  Schedule:Year,
    Schedule Year 25,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Schedule Week 25,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Week 25,        !- Name
    Schedule Day 224,        !- Sunday Schedule:Day Name
    Schedule Day 212,        !- Monday Schedule:Day Name
    Schedule Day 216,        !- Tuesday Schedule:Day Name
    Schedule Day 216,        !- Wednesday Schedule:Day Name
    Schedule Day 216,        !- Thursday Schedule:Day Name
    Schedule Day 216,        !- Friday Schedule:Day Name
    Schedule Day 220,        !- Saturday Schedule:Day Name
    Schedule Day 224,        !- Holiday Schedule:Day Name
    Schedule Day 208,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 227,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 224,        !- CustomDay1 Schedule:Day Name
    Schedule Day 224;        !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule Day 224,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 212,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    25.5555555555556,        !- Value Until Time 1
    18:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    25.5555555555556;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 216,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    25.5555555555556,        !- Value Until Time 1
    17:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    25.5555555555556;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 220,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    25.5555555555556,        !- Value Until Time 1
    14:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    25.5555555555556;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 208,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.8888888888889;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 227,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.8888888888889;        !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 30,         !- Zone Name
    Thermal Zone 30 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 30 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 271,                !- Zone Air Node Name
    Thermal Zone 30 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 30 Inlet Node List,  !- Name
    Node 267;                !- Node 1 Name

  NodeList,
    Thermal Zone 30 Return Node List,  !- Name
    Node 272;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 13,  !- Name
    Schedule Compact 53,     !- Availability Schedule Name
    Node 273,                !- Air Inlet Node Name
    Node 267,                !- Air Outlet Node Name
    0.286882422766113;       !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 13,  !- Name
    Node 267,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 13;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 30 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 13,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone 30,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.3333333333333,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.3333333333333,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 27,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.286882422766113,       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.286882422766113,       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 27,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Thermal Zone 31,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    84.6387100219727,        !- Volume {m3}
    29.22607421875,          !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 31,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 302,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.16,-28.71,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    12.16,-28.71,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.24,-28.71,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.24,-28.71,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 31,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 45,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.16,-33.18,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    12.16,-33.18,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.16,-28.71,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.16,-28.71,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 31,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.55,-32.72,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.55,-32.72,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.16,-33.18,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.16,-33.18,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 31,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.25,-32.72,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.25,-32.72,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.55,-32.72,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.55,-32.72,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 31,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.24,-28.71,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.24,-28.71,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.25,-32.72,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.25,-32.72,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Door,                    !- Surface Type
    Construction 7,          !- Construction Name
    Surface 31,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.25,-29.85,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    5.25,-29.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.25,-30.77,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.25,-30.77,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Ceiling,                 !- Surface Type
    Construction 4,          !- Construction Name
    Thermal Zone 31,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 40,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.16,-28.71,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.24,-28.71,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    5.25,-32.72,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    5.55,-32.72,2.9,  !- X,Y,Z ==> Vertex 4 {m}
    12.16,-33.18,2.9;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Floor,                   !- Surface Type
    Construction 5,          !- Construction Name
    Thermal Zone 31,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.16,-33.18,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.55,-32.72,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.25,-32.72,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.24,-28.71,0,  !- X,Y,Z ==> Vertex 4 {m}
    12.16,-28.71,0;  !- X,Y,Z ==> Vertex 5 {m}

  Lights,
    Lights 3,                !- Name
    Thermal Zone 31,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 47,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64.1190917579354,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.197,                   !- Fraction Radiant
    0.573,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Electric Equipment 5,    !- Name
    Thermal Zone 31,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 47,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    53.81955,                !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  OtherEquipment,
    Other Equipment 1,       !- Name
    None,                    !- Fuel Type
    Thermal Zone 31,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Compact 1,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -285.984653987028,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Thermal Zone 31 Thermostat,  !- Name
    Thermal Zone 31,         !- Zone or ZoneList Name
    Thermal Zone 31 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 14,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Thermal Zone 31 Thermostat Schedule,  !- Name
    Thermal Zone 31 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 31 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:SingleHeating,
    Thermostat Setpoint Dual Setpoint 14,  !- Name
    Schedule Year 28;        !- Setpoint Temperature Schedule Name

  Schedule:Year,
    Schedule Year 28,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Schedule Week 28,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Week 28,        !- Name
    Schedule Day 287,        !- Sunday Schedule:Day Name
    Schedule Day 275,        !- Monday Schedule:Day Name
    Schedule Day 279,        !- Tuesday Schedule:Day Name
    Schedule Day 279,        !- Wednesday Schedule:Day Name
    Schedule Day 279,        !- Thursday Schedule:Day Name
    Schedule Day 279,        !- Friday Schedule:Day Name
    Schedule Day 283,        !- Saturday Schedule:Day Name
    Schedule Day 287,        !- Holiday Schedule:Day Name
    Schedule Day 271,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 290,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 287,        !- CustomDay1 Schedule:Day Name
    Schedule Day 287;        !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule Day 287,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    7.22222222222222;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 275,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    7.22222222222222;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 279,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    7.22222222222222;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 283,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    7.22222222222222;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 271,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    7.22222222222222;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 290,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    7.22222222222222;        !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 31,         !- Zone Name
    Thermal Zone 31 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 31 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 31 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 274;                !- Zone Air Node Name

  NodeList,
    Thermal Zone 31 Inlet Node List,  !- Name
    Node 277;                !- Node 1 Name

  NodeList,
    Thermal Zone 31 Exhaust Node List,  !- Name
    Node 276;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Zone HVAC Packaged Terminal Air Conditioner 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 276,                !- Air Inlet Node Name
    Node 277,                !- Air Outlet Node Name
    ,                        !- Outdoor Air Mixer Object Type
    ,                        !- Outdoor Air Mixer Name
    0.0127645985143661,      !- Cooling Supply Air Flow Rate {m3/s}
    0.0127645985143661,      !- Heating Supply Air Flow Rate {m3/s}
    0.0127645985143661,      !- No Load Supply Air Flow Rate {m3/s}
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    0,                       !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 14,           !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 12,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 3,  !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    Schedule Year 91,        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Capacity Control Method
    14.4444444444444,        !- Minimum Supply Air Temperature in Cooling Mode {C}
    35;                      !- Maximum Supply Air Temperature in Heating Mode {C}

  Schedule:Constant,Always On Discrete,Schedule Type Limits 2,1;

  Fan:OnOff,
    Fan On Off 14,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    62.1446,                 !- Pressure Rise {Pa}
    0.0127645985143661,      !- Maximum Flow Rate {m3/s}
    0.714285714285714,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 276,                !- Air Inlet Node Name
    Zone HVAC Packaged Terminal Air Conditioner 1 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 13,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 13,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 13,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Electric,
    Coil Heating Electric 12,!- Name
    Schedule Compact 54,     !- Availability Schedule Name
    1,                       !- Efficiency
    711.936744776147,        !- Nominal Capacity {W}
    Zone HVAC Packaged Terminal Air Conditioner 1 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 277;                !- Air Outlet Node Name

  Schedule:Compact,
    Schedule Compact 54,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Table:Lookup,
    Table Multi Variable Lookup 1,  !- Name
    Table Multi Variable Lookup 1_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    1.01443897684415,        !- Output Value 1
    0.98190971215566,        !- Output Value 2
    0.944262991348902,       !- <none>
    0.902464389801025,       !- <none>
    0.856867303450902,       !- <none>
    0.806505292654037,       !- <none>
    0.770701512694359,       !- <none>
    1.01543273528417,        !- <none>
    0.982820928096771,       !- <none>
    0.945059061050415,       !- <none>
    0.90331569314003,        !- <none>
    0.857631295919418,       !- <none>
    0.807194809118907,       !- <none>
    0.771346032619476,       !- <none>
    1.04978396495183,        !- <none>
    1.00899545351664,        !- <none>
    0.961967547734578,       !- <none>
    0.91093651453654,        !- <none>
    0.859048008918762,       !- <none>
    0.807978371779124,       !- <none>
    0.772054821252823,       !- <none>
    1.14711582660675,        !- <none>
    1.1034460067749,         !- <none>
    1.05519445737203,        !- <none>
    1,                       !- <none>
    0.938460657993952,       !- <none>
    0.870475401480993,       !- <none>
    0.815074309706688,       !- <none>
    1.24975691239039,        !- <none>
    1.20405109723409,        !- <none>
    1.15290776888529,        !- <none>
    1.09695122639338,        !- <none>
    1.03253835439682,        !- <none>
    0.959350367387136,       !- <none>
    0.895228445529938,       !- <none>
    1.33291016022364,        !- <none>
    1.28505523999532,        !- <none>
    1.23106513420741,        !- <none>
    1.17154357830683,        !- <none>
    1.10512377818425,        !- <none>
    1.02879746754964,        !- <none>
    0.962242349982262,       !- <none>
    1.41531632343928,        !- <none>
    1.36335378885269,        !- <none>
    1.30721437931061,        !- <none>
    1.24311178922653,        !- <none>
    1.17164691289266,        !- <none>
    1.0931831796964,         !- <none>
    1.02748036384583;        !- <none>

  Table:IndependentVariableList,
    Table Multi Variable Lookup 1_IndependentVariableList,  !- Name
    Table Multi Variable Lookup 1_IndependentVariable_0,  !- Independent Variable 1 Name
    Table Multi Variable Lookup 1_IndependentVariable_1;  !- Independent Variable 2 Name

  Table:IndependentVariable,
    Table Multi Variable Lookup 1_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    12.2222222222222,        !- Minimum Value
    26.6666666666667,        !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    12.2222222222222,        !- Value 1
    14.4444444444444,        !- Value 2
    16.6666666666667,        !- <none>
    19.4444444444444,        !- <none>
    22.2222222222222,        !- <none>
    24.4444444444444,        !- <none>
    26.6666666666667;        !- <none>

  Table:IndependentVariable,
    Table Multi Variable Lookup 1_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    18.3333333333333,        !- Minimum Value
    51.6666666666667,        !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    18.3333333333333,        !- Value 1
    23.8888888888889,        !- Value 2
    29.4444444444444,        !- <none>
    35,                      !- <none>
    40.5555555555556,        !- <none>
    46.1111111111111,        !- <none>
    51.6666666666667;        !- <none>

  Table:Lookup,
    Table Multi Variable Lookup 2,  !- Name
    Table Multi Variable Lookup 2_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.898469418287277,       !- Output Value 1
    0.921585033337275,       !- Output Value 2
    0.940053403377533,       !- <none>
    0.973269671201706,       !- <none>
    1,                       !- <none>
    1.0187883178393,         !- <none>
    1.02927122513453,        !- <none>
    1.03799859682719;        !- <none>

  Table:IndependentVariableList,
    Table Multi Variable Lookup 2_IndependentVariableList,  !- Name
    Table Multi Variable Lookup 2_IndependentVariable_0;  !- Independent Variable 1 Name

  Table:IndependentVariable,
    Table Multi Variable Lookup 2_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0.625,                   !- Minimum Value
    1.25,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.625,                   !- Value 1
    0.6875,                  !- Value 2
    0.75,                    !- <none>
    0.875,                   !- <none>
    1,                       !- <none>
    1.125,                   !- <none>
    1.1875,                  !- <none>
    1.25;                    !- <none>

  Table:Lookup,
    Table Multi Variable Lookup 3,  !- Name
    Table Multi Variable Lookup 3_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.711922824382782,       !- Output Value 1
    0.81784063577652,        !- Output Value 2
    0.944626450538635,       !- <none>
    1.09575049082438,        !- <none>
    1.28214850028356,        !- <none>
    1.51389314730962,        !- <none>
    1.78905114531517,        !- <none>
    0.711280922094981,       !- <none>
    0.817163060108821,       !- <none>
    0.943872481584549,       !- <none>
    1.0948039094607,         !- <none>
    1.28100581963857,        !- <none>
    1.51268225908279,        !- <none>
    1.78766176104546,        !- <none>
    0.690187782049179,       !- <none>
    0.797847509384155,       !- <none>
    0.928523778915405,       !- <none>
    1.08675988515218,        !- <none>
    1.27906715869904,        !- <none>
    1.51135090986888,        !- <none>
    1.78613317012787,        !- <none>
    0.637856473525365,       !- <none>
    0.73654435078303,        !- <none>
    0.854298730691274,       !- <none>
    1,                       !- <none>
    1.18274525801341,        !- <none>
    1.4130488038063,         !- <none>
    1.69774225354195,        !- <none>
    0.592195947964986,       !- <none>
    0.682564417521159,       !- <none>
    0.7906201283137,         !- <none>
    0.921656489372253,       !- <none>
    1.08625880877177,        !- <none>
    1.29742674032847,        !- <none>
    1.55683845281601,        !- <none>
    0.560961524645487,       !- <none>
    0.645912180344264,       !- <none>
    0.747756769259771,       !- <none>
    0.871582746505737,       !- <none>
    1.02488376696904,        !- <none>
    1.2206205924352,         !- <none>
    1.4576318860054,         !- <none>
    0.533933043479919,       !- <none>
    0.615270793437958,       !- <none>
    0.711483716964722,       !- <none>
    0.829936355352402,       !- <none>
    0.976974278688431,       !- <none>
    1.16024420658747,        !- <none>
    1.3751717209816;         !- <none>

  Table:IndependentVariableList,
    Table Multi Variable Lookup 3_IndependentVariableList,  !- Name
    Table Multi Variable Lookup 3_IndependentVariable_0,  !- Independent Variable 1 Name
    Table Multi Variable Lookup 3_IndependentVariable_1;  !- Independent Variable 2 Name

  Table:IndependentVariable,
    Table Multi Variable Lookup 3_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    12.2222222222222,        !- Minimum Value
    26.6666666666667,        !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    12.2222222222222,        !- Value 1
    14.4444444444444,        !- Value 2
    16.6666666666667,        !- <none>
    19.4444444444444,        !- <none>
    22.2222222222222,        !- <none>
    24.4444444444444,        !- <none>
    26.6666666666667;        !- <none>

  Table:IndependentVariable,
    Table Multi Variable Lookup 3_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    18.3333333333333,        !- Minimum Value
    51.6666666666667,        !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    18.3333333333333,        !- Value 1
    23.8888888888889,        !- Value 2
    29.4444444444444,        !- <none>
    35,                      !- <none>
    40.5555555555556,        !- <none>
    46.1111111111111,        !- <none>
    51.6666666666667;        !- <none>

  Table:Lookup,
    Table Multi Variable Lookup 4,  !- Name
    Table Multi Variable Lookup 4_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    1.09955432017644,        !- Output Value 1
    1.07495377461116,        !- Output Value 2
    1.05612794558207,        !- <none>
    1.02420443296432,        !- <none>
    1,                       !- <none>
    0.984205693006516,       !- <none>
    0.975588709115982,       !- <none>
    0.968505511681239;       !- <none>

  Table:IndependentVariableList,
    Table Multi Variable Lookup 4_IndependentVariableList,  !- Name
    Table Multi Variable Lookup 4_IndependentVariable_0;  !- Independent Variable 1 Name

  Table:IndependentVariable,
    Table Multi Variable Lookup 4_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0.625,                   !- Minimum Value
    1.25,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.625,                   !- Value 1
    0.6875,                  !- Value 2
    0.75,                    !- <none>
    0.875,                   !- <none>
    1,                       !- <none>
    1.125,                   !- <none>
    1.1875,                  !- <none>
    1.25;                    !- <none>

  Curve:Quadratic,
    Curve Quadratic 12,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 3,  !- Name
    Always Off Discrete,     !- Availability Schedule Name
    478.551871064172,        !- Gross Rated Total Cooling Capacity {W}
    0.783,                   !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    0.0127645985143661,      !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone HVAC Packaged Terminal Air Conditioner 1 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Packaged Terminal Air Conditioner 1 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    Table Multi Variable Lookup 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    Table Multi Variable Lookup 2,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Table Multi Variable Lookup 3,  !- Energy Input Ratio Function of Temperature Curve Name
    Table Multi Variable Lookup 4,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 12,      !- Part Load Fraction Correlation Curve Name
    -60,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Schedule:Year,
    Schedule Year 91,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 91,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Week 91,        !- Name
    Schedule Day 631,        !- Sunday Schedule:Day Name
    Schedule Day 628,        !- Monday Schedule:Day Name
    Schedule Day 629,        !- Tuesday Schedule:Day Name
    Schedule Day 629,        !- Wednesday Schedule:Day Name
    Schedule Day 629,        !- Thursday Schedule:Day Name
    Schedule Day 629,        !- Friday Schedule:Day Name
    Schedule Day 630,        !- Saturday Schedule:Day Name
    Schedule Day 631,        !- Holiday Schedule:Day Name
    Schedule Day 627,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 631,        !- CustomDay1 Schedule:Day Name
    Schedule Day 631;        !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule Day 631,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 628,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 629,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 630,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 627,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 31 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Zone HVAC Packaged Terminal Air Conditioner 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone 31,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 14,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.0127645985143661,      !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.0127645985143661,      !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 14,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Thermal Zone 32,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    332.69797706604,         !- Volume {m3}
    114.881899833679,        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 268,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 258,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.86,-7.88,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.86,-7.88,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.86,-10.29,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.86,-10.29,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 269,             !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.96,-7.88,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    9.96,-7.88,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.86,-7.88,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.86,-7.88,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 271,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 312,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.96,-12.42,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    9.96,-12.42,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.96,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.96,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 272,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 311,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.18,-12.42,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    8.18,-12.42,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.96,-12.42,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.96,-12.42,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 273,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 286,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.18,-10.29,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    8.18,-10.29,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.18,-12.42,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.18,-12.42,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 274,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 290,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.86,-10.29,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.86,-10.29,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.18,-10.29,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.18,-10.29,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 275,             !- Name
    Ceiling,                 !- Surface Type
    Construction 4,          !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 285,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.96,-12.42,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    9.96,-7.88,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    7.86,-7.88,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    7.86,-10.29,2.9,  !- X,Y,Z ==> Vertex 4 {m}
    8.18,-10.29,2.9,  !- X,Y,Z ==> Vertex 5 {m}
    8.18,-12.42,2.9;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 276,             !- Name
    Floor,                   !- Surface Type
    Construction 5,          !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.18,-12.42,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.18,-10.29,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.86,-10.29,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.86,-7.88,0,  !- X,Y,Z ==> Vertex 4 {m}
    9.96,-7.88,0,  !- X,Y,Z ==> Vertex 5 {m}
    9.96,-12.42,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 333,             !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.35,-7.88,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    27.35,-7.88,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.96,-7.88,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.96,-7.88,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 334,             !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.35,-8.2,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    27.35,-8.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.35,-7.88,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.35,-7.88,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 336,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 204,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.16,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    12.16,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.35,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.35,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 337,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 313,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.96,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    9.96,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.16,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.16,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 338,             !- Name
    Ceiling,                 !- Surface Type
    Construction 4,          !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 347,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.35,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    27.35,-7.88,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    9.96,-7.88,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    9.96,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 339,             !- Name
    Floor,                   !- Surface Type
    Construction 5,          !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.96,-10.21,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.96,-7.88,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.35,-7.88,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.35,-10.21,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 396,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 154,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.52,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    54.52,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    59.96,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    59.96,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 397,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 505,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.08,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    49.08,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.52,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.52,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 398,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 178,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.87,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    44.87,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.08,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.08,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 399,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 191,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.35,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    27.35,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.87,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.87,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 401,             !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.96,-8.2,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    59.96,-8.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.35,-8.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.35,-8.2,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 402,             !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary 1,  !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 457,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.96,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    59.96,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    59.96,-8.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    59.96,-8.2,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 403,             !- Name
    Ceiling,                 !- Surface Type
    Construction 4,          !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 413,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.96,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    59.96,-8.2,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.35,-8.2,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.35,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 404,             !- Name
    Floor,                   !- Surface Type
    Construction 5,          !- Construction Name
    Thermal Zone 32,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.35,-10.21,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.35,-8.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    59.96,-8.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    59.96,-10.21,0;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Merged Surface 270 - Surface 332,  !- Name
    Construction 2,          !- Construction Name
    Thermal Zone 32,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    6.757;                   !- Surface Area {m2}

  InternalMass,
    Merged Surface 335 - Surface 400,  !- Name
    Construction 2,          !- Construction Name
    Thermal Zone 32,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    5.829;                   !- Surface Area {m2}

  People,
    People 12,               !- Name
    Thermal Zone 32,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 49,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.952864405728812,       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    0.657142857142857,       !- Sensible Heat Fraction
    Schedule Constant 12,    !- Activity Level Schedule Name
    4.298e-08;               !- Carbon Dioxide Generation Rate {m3/s-W}

  Lights,
    Lights 18,               !- Name
    Thermal Zone 32,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 47,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    45.096916920032,         !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.197,                   !- Fraction Radiant
    0.573,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    Lights 21,               !- Name
    Thermal Zone 32,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 47,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    136.321122199678,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.197,                   !- Fraction Radiant
    0.573,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    Lights 23,               !- Name
    Thermal Zone 32,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 43,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    97.0032964048442,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.197,                   !- Fraction Radiant
    0.573,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Electric Equipment 24,   !- Name
    Thermal Zone 32,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 47,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    38.1145753215514,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  OtherEquipment,
    Other Equipment 11,      !- Name
    None,                    !- Fuel Type
    Thermal Zone 32,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Compact 1,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -709.417601236959,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    Other Equipment 14,      !- Name
    None,                    !- Fuel Type
    Thermal Zone 32,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Compact 1,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -1241.97170721221,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    Other Equipment 8,       !- Name
    None,                    !- Fuel Type
    Thermal Zone 32,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Compact 1,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -104.454663894847,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Thermal Zone 32 Thermostat,  !- Name
    Thermal Zone 32,         !- Zone or ZoneList Name
    Thermal Zone 32 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 15,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Thermal Zone 32 Thermostat Schedule,  !- Name
    Thermal Zone 32 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 32 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 15,  !- Name
    Schedule Year 30,        !- Heating Setpoint Temperature Schedule Name
    Schedule Year 29;        !- Cooling Setpoint Temperature Schedule Name

  Schedule:Year,
    Schedule Year 30,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Schedule Week 30,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Week 30,        !- Name
    Schedule Day 329,        !- Sunday Schedule:Day Name
    Schedule Day 317,        !- Monday Schedule:Day Name
    Schedule Day 321,        !- Tuesday Schedule:Day Name
    Schedule Day 321,        !- Wednesday Schedule:Day Name
    Schedule Day 321,        !- Thursday Schedule:Day Name
    Schedule Day 321,        !- Friday Schedule:Day Name
    Schedule Day 325,        !- Saturday Schedule:Day Name
    Schedule Day 329,        !- Holiday Schedule:Day Name
    Schedule Day 313,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 332,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 329,        !- CustomDay1 Schedule:Day Name
    Schedule Day 329;        !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule Day 329,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    19.4444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 317,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    19.4444444444444,        !- Value Until Time 1
    18:00,                   !- Time 2
    22.2222222222222,        !- Value Until Time 2
    24:00,                   !- Time 3
    19.4444444444444;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 321,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    19.4444444444444,        !- Value Until Time 1
    17:00,                   !- Time 2
    22.2222222222222,        !- Value Until Time 2
    24:00,                   !- Time 3
    19.4444444444444;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 325,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    19.4444444444444,        !- Value Until Time 1
    14:00,                   !- Time 2
    22.2222222222222,        !- Value Until Time 2
    24:00,                   !- Time 3
    19.4444444444444;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 313,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.2222222222222;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 332,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.2222222222222;        !- Value Until Time 1

  Schedule:Year,
    Schedule Year 29,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Schedule Week 29,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Week 29,        !- Name
    Schedule Day 308,        !- Sunday Schedule:Day Name
    Schedule Day 296,        !- Monday Schedule:Day Name
    Schedule Day 300,        !- Tuesday Schedule:Day Name
    Schedule Day 300,        !- Wednesday Schedule:Day Name
    Schedule Day 300,        !- Thursday Schedule:Day Name
    Schedule Day 300,        !- Friday Schedule:Day Name
    Schedule Day 304,        !- Saturday Schedule:Day Name
    Schedule Day 308,        !- Holiday Schedule:Day Name
    Schedule Day 292,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 311,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 308,        !- CustomDay1 Schedule:Day Name
    Schedule Day 308;        !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule Day 308,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 296,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    25.5555555555556,        !- Value Until Time 1
    18:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    25.5555555555556;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 300,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    25.5555555555556,        !- Value Until Time 1
    17:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    25.5555555555556;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 304,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    25.5555555555556,        !- Value Until Time 1
    14:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    25.5555555555556;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 292,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.8888888888889;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 311,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.8888888888889;        !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 32,         !- Zone Name
    Thermal Zone 32 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 32 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 286,                !- Zone Air Node Name
    Thermal Zone 32 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 32 Inlet Node List,  !- Name
    Node 282;                !- Node 1 Name

  NodeList,
    Thermal Zone 32 Return Node List,  !- Name
    Node 287;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 14,  !- Name
    Schedule Compact 60,     !- Availability Schedule Name
    Node 288,                !- Air Inlet Node Name
    Node 282,                !- Air Outlet Node Name
    0.25809986385498;        !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 14,  !- Name
    Node 282,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 14;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 32 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 14,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone 32,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.3333333333333,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.3333333333333,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 28,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.25809986385498,        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.25809986385498,        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 28,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Thermal Zone 33,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    445.145536422729,        !- Volume {m3}
    146.871305942535,        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 102,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.65,-26.5,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    32.65,-26.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    29.98,-26.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    29.98,-26.5,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.65,-31.89,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    32.65,-31.89,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.65,-26.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.65,-26.5,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 414,             !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.84,-33.97,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    57.84,-33.97,0,  !- X,Y,Z ==> Vertex 2 {m}
    62.73,-33.97,0,  !- X,Y,Z ==> Vertex 3 {m}
    62.73,-33.97,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 417,             !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-33.87,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-33.87,0,  !- X,Y,Z ==> Vertex 2 {m}
    51.22,-33.87,0,  !- X,Y,Z ==> Vertex 3 {m}
    51.22,-33.87,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Door,                    !- Surface Type
    Construction 7,          !- Construction Name
    Surface 417,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.89,-33.87,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    27.89,-33.87,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.81,-33.87,0,  !- X,Y,Z ==> Vertex 3 {m}
    28.81,-33.87,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 418,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 42,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-28.71,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-28.71,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-33.87,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-33.87,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 419,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 220,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-26.5,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-26.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-28.71,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-28.71,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 420,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 103,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.98,-26.5,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    29.98,-26.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-26.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-26.5,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 423,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 15,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.08,-31.89,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    49.08,-31.89,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.65,-31.89,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.65,-31.89,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 426,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 382,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.43,-31.89,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    57.43,-31.89,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.52,-31.89,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.52,-31.89,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 427,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 118,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.06,-31.89,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    60.06,-31.89,0,  !- X,Y,Z ==> Vertex 2 {m}
    57.43,-31.89,0,  !- X,Y,Z ==> Vertex 3 {m}
    57.43,-31.89,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 428,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 56,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.73,-31.86,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    62.73,-31.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.06,-31.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    60.06,-31.86,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 429,             !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary 1,  !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 467,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.73,-33.97,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    62.73,-33.97,0,  !- X,Y,Z ==> Vertex 2 {m}
    62.73,-31.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    62.73,-31.86,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 430,             !- Name
    Ceiling,                 !- Surface Type
    Construction 4,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 447,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.73,-33.97,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    62.73,-31.86,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    60.06,-31.86,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    60.06,-31.89,2.9,  !- X,Y,Z ==> Vertex 4 {m}
    29.98,-31.89,2.9,  !- X,Y,Z ==> Vertex 5 {m}
    29.98,-26.5,2.9,  !- X,Y,Z ==> Vertex 6 {m}
    27.39,-26.5,2.9,  !- X,Y,Z ==> Vertex 7 {m}
    27.39,-33.87,2.9,  !- X,Y,Z ==> Vertex 8 {m}
    57.84,-33.87,2.9,  !- X,Y,Z ==> Vertex 9 {m}
    57.84,-33.97,2.9;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Surface 431,             !- Name
    Floor,                   !- Surface Type
    Construction 5,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.84,-33.97,0,  !- X,Y,Z ==> Vertex 1 {m}
    57.84,-33.87,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-33.87,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-26.5,0,  !- X,Y,Z ==> Vertex 4 {m}
    29.98,-26.5,0,  !- X,Y,Z ==> Vertex 5 {m}
    29.98,-31.89,0,  !- X,Y,Z ==> Vertex 6 {m}
    60.06,-31.89,0,  !- X,Y,Z ==> Vertex 7 {m}
    60.06,-31.86,0,  !- X,Y,Z ==> Vertex 8 {m}
    62.73,-31.86,0,  !- X,Y,Z ==> Vertex 9 {m}
    62.73,-33.97,0;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Surface 489,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 374,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.52,-31.89,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    54.52,-31.89,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.52,-29.05,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.52,-29.05,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 492,             !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary 1,  !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 508,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.52,-29.05,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    54.52,-29.05,0,  !- X,Y,Z ==> Vertex 2 {m}
    51.31,-29.05,0,  !- X,Y,Z ==> Vertex 3 {m}
    51.31,-29.05,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 493,             !- Name
    Ceiling,                 !- Surface Type
    Construction 4,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 500,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.52,-31.89,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    54.52,-29.05,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    51.31,-29.05,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    51.31,-31.89,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 494,             !- Name
    Floor,                   !- Surface Type
    Construction 5,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.31,-31.89,0,  !- X,Y,Z ==> Vertex 1 {m}
    51.31,-29.05,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.52,-29.05,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.52,-31.89,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Ceiling,                 !- Surface Type
    Construction 4,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.65,-31.89,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    32.65,-26.5,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    29.98,-26.5,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    29.98,-31.89,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Floor,                   !- Surface Type
    Construction 5,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.98,-31.89,0,  !- X,Y,Z ==> Vertex 1 {m}
    29.98,-26.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.65,-26.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.65,-31.89,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.84,-38.79,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    57.84,-38.79,0,  !- X,Y,Z ==> Vertex 2 {m}
    57.84,-33.97,0,  !- X,Y,Z ==> Vertex 3 {m}
    57.84,-33.97,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.22,-38.79,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    51.22,-38.79,0,  !- X,Y,Z ==> Vertex 2 {m}
    57.84,-38.79,0,  !- X,Y,Z ==> Vertex 3 {m}
    57.84,-38.79,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Door,                    !- Surface Type
    Construction 8,          !- Construction Name
    Surface 70,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    51.47,-38.79,2.44,  !- X,Y,Z ==> Vertex 1 {m}
    51.47,-38.79,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.11,-38.79,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.11,-38.79,2.44;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.22,-33.87,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    51.22,-33.87,0,  !- X,Y,Z ==> Vertex 2 {m}
    51.22,-38.79,0,  !- X,Y,Z ==> Vertex 3 {m}
    51.22,-38.79,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Ceiling,                 !- Surface Type
    Construction 4,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 83,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.84,-38.79,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    57.84,-33.87,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    51.22,-33.87,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    51.22,-38.79,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 73,              !- Name
    Floor,                   !- Surface Type
    Construction 5,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.22,-38.79,0,  !- X,Y,Z ==> Vertex 1 {m}
    51.22,-33.87,0,  !- X,Y,Z ==> Vertex 2 {m}
    57.84,-33.87,0,  !- X,Y,Z ==> Vertex 3 {m}
    57.84,-38.79,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 449,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.84,-33.87,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    57.84,-33.87,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    51.22,-33.87,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    51.22,-33.87,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 85,              !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 14,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.08,-29.05,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    49.08,-29.05,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.08,-31.89,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.08,-31.89,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 501,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.31,-29.05,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    51.31,-29.05,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.08,-29.05,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.08,-29.05,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 88,              !- Name
    Ceiling,                 !- Surface Type
    Construction 4,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 95,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.31,-31.89,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    51.31,-29.05,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    49.08,-29.05,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    49.08,-31.89,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 89,              !- Name
    Floor,                   !- Surface Type
    Construction 5,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.08,-31.89,0,  !- X,Y,Z ==> Vertex 1 {m}
    49.08,-29.05,0,  !- X,Y,Z ==> Vertex 2 {m}
    51.31,-29.05,0,  !- X,Y,Z ==> Vertex 3 {m}
    51.31,-31.89,0;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Merged Surface 1 - Surface 422,  !- Name
    Construction 2,          !- Construction Name
    Thermal Zone 33,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    7.74299999999999;        !- Surface Area {m2}

  InternalMass,
    Merged Surface 2 - Surface 421,  !- Name
    Construction 2,          !- Construction Name
    Thermal Zone 33,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    15.631;                  !- Surface Area {m2}

  InternalMass,
    Merged Surface 415 - Surface 76,  !- Name
    Construction 2,          !- Construction Name
    Thermal Zone 33,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    0.290000000000004;       !- Surface Area {m2}

  InternalMass,
    Merged Surface 416 - Surface 74,  !- Name
    Construction 2,          !- Construction Name
    Thermal Zone 33,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    19.198;                  !- Surface Area {m2}

  InternalMass,
    Merged Surface 424 - Surface 84,  !- Name
    Construction 2,          !- Construction Name
    Thermal Zone 33,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    6.46700000000001;        !- Surface Area {m2}

  InternalMass,
    Merged Surface 425 - Surface 490,  !- Name
    Construction 2,          !- Construction Name
    Thermal Zone 33,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    9.309;                   !- Surface Area {m2}

  InternalMass,
    Merged Surface 491 - Surface 87,  !- Name
    Construction 2,          !- Construction Name
    Thermal Zone 33,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    8.236;                   !- Surface Area {m2}

  People,
    People 1,                !- Name
    Thermal Zone 33,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 59,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    0.0072463768115942,      !- Sensible Heat Fraction
    Schedule Constant 1,     !- Activity Level Schedule Name
    4.298e-08;               !- Carbon Dioxide Generation Rate {m3/s-W}

  People,
    People 4,                !- Name
    Thermal Zone 33,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 57,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.701169735672805,       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    0.393333333333333,       !- Sensible Heat Fraction
    Schedule Constant 4,     !- Activity Level Schedule Name
    4.298e-08;               !- Carbon Dioxide Generation Rate {m3/s-W}

  Lights,
    Lights 1,                !- Name
    Thermal Zone 33,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 43,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    47.6373665589809,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.197,                   !- Fraction Radiant
    0.573,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    Lights 24,               !- Name
    Thermal Zone 33,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 43,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    125.09089467748,         !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.197,                   !- Fraction Radiant
    0.573,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    Lights 5,                !- Name
    Thermal Zone 33,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 55,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    96.2412093519727,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.197,                   !- Fraction Radiant
    0.573,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Year,
    Schedule Year 55,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 55,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Week 55,        !- Name
    Schedule Day 504,        !- Sunday Schedule:Day Name
    Schedule Day 502,        !- Monday Schedule:Day Name
    Schedule Day 502,        !- Tuesday Schedule:Day Name
    Schedule Day 502,        !- Wednesday Schedule:Day Name
    Schedule Day 502,        !- Thursday Schedule:Day Name
    Schedule Day 502,        !- Friday Schedule:Day Name
    Schedule Day 503,        !- Saturday Schedule:Day Name
    Schedule Day 504,        !- Holiday Schedule:Day Name
    Schedule Day 501,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 504,        !- CustomDay1 Schedule:Day Name
    Schedule Day 504;        !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule Day 504,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 502,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.4,                     !- Value Until Time 2
    09:00,                   !- Time 3
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0.05;                    !- Value Until Time 8

  Schedule:Day:Interval,
    Schedule Day 503,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2
    0.08,                    !- Value Until Time 2
    12:00,                   !- Time 3
    0.24,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0.05;                    !- Value Until Time 4

  Schedule:Day:Interval,
    Schedule Day 501,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  ElectricEquipment,
    Electric Equipment 2,    !- Name
    Thermal Zone 33,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 43,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    774.533289915,           !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  OtherEquipment,
    Other Equipment 15,      !- Name
    None,                    !- Fuel Type
    Thermal Zone 33,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Compact 1,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -1264.54038246403,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    Other Equipment 3,       !- Name
    None,                    !- Fuel Type
    Thermal Zone 33,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Compact 1,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -619.933943779466,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Thermal Zone 33 Thermostat,  !- Name
    Thermal Zone 33,         !- Zone or ZoneList Name
    Thermal Zone 33 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 16,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Thermal Zone 33 Thermostat Schedule,  !- Name
    Thermal Zone 33 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 33 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 16,  !- Name
    Schedule Year 32,        !- Heating Setpoint Temperature Schedule Name
    Schedule Year 31;        !- Cooling Setpoint Temperature Schedule Name

  Schedule:Year,
    Schedule Year 32,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Schedule Week 32,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Week 32,        !- Name
    Schedule Day 371,        !- Sunday Schedule:Day Name
    Schedule Day 359,        !- Monday Schedule:Day Name
    Schedule Day 363,        !- Tuesday Schedule:Day Name
    Schedule Day 363,        !- Wednesday Schedule:Day Name
    Schedule Day 363,        !- Thursday Schedule:Day Name
    Schedule Day 363,        !- Friday Schedule:Day Name
    Schedule Day 367,        !- Saturday Schedule:Day Name
    Schedule Day 371,        !- Holiday Schedule:Day Name
    Schedule Day 355,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 374,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 371,        !- CustomDay1 Schedule:Day Name
    Schedule Day 371;        !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule Day 371,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    19.4444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 359,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    19.4444444444444,        !- Value Until Time 1
    18:00,                   !- Time 2
    22.2222222222222,        !- Value Until Time 2
    24:00,                   !- Time 3
    19.4444444444444;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 363,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    19.4444444444444,        !- Value Until Time 1
    17:00,                   !- Time 2
    22.2222222222222,        !- Value Until Time 2
    24:00,                   !- Time 3
    19.4444444444444;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 367,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    19.4444444444444,        !- Value Until Time 1
    14:00,                   !- Time 2
    22.2222222222222,        !- Value Until Time 2
    24:00,                   !- Time 3
    19.4444444444444;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 355,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.2222222222222;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 374,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.2222222222222;        !- Value Until Time 1

  Schedule:Year,
    Schedule Year 31,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Schedule Week 31,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Week 31,        !- Name
    Schedule Day 350,        !- Sunday Schedule:Day Name
    Schedule Day 338,        !- Monday Schedule:Day Name
    Schedule Day 342,        !- Tuesday Schedule:Day Name
    Schedule Day 342,        !- Wednesday Schedule:Day Name
    Schedule Day 342,        !- Thursday Schedule:Day Name
    Schedule Day 342,        !- Friday Schedule:Day Name
    Schedule Day 346,        !- Saturday Schedule:Day Name
    Schedule Day 350,        !- Holiday Schedule:Day Name
    Schedule Day 334,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 353,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 350,        !- CustomDay1 Schedule:Day Name
    Schedule Day 350;        !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule Day 350,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 338,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    25.5555555555556,        !- Value Until Time 1
    18:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    25.5555555555556;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 342,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    25.5555555555556,        !- Value Until Time 1
    17:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    25.5555555555556;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 346,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    25.5555555555556,        !- Value Until Time 1
    14:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    25.5555555555556;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 334,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.8888888888889;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 353,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.8888888888889;        !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 33,         !- Zone Name
    Thermal Zone 33 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 33 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 298,                !- Zone Air Node Name
    Thermal Zone 33 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 33 Inlet Node List,  !- Name
    Node 294;                !- Node 1 Name

  NodeList,
    Thermal Zone 33 Return Node List,  !- Name
    Node 299;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 15,  !- Name
    Schedule Compact 64,     !- Availability Schedule Name
    Node 300,                !- Air Inlet Node Name
    Node 294,                !- Air Outlet Node Name
    0.350652489862061;       !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 15,  !- Name
    Node 294,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 15;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 33 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 15,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone 33,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.3333333333333,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.3333333333333,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 25,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.350652489862061,       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.350652489862061,       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 25,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Thermal Zone 34,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    220.323028564453,        !- Volume {m3}
    76.0783920288086,        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 34,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 221,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-28.71,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-28.71,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.16,-28.71,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.16,-28.71,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 34,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 418,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-33.87,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-33.87,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-28.71,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-28.71,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 34,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-34.24,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-34.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-33.87,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-33.87,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 34,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.16,-33.18,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    12.16,-33.18,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-34.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-34.24,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 34,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 28,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.16,-28.71,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    12.16,-28.71,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.16,-33.18,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.16,-33.18,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Ceiling,                 !- Surface Type
    Construction 4,          !- Construction Name
    Thermal Zone 34,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 54,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-28.71,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    12.16,-28.71,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    12.16,-33.18,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-34.24,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Floor,                   !- Surface Type
    Construction 5,          !- Construction Name
    Thermal Zone 34,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-34.24,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.16,-33.18,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.16,-28.71,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-28.71,0;  !- X,Y,Z ==> Vertex 4 {m}

  OtherEquipment,
    Other Equipment 2,       !- Name
    None,                    !- Fuel Type
    Thermal Zone 34,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Compact 1,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -791.743883562113,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Thermal Zone 34 Thermostat,  !- Name
    Thermal Zone 34,         !- Zone or ZoneList Name
    Thermal Zone 34 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 17,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Thermal Zone 34 Thermostat Schedule,  !- Name
    Thermal Zone 34 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 34 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 17,  !- Name
    Schedule Year 34,        !- Heating Setpoint Temperature Schedule Name
    Schedule Year 33;        !- Cooling Setpoint Temperature Schedule Name

  Schedule:Year,
    Schedule Year 34,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Schedule Week 34,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Week 34,        !- Name
    Schedule Day 413,        !- Sunday Schedule:Day Name
    Schedule Day 401,        !- Monday Schedule:Day Name
    Schedule Day 405,        !- Tuesday Schedule:Day Name
    Schedule Day 405,        !- Wednesday Schedule:Day Name
    Schedule Day 405,        !- Thursday Schedule:Day Name
    Schedule Day 405,        !- Friday Schedule:Day Name
    Schedule Day 409,        !- Saturday Schedule:Day Name
    Schedule Day 413,        !- Holiday Schedule:Day Name
    Schedule Day 397,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 416,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 413,        !- CustomDay1 Schedule:Day Name
    Schedule Day 413;        !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule Day 413,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18.3333333333333;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 401,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    18.3333333333333,        !- Value Until Time 1
    18:00,                   !- Time 2
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3
    18.3333333333333;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 405,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    18.3333333333333,        !- Value Until Time 1
    17:00,                   !- Time 2
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3
    18.3333333333333;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 409,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    18.3333333333333,        !- Value Until Time 1
    14:00,                   !- Time 2
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3
    18.3333333333333;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 397,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111111111111;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 416,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111111111111;        !- Value Until Time 1

  Schedule:Year,
    Schedule Year 33,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Schedule Week 33,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Week 33,        !- Name
    Schedule Day 392,        !- Sunday Schedule:Day Name
    Schedule Day 380,        !- Monday Schedule:Day Name
    Schedule Day 384,        !- Tuesday Schedule:Day Name
    Schedule Day 384,        !- Wednesday Schedule:Day Name
    Schedule Day 384,        !- Thursday Schedule:Day Name
    Schedule Day 384,        !- Friday Schedule:Day Name
    Schedule Day 388,        !- Saturday Schedule:Day Name
    Schedule Day 392,        !- Holiday Schedule:Day Name
    Schedule Day 376,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 395,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 392,        !- CustomDay1 Schedule:Day Name
    Schedule Day 392;        !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule Day 392,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.6666666666667;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 380,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.6666666666667,        !- Value Until Time 1
    18:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    26.6666666666667;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 384,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    26.6666666666667,        !- Value Until Time 1
    17:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    26.6666666666667;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 388,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    26.6666666666667,        !- Value Until Time 1
    14:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    26.6666666666667;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 376,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.8888888888889;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 395,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.8888888888889;        !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 34,         !- Zone Name
    Thermal Zone 34 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 34 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 34 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 301;                !- Zone Air Node Name

  NodeList,
    Thermal Zone 34 Inlet Node List,  !- Name
    Node 304;                !- Node 1 Name

  NodeList,
    Thermal Zone 34 Exhaust Node List,  !- Name
    Node 303;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    Zone HVAC Packaged Terminal Heat Pump 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 303,                !- Air Inlet Node Name
    Node 304,                !- Air Outlet Node Name
    ,                        !- Outdoor Air Mixer Object Type
    ,                        !- Outdoor Air Mixer Name
    0.193781699771118,       !- Cooling Supply Air Flow Rate {m3/s}
    0.193781699771118,       !- Heating Supply Air Flow Rate {m3/s}
    0.193781699771118,       !- No Load Supply Air Flow Rate {m3/s}
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    0,                       !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Fan On Off 17,           !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Coil Heating DX Single Speed 1,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 6,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Coil Heating Electric 13,!- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    Schedule Year 96,        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Capacity Control Method
    14.4444444444444,        !- Minimum Supply Air Temperature in Cooling Mode {C}
    35;                      !- Maximum Supply Air Temperature in Heating Mode {C}

  Fan:OnOff,
    Fan On Off 17,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    62.1446,                 !- Pressure Rise {Pa}
    0.193781699771118,       !- Maximum Flow Rate {m3/s}
    0.714285714285714,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 303,                !- Air Inlet Node Name
    Zone HVAC Packaged Terminal Heat Pump 1 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 16,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 16,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 16,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 16,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:DX:SingleSpeed,
    Coil Heating DX Single Speed 1,  !- Name
    Schedule Compact 66,     !- Availability Schedule Name
    5776.66244700281,        !- Gross Rated Heating Capacity {W}
    3,                       !- Gross Rated Heating COP {W/W}
    0.193781699771118,       !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone HVAC Packaged Terminal Heat Pump 1 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Packaged Terminal Heat Pump 1 Heating Coil Outlet Node,  !- Air Outlet Node Name
    Table Multi Variable Lookup 7,  !- Heating Capacity Function of Temperature Curve Name
    Table Multi Variable Lookup 8,  !- Heating Capacity Function of Flow Fraction Curve Name
    Table Multi Variable Lookup 9,  !- Energy Input Ratio Function of Temperature Curve Name
    Table Multi Variable Lookup 10,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 26,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -60,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}

  Schedule:Compact,
    Schedule Compact 66,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Table:Lookup,
    Table Multi Variable Lookup 7,  !- Name
    Table Multi Variable Lookup 7_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.334809255539074,       !- Output Value 1
    0.440241054812723,       !- Output Value 2
    0.548698738589704,       !- <none>
    0.629610045053483,       !- <none>
    0.796886441869817,       !- <none>
    0.945997575176705,       !- <none>
    1.0491572921562,         !- <none>
    1.08358645736149,        !- <none>
    1.24039735224217,        !- <none>
    0.287410870798878,       !- <none>
    0.391124450697101,       !- <none>
    0.500647936652663,       !- <none>
    0.580844118960463,       !- <none>
    0.744612278508915,       !- <none>
    0.882363937913656,       !- <none>
    1,                       !- <none>
    1.03423545747545,        !- <none>
    1.18589420632206,        !- <none>
    0.243721802060468,       !- <none>
    0.349689222009343,       !- <none>
    0.460909928888886,       !- <none>
    0.542579624643919,       !- <none>
    0.70529607336994,        !- <none>
    0.841757438679106,       !- <none>
    0.951091071841697,       !- <none>
    0.998485747094973,       !- <none>
    1.14738227927456;        !- <none>

  Table:IndependentVariableList,
    Table Multi Variable Lookup 7_IndependentVariableList,  !- Name
    Table Multi Variable Lookup 7_IndependentVariable_0,  !- Independent Variable 1 Name
    Table Multi Variable Lookup 7_IndependentVariable_1;  !- Independent Variable 2 Name

  Table:IndependentVariable,
    Table Multi Variable Lookup 7_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    12.7777777777778,        !- Minimum Value
    26.6666666666667,        !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    12.7777777777778,        !- Value 1
    21.1111111111111,        !- Value 2
    26.6666666666667;        !- <none>

  Table:IndependentVariable,
    Table Multi Variable Lookup 7_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -23.3333333333333,       !- Minimum Value
    15.5555555555556,        !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -23.3333333333333,       !- Value 1
    -17.7777777777778,       !- Value 2
    -12.2222222222222,       !- <none>
    -8.33333333333333,       !- <none>
    -1.11111111111111,       !- <none>
    4.44444444444444,        !- <none>
    8.33333333333333,        !- <none>
    10,                      !- <none>
    15.5555555555556;        !- <none>

  Table:Lookup,
    Table Multi Variable Lookup 8,  !- Name
    Table Multi Variable Lookup 8_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.967195686514363,       !- Output Value 1
    1,                       !- Output Value 2
    1.03558488368828;        !- <none>

  Table:IndependentVariableList,
    Table Multi Variable Lookup 8_IndependentVariableList,  !- Name
    Table Multi Variable Lookup 8_IndependentVariable_0;  !- Independent Variable 1 Name

  Table:IndependentVariable,
    Table Multi Variable Lookup 8_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0.75,                    !- Minimum Value
    1.25,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Value 1
    1,                       !- Value 2
    1.25;                    !- <none>

  Table:Lookup,
    Table Multi Variable Lookup 9,  !- Name
    Table Multi Variable Lookup 9_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    2.38072890835549,        !- Output Value 1
    1.70029047788736,        !- Output Value 2
    1.3210064186434,         !- <none>
    1.1896678799924,         !- <none>
    0.995859290878581,       !- <none>
    0.887153192214687,       !- <none>
    0.821572838973721,       !- <none>
    0.804028575266874,       !- <none>
    0.749447238564831,       !- <none>
    3.2290347878329,         !- <none>
    2.2409656478019,         !- <none>
    1.65015877794885,        !- <none>
    1.46361697728197,        !- <none>
    1.21921449035671,        !- <none>
    1.0809407668656,         !- <none>
    1,                       !- <none>
    0.978587611321256,       !- <none>
    0.89823039868147,        !- <none>
    4.19037708456251,        !- <none>
    2.8172339701412,         !- <none>
    1.96061111156978,        !- <none>
    1.70902441452714,        !- <none>
    1.39768233208441,        !- <none>
    1.23699099578349,        !- <none>
    1.14379967710368,        !- <none>
    1.11246224530274,        !- <none>
    1.01120924575961;        !- <none>

  Table:IndependentVariableList,
    Table Multi Variable Lookup 9_IndependentVariableList,  !- Name
    Table Multi Variable Lookup 9_IndependentVariable_0,  !- Independent Variable 1 Name
    Table Multi Variable Lookup 9_IndependentVariable_1;  !- Independent Variable 2 Name

  Table:IndependentVariable,
    Table Multi Variable Lookup 9_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    12.7777777777778,        !- Minimum Value
    26.6666666666667,        !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    12.7777777777778,        !- Value 1
    21.1111111111111,        !- Value 2
    26.6666666666667;        !- <none>

  Table:IndependentVariable,
    Table Multi Variable Lookup 9_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -23.3333333333333,       !- Minimum Value
    15.5555555555556,        !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -23.3333333333333,       !- Value 1
    -17.7777777777778,       !- Value 2
    -12.2222222222222,       !- <none>
    -8.33333333333333,       !- <none>
    -1.11111111111111,       !- <none>
    4.44444444444444,        !- <none>
    8.33333333333333,        !- <none>
    10,                      !- <none>
    15.5555555555556;        !- <none>

  Table:Lookup,
    Table Multi Variable Lookup 10,  !- Name
    Table Multi Variable Lookup 10_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    1.09352311633255,        !- Output Value 1
    1,                       !- Output Value 2
    0.954528385128187;       !- <none>

  Table:IndependentVariableList,
    Table Multi Variable Lookup 10_IndependentVariableList,  !- Name
    Table Multi Variable Lookup 10_IndependentVariable_0;  !- Independent Variable 1 Name

  Table:IndependentVariable,
    Table Multi Variable Lookup 10_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0.75,                    !- Minimum Value
    1.25,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Value 1
    1,                       !- Value 2
    1.25;                    !- <none>

  Curve:Quadratic,
    Curve Quadratic 26,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Schedule:Compact,
    Schedule Compact 65,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Curve:Quadratic,
    Curve Quadratic 24,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 6,  !- Name
    Schedule Compact 65,     !- Availability Schedule Name
    3530.18278340957,        !- Gross Rated Total Cooling Capacity {W}
    0.783,                   !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    0.193781699771118,       !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone HVAC Packaged Terminal Heat Pump 1 Fan Outlet Node,  !- Air Inlet Node Name
    Zone HVAC Packaged Terminal Heat Pump 1 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    Table Multi Variable Lookup 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    Table Multi Variable Lookup 2,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Table Multi Variable Lookup 3,  !- Energy Input Ratio Function of Temperature Curve Name
    Table Multi Variable Lookup 4,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 24,      !- Part Load Fraction Correlation Curve Name
    -60,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 13,!- Name
    Schedule Compact 66,     !- Availability Schedule Name
    1,                       !- Efficiency
    5404.02043914687,        !- Nominal Capacity {W}
    Zone HVAC Packaged Terminal Heat Pump 1 Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 304;                !- Air Outlet Node Name

  Schedule:Year,
    Schedule Year 96,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 96,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Week 96,        !- Name
    Schedule Day 658,        !- Sunday Schedule:Day Name
    Schedule Day 655,        !- Monday Schedule:Day Name
    Schedule Day 656,        !- Tuesday Schedule:Day Name
    Schedule Day 656,        !- Wednesday Schedule:Day Name
    Schedule Day 656,        !- Thursday Schedule:Day Name
    Schedule Day 656,        !- Friday Schedule:Day Name
    Schedule Day 657,        !- Saturday Schedule:Day Name
    Schedule Day 658,        !- Holiday Schedule:Day Name
    Schedule Day 654,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 658,        !- CustomDay1 Schedule:Day Name
    Schedule Day 658;        !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule Day 658,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 655,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 656,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 657,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 654,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ZoneHVAC:EquipmentList,
    Thermal Zone 34 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    Zone HVAC Packaged Terminal Heat Pump 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone 34,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.4444444444444,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 17,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.193781699771118,       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.193781699771118,       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 17,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Thermal Zone 35,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    296.598815917969,        !- Volume {m3}
    102.416717529297,        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 501,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 35,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 86,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.08,-29.05,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    49.08,-29.05,0,  !- X,Y,Z ==> Vertex 2 {m}
    51.31,-29.05,0,  !- X,Y,Z ==> Vertex 3 {m}
    51.31,-29.05,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 502,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 35,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 13,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.08,-26.5,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    49.08,-26.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.08,-29.05,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.08,-29.05,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 503,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 35,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 100,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.08,-15.85,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    49.08,-15.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.08,-26.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.08,-26.5,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 504,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 35,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 179,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.08,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    49.08,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.08,-15.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.08,-15.85,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 505,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 35,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 397,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.52,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    54.52,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.08,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.08,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 506,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 35,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 153,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.52,-15.66,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    54.52,-15.66,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.52,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.52,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 507,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 35,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 375,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.52,-29.05,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    54.52,-29.05,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.52,-15.66,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.52,-15.66,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 508,             !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary 1,  !- Construction Name
    Thermal Zone 35,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 492,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.31,-29.05,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    51.31,-29.05,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.52,-29.05,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.52,-29.05,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 509,             !- Name
    Ceiling,                 !- Surface Type
    Construction 4,          !- Construction Name
    Thermal Zone 35,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 520,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.52,-29.05,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    54.52,-10.21,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    49.08,-10.21,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    49.08,-29.05,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 510,             !- Name
    Floor,                   !- Surface Type
    Construction 5,          !- Construction Name
    Thermal Zone 35,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.08,-29.05,0,  !- X,Y,Z ==> Vertex 1 {m}
    49.08,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.52,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.52,-29.05,0;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 35 Thermostat,  !- Name
    Thermal Zone 35,         !- Zone or ZoneList Name
    Thermal Zone 35 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 18,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Thermal Zone 35 Thermostat Schedule,  !- Name
    Thermal Zone 35 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 35 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 18,  !- Name
    Schedule Year 36,        !- Heating Setpoint Temperature Schedule Name
    Schedule Year 35;        !- Cooling Setpoint Temperature Schedule Name

  Schedule:Year,
    Schedule Year 36,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Schedule Week 36,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Week 36,        !- Name
    Schedule Day 455,        !- Sunday Schedule:Day Name
    Schedule Day 443,        !- Monday Schedule:Day Name
    Schedule Day 447,        !- Tuesday Schedule:Day Name
    Schedule Day 447,        !- Wednesday Schedule:Day Name
    Schedule Day 447,        !- Thursday Schedule:Day Name
    Schedule Day 447,        !- Friday Schedule:Day Name
    Schedule Day 451,        !- Saturday Schedule:Day Name
    Schedule Day 455,        !- Holiday Schedule:Day Name
    Schedule Day 439,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 458,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 455,        !- CustomDay1 Schedule:Day Name
    Schedule Day 455;        !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule Day 455,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    19.4444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 443,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    19.4444444444444,        !- Value Until Time 1
    18:00,                   !- Time 2
    22.2222222222222,        !- Value Until Time 2
    24:00,                   !- Time 3
    19.4444444444444;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 447,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    19.4444444444444,        !- Value Until Time 1
    17:00,                   !- Time 2
    22.2222222222222,        !- Value Until Time 2
    24:00,                   !- Time 3
    19.4444444444444;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 451,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    19.4444444444444,        !- Value Until Time 1
    14:00,                   !- Time 2
    22.2222222222222,        !- Value Until Time 2
    24:00,                   !- Time 3
    19.4444444444444;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 439,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.2222222222222;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 458,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.2222222222222;        !- Value Until Time 1

  Schedule:Year,
    Schedule Year 35,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Schedule Week 35,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Week 35,        !- Name
    Schedule Day 434,        !- Sunday Schedule:Day Name
    Schedule Day 422,        !- Monday Schedule:Day Name
    Schedule Day 426,        !- Tuesday Schedule:Day Name
    Schedule Day 426,        !- Wednesday Schedule:Day Name
    Schedule Day 426,        !- Thursday Schedule:Day Name
    Schedule Day 426,        !- Friday Schedule:Day Name
    Schedule Day 430,        !- Saturday Schedule:Day Name
    Schedule Day 434,        !- Holiday Schedule:Day Name
    Schedule Day 418,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 437,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 434,        !- CustomDay1 Schedule:Day Name
    Schedule Day 434;        !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule Day 434,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 422,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    25.5555555555556,        !- Value Until Time 1
    18:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    25.5555555555556;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 426,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    25.5555555555556,        !- Value Until Time 1
    17:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    25.5555555555556;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 430,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    25.5555555555556,        !- Value Until Time 1
    14:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    25.5555555555556;        !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 418,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.8888888888889;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 437,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.8888888888889;        !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 35,         !- Zone Name
    Thermal Zone 35 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 35 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 313,                !- Zone Air Node Name
    Thermal Zone 35 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 35 Inlet Node List,  !- Name
    Node 309;                !- Node 1 Name

  NodeList,
    Thermal Zone 35 Return Node List,  !- Name
    Node 314;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 16,  !- Name
    Schedule Compact 72,     !- Availability Schedule Name
    Node 315,                !- Air Inlet Node Name
    Node 309,                !- Air Outlet Node Name
    0.0755892265686035;      !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 16,  !- Name
    Node 309,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 16;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 35 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 16,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone 35,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.3333333333333,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.3333333333333,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 18,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.0755892265686035,      !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.0755892265686035,      !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 18,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Thermal Zone 36,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    68.8413162231445,        !- Volume {m3}
    23.7711734771729,        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 178,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 36,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 398,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.08,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    49.08,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.87,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.87,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 179,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 36,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 504,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.08,-15.85,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    49.08,-15.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.08,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.08,-10.21,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 180,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 36,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 99,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.87,-15.85,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    44.87,-15.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.08,-15.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.08,-15.85,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 181,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 36,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 192,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.87,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    44.87,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.87,-15.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.87,-15.85,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 182,             !- Name
    Ceiling,                 !- Surface Type
    Construction 4,          !- Construction Name
    Thermal Zone 36,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 189,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.08,-15.85,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    49.08,-10.21,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    44.87,-10.21,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    44.87,-15.85,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 183,             !- Name
    Floor,                   !- Surface Type
    Construction 5,          !- Construction Name
    Thermal Zone 36,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.87,-15.85,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.87,-10.21,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.08,-10.21,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.08,-15.85,0;  !- X,Y,Z ==> Vertex 4 {m}

  People,
    People 8,                !- Name
    Thermal Zone 36,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 59,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    0.0072463768115942,      !- Sensible Heat Fraction
    Schedule Constant 8,     !- Activity Level Schedule Name
    4.298e-08;               !- Carbon Dioxide Generation Rate {m3/s-W}

  Lights,
    Lights 12,               !- Name
    Thermal Zone 36,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 61,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    4743,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.12,                    !- Fraction Radiant
    0.873,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Thermal Zone 36 Thermostat,  !- Name
    Thermal Zone 36,         !- Zone or ZoneList Name
    Thermal Zone 36 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 19,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Thermal Zone 36 Thermostat Schedule,  !- Name
    Thermal Zone 36 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 36 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 19,  !- Name
    Schedule Year 38,        !- Heating Setpoint Temperature Schedule Name
    Schedule Year 37;        !- Cooling Setpoint Temperature Schedule Name

  Schedule:Year,
    Schedule Year 38,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Schedule Week 38,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Week 38,        !- Name
    Schedule Day 467,        !- Sunday Schedule:Day Name
    Schedule Day 467,        !- Monday Schedule:Day Name
    Schedule Day 467,        !- Tuesday Schedule:Day Name
    Schedule Day 467,        !- Wednesday Schedule:Day Name
    Schedule Day 467,        !- Thursday Schedule:Day Name
    Schedule Day 467,        !- Friday Schedule:Day Name
    Schedule Day 467,        !- Saturday Schedule:Day Name
    Schedule Day 467,        !- Holiday Schedule:Day Name
    Schedule Day 467,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 468,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 467,        !- CustomDay1 Schedule:Day Name
    Schedule Day 467;        !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule Day 467,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    -99,                     !- Value Until Time 1
    24:00,                   !- Time 2
    25.2777777777778;        !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 468,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.2777777777778;        !- Value Until Time 1

  Schedule:Year,
    Schedule Year 37,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Schedule Week 37,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Week 37,        !- Name
    Schedule Day 460,        !- Sunday Schedule:Day Name
    Schedule Day 460,        !- Monday Schedule:Day Name
    Schedule Day 460,        !- Tuesday Schedule:Day Name
    Schedule Day 460,        !- Wednesday Schedule:Day Name
    Schedule Day 460,        !- Thursday Schedule:Day Name
    Schedule Day 460,        !- Friday Schedule:Day Name
    Schedule Day 460,        !- Saturday Schedule:Day Name
    Schedule Day 460,        !- Holiday Schedule:Day Name
    Schedule Day 460,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 463,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 460,        !- CustomDay1 Schedule:Day Name
    Schedule Day 460;        !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule Day 460,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    26.1111111111111,        !- Value Until Time 1
    24:00,                   !- Time 2
    25.8333333333333;        !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 463,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.8333333333333;        !- Value Until Time 1

  ZoneControl:Humidistat,
    Zone Control Humidistat 12,  !- Name
    Thermal Zone 36,         !- Zone Name
    Schedule Constant 52,    !- Humidifying Relative Humidity Setpoint Schedule Name
    Schedule Constant 53;    !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Schedule Constant 52,Percent,0;

  Schedule:Constant,Schedule Constant 53,Percent,80.0000011920929;

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 36,         !- Zone Name
    Thermal Zone 36 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 36 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 334,                !- Zone Air Node Name
    Thermal Zone 36 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 36 Inlet Node List,  !- Name
    Node 329;                !- Node 1 Name

  NodeList,
    Thermal Zone 36 Return Node List,  !- Name
    Node 335;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 17,  !- Name
    Schedule Compact 76,     !- Availability Schedule Name
    Node 336,                !- Air Inlet Node Name
    Node 329,                !- Air Outlet Node Name
    1.14708152431641;        !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 17,  !- Name
    Node 329,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 17;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 36 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 17,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone 36,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 19,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    1.14708152431641,        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    1.14708152431641,        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 19,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Thermal Zone 37,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    42.7858123779297,        !- Volume {m3}
    14.7741060256958,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 116,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 37,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 380,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.06,-26.28,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    60.06,-26.28,0,  !- X,Y,Z ==> Vertex 2 {m}
    57.43,-26.28,0,  !- X,Y,Z ==> Vertex 3 {m}
    57.43,-26.28,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 117,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 37,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 57,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.06,-31.86,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    60.06,-31.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.06,-26.28,0,  !- X,Y,Z ==> Vertex 3 {m}
    60.06,-26.28,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 118,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 37,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 427,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.43,-31.89,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    57.43,-31.89,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.06,-31.89,0,  !- X,Y,Z ==> Vertex 3 {m}
    60.06,-31.89,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 119,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 37,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 381,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.43,-26.28,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    57.43,-26.28,0,  !- X,Y,Z ==> Vertex 2 {m}
    57.43,-31.89,0,  !- X,Y,Z ==> Vertex 3 {m}
    57.43,-31.89,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 120,             !- Name
    Ceiling,                 !- Surface Type
    Construction 4,          !- Construction Name
    Thermal Zone 37,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 127,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.06,-31.89,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    60.06,-26.28,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    57.43,-26.28,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    57.43,-31.89,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 121,             !- Name
    Floor,                   !- Surface Type
    Construction 5,          !- Construction Name
    Thermal Zone 37,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.43,-31.89,0,  !- X,Y,Z ==> Vertex 1 {m}
    57.43,-26.28,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.06,-26.28,0,  !- X,Y,Z ==> Vertex 3 {m}
    60.06,-31.89,0;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    Lights 7,                !- Name
    Thermal Zone 37,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 47,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    34.6742812321285,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.197,                   !- Fraction Radiant
    0.573,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Zone,
    Thermal Zone 38,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    18.205587387085,         !- Volume {m3}
    6.28645992279053,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 256,             !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 38,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.24,-7.88,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.24,-7.88,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.24,-10.29,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.24,-10.29,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Door,                    !- Surface Type
    Construction 7,          !- Construction Name
    Surface 256,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.24,-8.44,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    5.24,-8.44,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.24,-9.35,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.24,-9.35,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 257,             !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 38,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.86,-7.88,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.86,-7.88,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.24,-7.88,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.24,-7.88,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 258,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 38,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 268,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.86,-10.29,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.86,-10.29,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.86,-7.88,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.86,-7.88,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 259,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 38,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 289,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.24,-10.29,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.24,-10.29,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.86,-10.29,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.86,-10.29,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 260,             !- Name
    Ceiling,                 !- Surface Type
    Construction 4,          !- Construction Name
    Thermal Zone 38,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 267,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.86,-10.29,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.86,-7.88,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    5.24,-7.88,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    5.24,-10.29,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 261,             !- Name
    Floor,                   !- Surface Type
    Construction 5,          !- Construction Name
    Thermal Zone 38,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.24,-10.29,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.24,-7.88,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.86,-7.88,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.86,-10.29,0;  !- X,Y,Z ==> Vertex 4 {m}

  OtherEquipment,
    Other Equipment 7,       !- Name
    None,                    !- Fuel Type
    Thermal Zone 38,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Compact 1,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -146.942685960802,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Zone,
    Thermal Zone 39,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    176.0690574646,          !- Volume {m3}
    105.304466247559,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 39,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 318,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.16,-28.71,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    12.16,-28.71,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    5.24,-28.71,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    5.24,-28.71,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 36,              !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 39,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.55,-32.72,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    5.55,-32.72,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    12.16,-33.18,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    12.16,-33.18,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 37,              !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 39,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.25,-32.72,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    5.25,-32.72,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    5.55,-32.72,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    5.55,-32.72,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 39,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.24,-28.71,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    5.24,-28.71,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    5.25,-32.72,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    5.25,-32.72,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 39,              !- Name
    Roof,                    !- Surface Type
    Construction 3,          !- Construction Name
    Thermal Zone 39,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.16,-28.71,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    5.24,-28.71,4.57,  !- X,Y,Z ==> Vertex 2 {m}
    5.25,-32.72,4.57,  !- X,Y,Z ==> Vertex 3 {m}
    5.55,-32.72,4.57,  !- X,Y,Z ==> Vertex 4 {m}
    12.16,-33.18,4.57;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    Surface 40,              !- Name
    Floor,                   !- Surface Type
    Construction 4 Reversed, !- Construction Name
    Thermal Zone 39,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 32,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.16,-33.18,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.55,-32.72,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    5.25,-32.72,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    5.24,-28.71,2.9,  !- X,Y,Z ==> Vertex 4 {m}
    12.16,-28.71,2.9;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 39,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 228,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-28.71,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-28.71,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    12.16,-28.71,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    12.16,-28.71,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 39,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 434,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-33.87,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-33.87,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-28.71,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-28.71,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 39,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-34.24,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-34.24,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-33.87,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-33.87,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 39,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.16,-33.18,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    12.16,-33.18,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-34.24,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-34.24,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Roof,                    !- Surface Type
    Construction 3,          !- Construction Name
    Thermal Zone 39,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-28.71,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    12.16,-28.71,4.57,  !- X,Y,Z ==> Vertex 2 {m}
    12.16,-33.18,4.57,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-34.24,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Floor,                   !- Surface Type
    Construction 4 Reversed, !- Construction Name
    Thermal Zone 39,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 46,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-34.24,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    12.16,-33.18,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    12.16,-28.71,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-28.71,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  ElectricEquipment,
    Electric Equipment 4,    !- Name
    Thermal Zone 39,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 47,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    71.1532537229409,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  Zone,
    Thermal Zone 4,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    165.244293212891,        !- Volume {m3}
    98.830322265625,         !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 197,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 213,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.35,-10.21,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    27.35,-10.21,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.35,-15.85,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.35,-15.85,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 198,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 408,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.87,-10.21,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    44.87,-10.21,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.35,-10.21,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.35,-10.21,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 199,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 187,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.87,-15.85,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    44.87,-15.85,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    44.87,-10.21,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    44.87,-10.21,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 200,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 108,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-15.85,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-15.85,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    44.87,-15.85,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    44.87,-15.85,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 201,             !- Name
    Roof,                    !- Surface Type
    Construction 3,          !- Construction Name
    Thermal Zone 4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.87,-15.85,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    44.87,-10.21,4.57,  !- X,Y,Z ==> Vertex 2 {m}
    27.35,-10.21,4.57,  !- X,Y,Z ==> Vertex 3 {m}
    27.35,-15.85,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 202,             !- Name
    Floor,                   !- Surface Type
    Construction 4 Reversed, !- Construction Name
    Thermal Zone 4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 195,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.35,-15.85,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    27.35,-10.21,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    44.87,-10.21,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    44.87,-15.85,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  ElectricEquipment,
    Electric Equipment 16,   !- Name
    Thermal Zone 4,          !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 61,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7912.5,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  Zone,
    Thermal Zone 40,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    24.7023029327393,        !- Volume {m3}
    14.7741060256958,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 122,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 40,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 391,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.06,-26.28,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    60.06,-26.28,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    57.43,-26.28,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    57.43,-26.28,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 123,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 40,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 64,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.06,-31.86,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    60.06,-31.86,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    60.06,-26.28,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    60.06,-26.28,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 124,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 40,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 443,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.43,-31.89,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    57.43,-31.89,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    60.06,-31.89,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    60.06,-31.89,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 125,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 40,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 392,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.43,-26.28,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    57.43,-26.28,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    57.43,-31.89,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    57.43,-31.89,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 126,             !- Name
    Roof,                    !- Surface Type
    Construction 3,          !- Construction Name
    Thermal Zone 40,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.06,-31.89,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    60.06,-26.28,4.57,  !- X,Y,Z ==> Vertex 2 {m}
    57.43,-26.28,4.57,  !- X,Y,Z ==> Vertex 3 {m}
    57.43,-31.89,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 127,             !- Name
    Floor,                   !- Surface Type
    Construction 4 Reversed, !- Construction Name
    Thermal Zone 40,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 120,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.43,-31.89,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    57.43,-26.28,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    60.06,-26.28,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    60.06,-31.89,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  ElectricEquipment,
    Electric Equipment 9,    !- Name
    Thermal Zone 40,         !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 47,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    38.4782108187755,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  Zone,
    Thermal Zone 41,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    10.5109605789185,        !- Volume {m3}
    6.28645992279053,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 262,             !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 41,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.24,-7.88,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    5.24,-7.88,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    5.24,-10.29,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    5.24,-10.29,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 263,             !- Name
    Wall,                    !- Surface Type
    Construction 1,          !- Construction Name
    Thermal Zone 41,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.86,-7.88,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    7.86,-7.88,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    5.24,-7.88,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    5.24,-7.88,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 264,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 41,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 277,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.86,-10.29,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    7.86,-10.29,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    7.86,-7.88,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    7.86,-7.88,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 265,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 41,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 296,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.24,-10.29,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    5.24,-10.29,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    7.86,-10.29,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    7.86,-10.29,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 266,             !- Name
    Roof,                    !- Surface Type
    Construction 3,          !- Construction Name
    Thermal Zone 41,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.86,-10.29,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    7.86,-7.88,4.57,  !- X,Y,Z ==> Vertex 2 {m}
    5.24,-7.88,4.57,  !- X,Y,Z ==> Vertex 3 {m}
    5.24,-10.29,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 267,             !- Name
    Floor,                   !- Surface Type
    Construction 4 Reversed, !- Construction Name
    Thermal Zone 41,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 260,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.24,-10.29,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.24,-7.88,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    7.86,-7.88,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    7.86,-10.29,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Thermal Zone 5,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    160.888061523438,        !- Volume {m3}
    96.2249221801758,        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 159,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 387,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.52,-15.66,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    54.52,-15.66,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    72.16,-15.66,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    72.16,-15.66,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 160,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 516,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.52,-10.21,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    54.52,-10.21,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    54.52,-15.66,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    54.52,-15.66,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 161,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 405,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.96,-10.21,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    59.96,-10.21,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    54.52,-10.21,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    54.52,-10.21,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 162,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 475,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.16,-10.21,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    72.16,-10.21,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    59.96,-10.21,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    59.96,-10.21,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 163,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 175,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.16,-15.66,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    72.16,-15.66,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    72.16,-10.21,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    72.16,-10.21,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 164,             !- Name
    Roof,                    !- Surface Type
    Construction 3,          !- Construction Name
    Thermal Zone 5,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.52,-15.66,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    72.16,-15.66,4.57,  !- X,Y,Z ==> Vertex 2 {m}
    72.16,-10.21,4.57,  !- X,Y,Z ==> Vertex 3 {m}
    54.52,-10.21,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 165,             !- Name
    Floor,                   !- Surface Type
    Construction 4 Reversed, !- Construction Name
    Thermal Zone 5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 157,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.52,-10.21,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    72.16,-10.21,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    72.16,-15.66,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    54.52,-15.66,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  ElectricEquipment,
    Electric Equipment 13,   !- Name
    Thermal Zone 5,          !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 61,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7121.25,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  Zone,
    Thermal Zone 6,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    413.095092773438,        !- Volume {m3}
    247.066452026367,        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 385,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 495,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.52,-29.05,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    54.52,-29.05,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    54.52,-31.89,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    54.52,-31.89,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 386,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 517,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.52,-15.66,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    54.52,-15.66,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    54.52,-29.05,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    54.52,-29.05,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 387,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 159,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.16,-15.66,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    72.16,-15.66,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    54.52,-15.66,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    54.52,-15.66,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 388,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 174,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.25,-15.66,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    76.25,-15.66,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    72.16,-15.66,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    72.16,-15.66,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 389,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 472,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.25,-26.28,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    76.25,-26.28,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    76.25,-15.66,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    76.25,-15.66,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 390,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 65,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.06,-26.28,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    60.06,-26.28,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    76.25,-26.28,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    76.25,-26.28,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 391,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 122,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.43,-26.28,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    57.43,-26.28,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    60.06,-26.28,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    60.06,-26.28,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 392,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 125,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.43,-31.89,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    57.43,-31.89,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    57.43,-26.28,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    57.43,-26.28,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 393,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 442,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.52,-31.89,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    54.52,-31.89,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    57.43,-31.89,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    57.43,-31.89,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 394,             !- Name
    Roof,                    !- Surface Type
    Construction 3,          !- Construction Name
    Thermal Zone 6,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.43,-31.89,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    57.43,-26.28,4.57,  !- X,Y,Z ==> Vertex 2 {m}
    76.25,-26.28,4.57,  !- X,Y,Z ==> Vertex 3 {m}
    76.25,-15.66,4.57,  !- X,Y,Z ==> Vertex 4 {m}
    54.52,-15.66,4.57,  !- X,Y,Z ==> Vertex 5 {m}
    54.52,-31.89,4.57;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 395,             !- Name
    Floor,                   !- Surface Type
    Construction 4 Reversed, !- Construction Name
    Thermal Zone 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 383,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.52,-31.89,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    54.52,-15.66,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    76.25,-15.66,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    76.25,-26.28,2.9,  !- X,Y,Z ==> Vertex 4 {m}
    57.43,-26.28,2.9,  !- X,Y,Z ==> Vertex 5 {m}
    57.43,-31.89,2.9;  !- X,Y,Z ==> Vertex 6 {m}

  ElectricEquipment,
    Electric Equipment 31,   !- Name
    Thermal Zone 6,          !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 61,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    20551.25,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  Zone,
    Thermal Zone 7,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    151.085205078125,        !- Volume {m3}
    90.3619689941406,        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 470,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.73,-31.86,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    62.73,-31.86,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    76.25,-31.86,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    76.25,-31.86,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 444,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.06,-31.86,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    60.06,-31.86,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    62.73,-31.86,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    62.73,-31.86,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 123,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.06,-26.28,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    60.06,-26.28,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    60.06,-31.86,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    60.06,-31.86,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 390,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.25,-26.28,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    76.25,-26.28,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    60.06,-26.28,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    60.06,-26.28,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 471,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.25,-31.86,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    76.25,-31.86,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    76.25,-26.28,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    76.25,-26.28,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Roof,                    !- Surface Type
    Construction 3,          !- Construction Name
    Thermal Zone 7,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.25,-31.86,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    76.25,-26.28,4.57,  !- X,Y,Z ==> Vertex 2 {m}
    60.06,-26.28,4.57,  !- X,Y,Z ==> Vertex 3 {m}
    60.06,-31.86,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Floor,                   !- Surface Type
    Construction 4 Reversed, !- Construction Name
    Thermal Zone 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 60,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.06,-31.86,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    60.06,-26.28,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    76.25,-26.28,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    76.25,-31.86,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  ElectricEquipment,
    Electric Equipment 6,    !- Name
    Thermal Zone 7,          !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 61,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2062.75,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  Zone,
    Thermal Zone 8,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    321.493682861328,        !- Volume {m3}
    192.28092956543,         !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 225,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 8,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 215,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-16.09,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-16.09,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    12.16,-16.09,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    12.16,-16.09,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 226,             !- Name
    Wall,                    !- Surface Type
    Construction 2 Reversed, !- Construction Name
    Thermal Zone 8,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 106,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-26.5,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-26.5,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-16.09,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-16.09,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 227,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 8,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 435,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-28.71,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-28.71,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-26.5,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-26.5,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 228,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 8,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 48,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.16,-28.71,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    12.16,-28.71,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-28.71,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-28.71,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 229,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 8,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 317,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.16,-16.09,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    12.16,-16.09,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    12.16,-28.71,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    12.16,-28.71,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 230,             !- Name
    Roof,                    !- Surface Type
    Construction 3,          !- Construction Name
    Thermal Zone 8,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.16,-28.71,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-28.71,4.57,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-16.09,4.57,  !- X,Y,Z ==> Vertex 3 {m}
    12.16,-16.09,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 231,             !- Name
    Floor,                   !- Surface Type
    Construction 4 Reversed, !- Construction Name
    Thermal Zone 8,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 223,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.16,-16.09,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-16.09,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-28.71,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    12.16,-28.71,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  ElectricEquipment,
    Electric Equipment 18,   !- Name
    Thermal Zone 8,          !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 61,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    18990,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  Zone,
    Thermal Zone 9,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    386.210998535156,        !- Volume {m3}
    230.987457275391,        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 106,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 9,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 226,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-16.09,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-16.09,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-26.5,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-26.5,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 107,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 9,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 214,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-15.85,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-15.85,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-16.09,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-16.09,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 108,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 9,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 200,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.87,-15.85,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    44.87,-15.85,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-15.85,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-15.85,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 109,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 9,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 186,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.08,-15.85,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    49.08,-15.85,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    44.87,-15.85,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    44.87,-15.85,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 110,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 9,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 513,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.08,-26.5,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    49.08,-26.5,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    49.08,-15.85,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    49.08,-15.85,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 111,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 9,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 24,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.65,-26.5,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    32.65,-26.5,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    49.08,-26.5,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    49.08,-26.5,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 112,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 9,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 9,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.98,-26.5,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    29.98,-26.5,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    32.65,-26.5,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    32.65,-26.5,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 113,             !- Name
    Wall,                    !- Surface Type
    Construction 2,          !- Construction Name
    Thermal Zone 9,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 436,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-26.5,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-26.5,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    29.98,-26.5,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    29.98,-26.5,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 114,             !- Name
    Roof,                    !- Surface Type
    Construction 3,          !- Construction Name
    Thermal Zone 9,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.08,-26.5,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    49.08,-15.85,4.57,  !- X,Y,Z ==> Vertex 2 {m}
    27.39,-15.85,4.57,  !- X,Y,Z ==> Vertex 3 {m}
    27.39,-26.5,4.57;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 115,             !- Name
    Floor,                   !- Surface Type
    Construction 4 Reversed, !- Construction Name
    Thermal Zone 9,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 104,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.39,-26.5,2.9,  !- X,Y,Z ==> Vertex 1 {m}
    27.39,-15.85,2.9,  !- X,Y,Z ==> Vertex 2 {m}
    49.08,-15.85,2.9,  !- X,Y,Z ==> Vertex 3 {m}
    49.08,-26.5,2.9;  !- X,Y,Z ==> Vertex 4 {m}

  ElectricEquipment,
    Electric Equipment 8,    !- Name
    Thermal Zone 9,          !- Zone or ZoneList or Space or SpaceList Name
    Schedule Year 61,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    18462.5,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No,                      !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  ConvergenceLimits,
    10,                      !- Minimum System Timestep {minutes}
    20,                      !- Maximum HVAC Iterations
    2,                       !- Minimum Plant Iterations
    8;                       !- Maximum Plant Iterations

  SurfaceConvectionAlgorithm:Inside,CeilingDiffuser;

  SurfaceConvectionAlgorithm:Outside,AdaptiveConvectionAlgorithm;

  Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1;                       !- Cooling Sizing Factor

  ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    Schedule Constant 17;    !- Outdoor Carbon Dioxide Schedule Name

  ZoneAirMassFlowConservation,
    AdjustReturnThenMixing,  !- Adjust Zone Mixing and Return For Air Mass Flow Balance
    AdjustInfiltrationFlow,  !- Infiltration Balancing Method
    AllZones;                !- Infiltration Balancing Zones

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    Material 1,              !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

  Material,
    Material 10,             !- Name
    MediumRough,             !- Roughness
    0.152399997711182,       !- Thickness {m}
    0.533637521592677,       !- Conductivity {W/m-K}
    1281.34752656362,        !- Density {kg/m3}
    837.360012477636,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Material 11,             !- Name
    MediumRough,             !- Roughness
    0.000863600033962726,    !- Thickness {m}
    54.4860986730003,        !- Conductivity {W/m-K}
    7832.2367561201,         !- Density {kg/m3}
    502.415988770127,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

  Material,
    Material 12,             !- Name
    MediumRough,             !- Roughness
    0.00952499985694885,     !- Thickness {m}
    0.0605757252578996,      !- Conductivity {W/m-K}
    368.387413887039,        !- Density {kg/m3}
    586.152002495527,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

  Material,
    Material 13,             !- Name
    MediumRough,             !- Roughness
    0.00952499985694885,     !- Thickness {m}
    0.0605757252578996,      !- Conductivity {W/m-K}
    368.387413887039,        !- Density {kg/m3}
    586.152002495527,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

  Material,
    Material 14,             !- Name
    MediumRough,             !- Roughness
    0.0761999988555908,      !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

  Material,
    Material 15,             !- Name
    MediumRough,             !- Roughness
    0.0761999988555908,      !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0,                       !- Solar Absorptance
    0;                       !- Visible Absorptance

  Material,
    Material 16,             !- Name
    Rough,                   !- Roughness
    0.3,                     !- Thickness {m}
    1.04,                    !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Material 2,              !- Name
    MediumRough,             !- Roughness
    0.088899998664856,       !- Thickness {m}
    0.0841310314695537,      !- Conductivity {W/m-K}
    54.4572714064389,        !- Density {kg/m3}
    837.360012477636,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Material 3,              !- Name
    MediumRough,             !- Roughness
    0.203199996948242,       !- Thickness {m}
    1.11343370945513,        !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Material 4,              !- Name
    MediumRough,             !- Roughness
    0.101599998474121,       !- Thickness {m}
    1.33266591698885,        !- Conductivity {W/m-K}
    2002.10551025565,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

  Material,
    Material 5,              !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

  Material,
    Material 6,              !- Name
    MediumRough,             !- Roughness
    0.088899998664856,       !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    46.4488493654163,        !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Material 7,              !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

  Material,
    Material 8,              !- Name
    MediumRough,             !- Roughness
    0.00952499985694885,     !- Thickness {m}
    0.162983309201933,       !- Conductivity {W/m-K}
    1121.17908574316,        !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

  Material,
    Material 9,              !- Name
    MediumRough,             !- Roughness
    0.101599998474121,       !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Material No Mass 1,      !- Name
    MediumRough,             !- Roughness
    0.251586004284484,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Material No Mass 2,      !- Name
    MediumRough,             !- Roughness
    0.251586004284484,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    Construction 1,          !- Name
    Material 4,              !- Outside Layer
    Material 3,              !- Layer 2
    Material 2,              !- Layer 3
    Material 1;              !- Layer 4

  Construction,
    Construction 2,          !- Name
    Material 7,              !- Outside Layer
    Material 6,              !- Layer 2
    Material 5;              !- Layer 3

  Construction,
    Construction 2 Reversed, !- Name
    Material 5,              !- Outside Layer
    Material 6,              !- Layer 2
    Material 7;              !- Layer 3

  Construction,
    Construction 3,          !- Name
    Material 8,              !- Outside Layer
    Material 9,              !- Layer 2
    Material 10,             !- Layer 3
    Material 11;             !- Layer 4

  Construction,
    Construction 4,          !- Name
    Material 12,             !- Outside Layer
    Material 13;             !- Layer 2

  Construction,
    Construction 4 Reversed, !- Name
    Material 13,             !- Outside Layer
    Material 12;             !- Layer 2

  Construction,
    Construction 5,          !- Name
    Material 15,             !- Outside Layer
    Material 14;             !- Layer 2

  Construction,
    Construction 6,          !- Name
    Material 16;             !- Outside Layer

  Construction,
    Construction 7,          !- Name
    Material No Mass 1;      !- Outside Layer

  Construction,
    Construction 8,          !- Name
    Material No Mass 2;      !- Outside Layer

  Construction:AirBoundary,
    Construction Air Boundary 1,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Dimensionless,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

  ScheduleTypeLimits,
    Schedule Type Limits 3;  !- Name

  ScheduleTypeLimits,
    Schedule Type Limits 5,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Compact,
    Schedule Compact 1,      !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignday,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    Schedule Compact 10,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 11,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 12,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 13,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 14,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 15,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 16,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 17,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 18,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 19,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 2,      !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 20,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 21,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 22,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 23,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 24,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 25,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 26,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 27,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 28,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 29,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 3,      !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 30,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 31,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 32,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 33,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 34,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 35,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 36,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 37,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 38,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 39,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 4,      !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 40,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 41,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 42,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 43,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 44,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 45,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 46,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 47,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 48,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 49,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 5,      !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 50,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 51,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 52,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 53,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 55,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 56,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 57,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 58,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 59,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 6,      !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 60,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 61,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 62,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 63,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 64,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 67,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 68,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 69,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 7,      !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 70,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 71,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 72,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 73,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 74,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 75,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 76,     !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 8,      !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Schedule Compact 9,      !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Constant,Schedule Constant 1,ActivityLevel,40.4438118;

  Schedule:Constant,Schedule Constant 10,ActivityLevel,78.8361259;

  Schedule:Constant,Schedule Constant 11,ActivityLevel,93.4896809;

  Schedule:Constant,Schedule Constant 12,ActivityLevel,102.574885;

  Schedule:Constant,Schedule Constant 13,ActivityLevel,131.881995;

  Schedule:Constant,Schedule Constant 14,ActivityLevel,53.9250824;

  Schedule:Constant,Schedule Constant 15,ActivityLevel,66.2340686;

  Schedule:Constant,Schedule Constant 16,ActivityLevel,89.0936144;

  Schedule:Constant,Schedule Constant 17,Dimensionless,400;

  Schedule:Constant,Schedule Constant 18,Temperature,6.66666666666667;

  Schedule:Constant,Schedule Constant 2,ActivityLevel,89.9728277;

  Schedule:Constant,Schedule Constant 21,Temperature,6.66666666666667;

  Schedule:Constant,Schedule Constant 24,Temperature,6.66666666666667;

  Schedule:Constant,Schedule Constant 27,Temperature,6.66666666666667;

  Schedule:Constant,Schedule Constant 3,ActivityLevel,89.9728277;

  Schedule:Constant,Schedule Constant 30,Temperature,6.66666666666667;

  Schedule:Constant,Schedule Constant 33,Temperature,6.66666666666667;

  Schedule:Constant,Schedule Constant 36,Temperature,6.66666666666667;

  Schedule:Constant,Schedule Constant 39,Temperature,6.66666666666667;

  Schedule:Constant,Schedule Constant 4,ActivityLevel,219.803325;

  Schedule:Constant,Schedule Constant 42,Temperature,6.66666666666667;

  Schedule:Constant,Schedule Constant 45,Temperature,6.66666666666667;

  Schedule:Constant,Schedule Constant 48,Temperature,6.66666666666667;

  Schedule:Constant,Schedule Constant 5,ActivityLevel,94.3688942;

  Schedule:Constant,Schedule Constant 51,Temperature,6.66666666666667;

  Schedule:Constant,Schedule Constant 6,ActivityLevel,82.9391213;

  Schedule:Constant,Schedule Constant 7,ActivityLevel,28.1348256;

  Schedule:Constant,Schedule Constant 8,ActivityLevel,40.4438118;

  Schedule:Constant,Schedule Constant 9,ActivityLevel,82.9391213;

  Schedule:Day:Interval,
    Schedule Day 269,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.4444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 469,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    23:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 470,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2
    0.4,                     !- Value Until Time 2
    22:00,                   !- Time 3
    0.75,                    !- Value Until Time 3
    23:00,                   !- Time 4
    0.25,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.05;                    !- Value Until Time 5

  Schedule:Day:Interval,
    Schedule Day 471,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2
    0.3,                     !- Value Until Time 2
    23:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    24:00,                   !- Time 4
    0.05;                    !- Value Until Time 4

  Schedule:Day:Interval,
    Schedule Day 472,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    12:00,                   !- Time 2
    0.3,                     !- Value Until Time 2
    22:00,                   !- Time 3
    0.65,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0.05;                    !- Value Until Time 4

  Schedule:Day:Interval,
    Schedule Day 473,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    23:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 474,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2
    0.2,                     !- Value Until Time 2
    18:00,                   !- Time 3
    0.8,                     !- Value Until Time 3
    22:00,                   !- Time 4
    0.2,                     !- Value Until Time 4
    23:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    Schedule Day 475,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2
    0.2,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.6,                     !- Value Until Time 3
    22:00,                   !- Time 4
    0.8,                     !- Value Until Time 4
    23:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    Schedule Day 476,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    13:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    22:00,                   !- Time 3
    0.7,                     !- Value Until Time 3
    23:00,                   !- Time 4
    0.2,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    Schedule Day 481,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 482,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.05;                    !- Value Until Time 9

  Schedule:Day:Interval,
    Schedule Day 483,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    Schedule Day 484,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 493,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 494,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.15,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.2,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.4,                     !- Value Until Time 3
    10:00,                   !- Time 4
    0.6,                     !- Value Until Time 4
    22:00,                   !- Time 5
    0.9,                     !- Value Until Time 5
    23:00,                   !- Time 6
    0.5,                     !- Value Until Time 6
    24:00,                   !- Time 7
    0.3;                     !- Value Until Time 7

  Schedule:Day:Interval,
    Schedule Day 495,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.2,                     !- Value Until Time 1
    06:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    10:00,                   !- Time 4
    0.6,                     !- Value Until Time 4
    17:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    22:00,                   !- Time 6
    0.9,                     !- Value Until Time 6
    23:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0.3;                     !- Value Until Time 8

  Schedule:Day:Interval,
    Schedule Day 496,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.2,                     !- Value Until Time 1
    06:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    10:00,                   !- Time 4
    0.5,                     !- Value Until Time 4
    16:00,                   !- Time 5
    0.7,                     !- Value Until Time 5
    22:00,                   !- Time 6
    0.6,                     !- Value Until Time 6
    23:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0.3;                     !- Value Until Time 8

  Schedule:Day:Interval,
    Schedule Day 497,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.5,                     !- Value Until Time 1
    03:00,                   !- Time 2
    0.2,                     !- Value Until Time 2
    07:00,                   !- Time 3
    0,                       !- Value Until Time 3
    10:00,                   !- Time 4
    0.2,                     !- Value Until Time 4
    11:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    1;                       !- Value Until Time 6

  Schedule:Day:Interval,
    Schedule Day 498,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.15,                    !- Value Until Time 1
    03:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    07:00,                   !- Time 3
    0,                       !- Value Until Time 3
    10:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    11:00,                   !- Time 5
    0.2,                     !- Value Until Time 5
    12:00,                   !- Time 6
    0.5,                     !- Value Until Time 6
    13:00,                   !- Time 7
    0.8,                     !- Value Until Time 7
    14:00,                   !- Time 8
    0.7,                     !- Value Until Time 8
    15:00,                   !- Time 9
    0.4,                     !- Value Until Time 9
    16:00,                   !- Time 10
    0.2,                     !- Value Until Time 10
    17:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    18:00,                   !- Time 12
    0.5,                     !- Value Until Time 12
    21:00,                   !- Time 13
    0.8,                     !- Value Until Time 13
    22:00,                   !- Time 14
    0.5,                     !- Value Until Time 14
    23:00,                   !- Time 15
    0.35,                    !- Value Until Time 15
    24:00,                   !- Time 16
    0.2;                     !- Value Until Time 16

  Schedule:Day:Interval,
    Schedule Day 499,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.3,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0,                       !- Value Until Time 4
    10:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.2,                     !- Value Until Time 6
    12:00,                   !- Time 7
    0.45,                    !- Value Until Time 7
    14:00,                   !- Time 8
    0.5,                     !- Value Until Time 8
    15:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    18:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    19:00,                   !- Time 11
    0.7,                     !- Value Until Time 11
    20:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    21:00,                   !- Time 13
    0.7,                     !- Value Until Time 13
    22:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    23:00,                   !- Time 15
    0.55,                    !- Value Until Time 15
    24:00,                   !- Time 16
    0.35;                    !- Value Until Time 16

  Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    99;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 500,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.2,                     !- Value Until Time 1
    03:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    10:00,                   !- Time 3
    0,                       !- Value Until Time 3
    11:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    12:00,                   !- Time 5
    0.2,                     !- Value Until Time 5
    14:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    15:00,                   !- Time 7
    0.15,                    !- Value Until Time 7
    16:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    17:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    18:00,                   !- Time 10
    0.35,                    !- Value Until Time 10
    19:00,                   !- Time 11
    0.55,                    !- Value Until Time 11
    20:00,                   !- Time 12
    0.65,                    !- Value Until Time 12
    21:00,                   !- Time 13
    0.7,                     !- Value Until Time 13
    22:00,                   !- Time 14
    0.35,                    !- Value Until Time 14
    24:00,                   !- Time 15
    0.2;                     !- Value Until Time 15

  Schedule:Day:Interval,
    Schedule Day 505,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 506,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    16:00,                   !- Time 6
    0.85,                    !- Value Until Time 6
    17:00,                   !- Time 7
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0;                       !- Value Until Time 8

  Schedule:Day:Interval,
    Schedule Day 507,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2
    0.2,                     !- Value Until Time 2
    16:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    Schedule Day 508,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 509,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 512,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    8.5420361271611,         !- Value Until Time 1
    00:30,                   !- Time 2
    8.79222128126356,        !- Value Until Time 2
    01:30,                   !- Time 3
    9.43555514017741,        !- Value Until Time 3
    02:30,                   !- Time 4
    9.86444473266602,        !- Value Until Time 4
    03:30,                   !- Time 5
    10.1861106024848,        !- Value Until Time 5
    04:30,                   !- Time 6
    10.5077775319417,        !- Value Until Time 6
    05:30,                   !- Time 7
    10.722221798367,         !- Value Until Time 7
    06:30,                   !- Time 8
    10.5077775319417,        !- Value Until Time 8
    07:30,                   !- Time 9
    9.75722206963433,        !- Value Until Time 9
    08:30,                   !- Time 10
    7.93444421556261,        !- Value Until Time 10
    09:30,                   !- Time 11
    5.89722315470378,        !- Value Until Time 11
    10:30,                   !- Time 12
    4.07444424099392,        !- Value Until Time 12
    11:30,                   !- Time 13
    2.46611065334744,        !- Value Until Time 13
    12:30,                   !- Time 14
    1.39388826158312,        !- Value Until Time 14
    13:30,                   !- Time 15
    0.536111195882161,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.643333858913846,       !- Value Until Time 18
    17:30,                   !- Time 19
    1.5011109246148,         !- Value Until Time 19
    18:30,                   !- Time 20
    2.57333331637912,        !- Value Until Time 20
    19:30,                   !- Time 21
    4.18166690402561,        !- Value Until Time 21
    20:30,                   !- Time 22
    5.36111195882162,        !- Value Until Time 22
    21:30,                   !- Time 23
    6.326109568278,          !- Value Until Time 23
    22:30,                   !- Time 24
    7.29111141628689,        !- Value Until Time 24
    23:30,                   !- Time 25
    8.04166581895616,        !- Value Until Time 25
    24:00,                   !- Time 26
    8.41694355010986;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 513,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    7.87109851213214,        !- Value Until Time 1
    00:30,                   !- Time 2
    8.12150718683129,        !- Value Until Time 2
    01:30,                   !- Time 3
    8.76593378982548,        !- Value Until Time 3
    02:30,                   !- Time 4
    9.19574921175353,        !- Value Until Time 4
    03:30,                   !- Time 5
    9.51818915198294,        !- Value Until Time 5
    04:30,                   !- Time 6
    9.84025942618538,        !- Value Until Time 6
    05:30,                   !- Time 7
    10.0546511402323,        !- Value Until Time 7
    06:30,                   !- Time 8
    9.84025942618538,        !- Value Until Time 8
    07:30,                   !- Time 9
    9.08828265192748,        !- Value Until Time 9
    08:30,                   !- Time 10
    7.26303014473587,        !- Value Until Time 10
    09:30,                   !- Time 11
    5.22875204662172,        !- Value Until Time 11
    10:30,                   !- Time 12
    3.40664438552913,        !- Value Until Time 12
    11:30,                   !- Time 13
    1.79853135147644,        !- Value Until Time 13
    12:30,                   !- Time 14
    0.726452351961389,       !- Value Until Time 14
    13:30,                   !- Time 15
    0.259817124832201,       !- Value Until Time 15
    14:30,                   !- Time 16
    0.00429109489014855,     !- Value Until Time 16
    15:30,                   !- Time 17
    0.00429109489014855,     !- Value Until Time 17
    16:30,                   !- Time 18
    0.311136913271327,       !- Value Until Time 18
    17:30,                   !- Time 19
    0.833660957913903,       !- Value Until Time 19
    18:30,                   !- Time 20
    1.90573908904652,        !- Value Until Time 20
    19:30,                   !- Time 21
    3.5138521410045,         !- Value Until Time 21
    20:30,                   !- Time 22
    4.69313355706609,        !- Value Until Time 22
    21:30,                   !- Time 23
    5.65723348948967,        !- Value Until Time 23
    22:30,                   !- Time 24
    6.62141438945353,        !- Value Until Time 24
    23:30,                   !- Time 25
    7.37028116273383,        !- Value Until Time 25
    24:00,                   !- Time 26
    7.74589417478256;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 514,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9
    0,                       !- Value Until Time 9
    08:30,                   !- Time 10
    197.799115687786,        !- Value Until Time 10
    09:30,                   !- Time 11
    582.85232423143,         !- Value Until Time 11
    10:30,                   !- Time 12
    742.243984021927,        !- Value Until Time 12
    11:30,                   !- Time 13
    815.805844185852,        !- Value Until Time 13
    12:30,                   !- Time 14
    844.477887897644,        !- Value Until Time 14
    13:30,                   !- Time 15
    840.008338448273,        !- Value Until Time 15
    14:30,                   !- Time 16
    800.703990683075,        !- Value Until Time 16
    15:30,                   !- Time 17
    709.433320626465,        !- Value Until Time 17
    16:30,                   !- Time 18
    508.457050545563,        !- Value Until Time 18
    17:30,                   !- Time 19
    0,                       !- Value Until Time 19
    18:30,                   !- Time 20
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 515,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
