    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9
    0,                       !- Value Until Time 9
    08:30,                   !- Time 10
    15.0149363040419,        !- Value Until Time 10
    09:30,                   !- Time 11
    44.6507437640333,        !- Value Until Time 11
    10:30,                   !- Time 12
    63.9310819534378,        !- Value Until Time 12
    11:30,                   !- Time 13
    75.3747174880562,        !- Value Until Time 13
    12:30,                   !- Time 14
    80.4243386814632,        !- Value Until Time 14
    13:30,                   !- Time 15
    79.6125619492931,        !- Value Until Time 15
    14:30,                   !- Time 16
    72.8578582310867,        !- Value Until Time 16
    15:30,                   !- Time 17
    59.4202204354973,        !- Value Until Time 17
    16:30,                   !- Time 18
    37.4952449896812,        !- Value Until Time 18
    17:30,                   !- Time 19
    0,                       !- Value Until Time 19
    18:30,                   !- Time 20
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 516,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    8.54203683358652,        !- Value Until Time 1
    00:30,                   !- Time 2
    8.79222234090169,        !- Value Until Time 2
    01:30,                   !- Time 3
    9.43555408053928,        !- Value Until Time 3
    02:30,                   !- Time 4
    9.86444473266602,        !- Value Until Time 4
    03:30,                   !- Time 5
    10.1861106024848,        !- Value Until Time 5
    04:30,                   !- Time 6
    10.5077775319417,        !- Value Until Time 6
    05:30,                   !- Time 7
    10.722221798367,         !- Value Until Time 7
    06:30,                   !- Time 8
    10.5077775319417,        !- Value Until Time 8
    07:30,                   !- Time 9
    9.75722206963433,        !- Value Until Time 9
    08:30,                   !- Time 10
    7.93444527520074,        !- Value Until Time 10
    09:30,                   !- Time 11
    5.89722315470378,        !- Value Until Time 11
    10:30,                   !- Time 12
    4.07444424099392,        !- Value Until Time 12
    11:30,                   !- Time 13
    2.46611065334744,        !- Value Until Time 13
    12:30,                   !- Time 14
    1.39388826158312,        !- Value Until Time 14
    13:30,                   !- Time 15
    0.536111195882161,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.643333858913846,       !- Value Until Time 18
    17:30,                   !- Time 19
    1.5011109246148,         !- Value Until Time 19
    18:30,                   !- Time 20
    2.57333331637912,        !- Value Until Time 20
    19:30,                   !- Time 21
    4.18166690402561,        !- Value Until Time 21
    20:30,                   !- Time 22
    5.36111195882162,        !- Value Until Time 22
    21:30,                   !- Time 23
    6.326109568278,          !- Value Until Time 23
    22:30,                   !- Time 24
    7.29111141628689,        !- Value Until Time 24
    23:30,                   !- Time 25
    8.04166581895616,        !- Value Until Time 25
    24:00,                   !- Time 26
    8.41694407992893;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 517,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    8.54393372763295,        !- Value Until Time 1
    00:30,                   !- Time 2
    8.79389333869182,        !- Value Until Time 2
    01:30,                   !- Time 3
    9.43670325460993,        !- Value Until Time 3
    02:30,                   !- Time 4
    9.8650172699294,         !- Value Until Time 4
    03:30,                   !- Time 5
    10.1857524838371,        !- Value Until Time 5
    04:30,                   !- Time 6
    10.5076800619811,        !- Value Until Time 6
    05:30,                   !- Time 7
    10.7223729999577,        !- Value Until Time 7
    06:30,                   !- Time 8
    10.5076800619811,        !- Value Until Time 8
    07:30,                   !- Time 9
    9.75812978493941,        !- Value Until Time 9
    08:30,                   !- Time 10
    7.93689657790349,        !- Value Until Time 10
    09:30,                   !- Time 11
    5.90040662065921,        !- Value Until Time 11
    10:30,                   !- Time 12
    4.0778760959075,         !- Value Until Time 12
    11:30,                   !- Time 13
    2.46975562921329,        !- Value Until Time 13
    12:30,                   !- Time 14
    1.39767115560133,        !- Value Until Time 14
    13:30,                   !- Time 15
    0.540001045638863,       !- Value Until Time 15
    14:30,                   !- Time 16
    0.00395514308628325,     !- Value Until Time 16
    15:30,                   !- Time 17
    0.00395514308628325,     !- Value Until Time 17
    16:30,                   !- Time 18
    0.647210455841195,       !- Value Until Time 18
    17:30,                   !- Time 19
    1.50488020285496,        !- Value Until Time 19
    18:30,                   !- Time 20
    2.57696432518547,        !- Value Until Time 20
    19:30,                   !- Time 21
    4.18508441983143,        !- Value Until Time 21
    20:30,                   !- Time 22
    5.36436922467143,        !- Value Until Time 22
    21:30,                   !- Time 23
    6.32923357230186,        !- Value Until Time 23
    22:30,                   !- Time 24
    7.29410131407335,        !- Value Until Time 24
    23:30,                   !- Time 25
    8.0440145055152,         !- Value Until Time 25
    24:00,                   !- Time 26
    8.41895392210351;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 518,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9
    0,                       !- Value Until Time 9
    08:30,                   !- Time 10
    355.255510242271,        !- Value Until Time 10
    09:30,                   !- Time 11
    609.341723681992,        !- Value Until Time 11
    10:30,                   !- Time 12
    732.957204294434,        !- Value Until Time 12
    11:30,                   !- Time 13
    795.655711259445,        !- Value Until Time 13
    12:30,                   !- Time 14
    821.805709142303,        !- Value Until Time 14
    13:30,                   !- Time 15
    819.499838670135,        !- Value Until Time 15
    14:30,                   !- Time 16
    788.070175271469,        !- Value Until Time 16
    15:30,                   !- Time 17
    717.526346435501,        !- Value Until Time 17
    16:30,                   !- Time 18
    578.918905070114,        !- Value Until Time 18
    17:30,                   !- Time 19
    289.74121215448,         !- Value Until Time 19
    18:30,                   !- Time 20
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 519,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9
    0,                       !- Value Until Time 9
    08:30,                   !- Time 10
    45.05951121908,          !- Value Until Time 10
    09:30,                   !- Time 11
    78.3229467030697,        !- Value Until Time 11
    10:30,                   !- Time 12
    99.898749127737,         !- Value Until Time 12
    11:30,                   !- Time 13
    112.955161850143,        !- Value Until Time 13
    12:30,                   !- Time 14
    118.935291358749,        !- Value Until Time 14
    13:30,                   !- Time 15
    118.393938397301,        !- Value Until Time 15
    14:30,                   !- Time 16
    111.28332874144,         !- Value Until Time 16
    15:30,                   !- Time 17
    96.9301647236805,        !- Value Until Time 17
    16:30,                   !- Time 18
    73.6800622593288,        !- Value Until Time 18
    17:30,                   !- Time 19
    37.9716755480041,        !- Value Until Time 19
    18:30,                   !- Time 20
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 520,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    8.54203683358652,        !- Value Until Time 1
    00:30,                   !- Time 2
    8.79222234090169,        !- Value Until Time 2
    01:30,                   !- Time 3
    9.43555408053928,        !- Value Until Time 3
    02:30,                   !- Time 4
    9.86444473266602,        !- Value Until Time 4
    03:30,                   !- Time 5
    10.1861106024848,        !- Value Until Time 5
    04:30,                   !- Time 6
    10.5077785915799,        !- Value Until Time 6
    05:30,                   !- Time 7
    10.722221798367,         !- Value Until Time 7
    06:30,                   !- Time 8
    10.5077785915799,        !- Value Until Time 8
    07:30,                   !- Time 9
    9.75722206963433,        !- Value Until Time 9
    08:30,                   !- Time 10
    7.93444527520074,        !- Value Until Time 10
    09:30,                   !- Time 11
    5.89722315470378,        !- Value Until Time 11
    10:30,                   !- Time 12
    4.07444424099392,        !- Value Until Time 12
    11:30,                   !- Time 13
    2.46611065334744,        !- Value Until Time 13
    12:30,                   !- Time 14
    1.39388826158312,        !- Value Until Time 14
    13:30,                   !- Time 15
    0.536111195882161,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.643333858913846,       !- Value Until Time 18
    17:30,                   !- Time 19
    1.5011109246148,         !- Value Until Time 19
    18:30,                   !- Time 20
    2.57333331637912,        !- Value Until Time 20
    19:30,                   !- Time 21
    4.18166690402561,        !- Value Until Time 21
    20:30,                   !- Time 22
    5.36111195882162,        !- Value Until Time 22
    21:30,                   !- Time 23
    6.326109568278,          !- Value Until Time 23
    22:30,                   !- Time 24
    7.29111141628689,        !- Value Until Time 24
    23:30,                   !- Time 25
    8.04166581895616,        !- Value Until Time 25
    24:00,                   !- Time 26
    8.41694407992893;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 521,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    7.54039477597527,        !- Value Until Time 1
    00:30,                   !- Time 2
    7.79054775003649,        !- Value Until Time 2
    01:30,                   !- Time 3
    8.43379502006685,        !- Value Until Time 3
    02:30,                   !- Time 4
    8.86262811362386,        !- Value Until Time 4
    03:30,                   !- Time 5
    9.18425085563717,        !- Value Until Time 5
    04:30,                   !- Time 6
    9.50587567099287,        !- Value Until Time 6
    05:30,                   !- Time 7
    9.72029007082097,        !- Value Until Time 7
    06:30,                   !- Time 8
    9.50587567099287,        !- Value Until Time 8
    07:30,                   !- Time 9
    8.75541982951371,        !- Value Until Time 9
    08:30,                   !- Time 10
    6.93288188736178,        !- Value Until Time 10
    09:30,                   !- Time 11
    4.89591322779077,        !- Value Until Time 11
    10:30,                   !- Time 12
    3.07334682782803,        !- Value Until Time 12
    11:30,                   !- Time 13
    1.46518788040754,        !- Value Until Time 13
    12:30,                   !- Time 14
    0.518216933946015,       !- Value Until Time 14
    13:30,                   !- Time 15
    0.201937904190312,       !- Value Until Time 15
    14:30,                   !- Time 16
    0.00528560559852546,     !- Value Until Time 16
    15:30,                   !- Time 17
    0.00528560559852546,     !- Value Until Time 17
    16:30,                   !- Time 18
    0.24135157132149,        !- Value Until Time 18
    17:30,                   !- Time 19
    0.55792331479177,        !- Value Until Time 19
    18:30,                   !- Time 20
    1.57239923371383,        !- Value Until Time 20
    19:30,                   !- Time 21
    3.18055680766661,        !- Value Until Time 21
    20:30,                   !- Time 22
    4.35986626617446,        !- Value Until Time 22
    21:30,                   !- Time 23
    5.32474730272417,        !- Value Until Time 23
    22:30,                   !- Time 24
    6.2896296931629,         !- Value Until Time 24
    23:30,                   !- Time 25
    7.04008882785282,        !- Value Until Time 25
    24:00,                   !- Time 26
    7.41531828894466;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 522,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9
    331.596920108948,        !- Value Until Time 9
    08:30,                   !- Time 10
    628.383013250915,        !- Value Until Time 10
    09:30,                   !- Time 11
    766.310303694214,        !- Value Until Time 11
    10:30,                   !- Time 12
    839.619116908569,        !- Value Until Time 12
    11:30,                   !- Time 13
    878.454049826477,        !- Value Until Time 13
    12:30,                   !- Time 14
    894.194176593719,        !- Value Until Time 14
    13:30,                   !- Time 15
    890.691182736389,        !- Value Until Time 15
    14:30,                   !- Time 16
    867.123014648865,        !- Value Until Time 16
    15:30,                   !- Time 17
    817.426653941589,        !- Value Until Time 17
    16:30,                   !- Time 18
    725.418888975571,        !- Value Until Time 18
    17:30,                   !- Time 19
    546.147183082718,        !- Value Until Time 19
    18:30,                   !- Time 20
    142.084682870041,        !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 523,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9
    32.0979339421663,        !- Value Until Time 9
    08:30,                   !- Time 10
    63.5155785734329,        !- Value Until Time 10
    09:30,                   !- Time 11
    84.6421287988987,        !- Value Until Time 11
    10:30,                   !- Time 12
    98.7671257685642,        !- Value Until Time 12
    11:30,                   !- Time 13
    107.363146770752,        !- Value Until Time 13
    12:30,                   !- Time 14
    111.109392056587,        !- Value Until Time 14
    13:30,                   !- Time 15
    110.26156203067,         !- Value Until Time 15
    14:30,                   !- Time 16
    104.763699478073,        !- Value Until Time 16
    15:30,                   !- Time 17
    94.2250665990753,        !- Value Until Time 17
    16:30,                   !- Time 18
    77.7378688942146,        !- Value Until Time 18
    17:30,                   !- Time 19
    53.3252703320026,        !- Value Until Time 19
    18:30,                   !- Time 20
    16.9362994814415,        !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 524,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    8.54203683358652,        !- Value Until Time 1
    00:30,                   !- Time 2
    8.79222234090169,        !- Value Until Time 2
    01:30,                   !- Time 3
    9.43555408053928,        !- Value Until Time 3
    02:30,                   !- Time 4
    9.86444473266602,        !- Value Until Time 4
    03:30,                   !- Time 5
    10.1861106024848,        !- Value Until Time 5
    04:30,                   !- Time 6
    10.5077785915799,        !- Value Until Time 6
    05:30,                   !- Time 7
    10.722221798367,         !- Value Until Time 7
    06:30,                   !- Time 8
    10.5077785915799,        !- Value Until Time 8
    07:30,                   !- Time 9
    9.75722206963433,        !- Value Until Time 9
    08:30,                   !- Time 10
    7.93444527520074,        !- Value Until Time 10
    09:30,                   !- Time 11
    5.89722315470378,        !- Value Until Time 11
    10:30,                   !- Time 12
    4.07444424099392,        !- Value Until Time 12
    11:30,                   !- Time 13
    2.4661127726237,         !- Value Until Time 13
    12:30,                   !- Time 14
    1.39389038085938,        !- Value Until Time 14
    13:30,                   !- Time 15
    0.536109076605903,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.643331739637587,       !- Value Until Time 18
    17:30,                   !- Time 19
    1.50111304389106,        !- Value Until Time 19
    18:30,                   !- Time 20
    2.57333119710286,        !- Value Until Time 20
    19:30,                   !- Time 21
    4.18166690402561,        !- Value Until Time 21
    20:30,                   !- Time 22
    5.36111195882162,        !- Value Until Time 22
    21:30,                   !- Time 23
    6.326109568278,          !- Value Until Time 23
    22:30,                   !- Time 24
    7.29111141628689,        !- Value Until Time 24
    23:30,                   !- Time 25
    8.04166581895616,        !- Value Until Time 25
    24:00,                   !- Time 26
    8.41694407992893;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 525,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    4.21314583380128,        !- Value Until Time 1
    00:30,                   !- Time 2
    4.46330461756457,        !- Value Until Time 2
    01:30,                   !- Time 3
    5.10656560459385,        !- Value Until Time 3
    02:30,                   !- Time 4
    5.53540799781649,        !- Value Until Time 4
    03:30,                   !- Time 5
    5.85703712660094,        !- Value Until Time 5
    04:30,                   !- Time 6
    6.17866792341573,        !- Value Until Time 6
    05:30,                   !- Time 7
    6.39308663177004,        !- Value Until Time 7
    06:30,                   !- Time 8
    6.17866792341573,        !- Value Until Time 8
    07:30,                   !- Time 9
    5.42819825643246,        !- Value Until Time 9
    08:30,                   !- Time 10
    3.60561878524204,        !- Value Until Time 10
    09:30,                   !- Time 11
    2.07375567771678,        !- Value Until Time 11
    10:30,                   !- Time 12
    1.41677612196193,        !- Value Until Time 12
    11:30,                   !- Time 13
    0.838563570596311,       !- Value Until Time 13
    12:30,                   !- Time 14
    0.473757919742638,       !- Value Until Time 14
    13:30,                   !- Time 15
    0.181177201495907,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.21757988195099,        !- Value Until Time 18
    17:30,                   !- Time 19
    0.510550530797889,       !- Value Until Time 19
    18:30,                   !- Time 20
    0.877182881150971,       !- Value Until Time 20
    19:30,                   !- Time 21
    1.45530577580527,        !- Value Until Time 21
    20:30,                   !- Time 22
    1.87992024244473,        !- Value Until Time 22
    21:30,                   !- Time 23
    2.22938254590565,        !- Value Until Time 23
    22:30,                   !- Time 24
    2.96235136305346,        !- Value Until Time 24
    23:30,                   !- Time 25
    3.7128282662747,         !- Value Until Time 25
    24:00,                   !- Time 26
    4.08806644191963;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 526,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    214.791155775581,        !- Value Until Time 8
    07:30,                   !- Time 9
    535.102552575058,        !- Value Until Time 9
    08:30,                   !- Time 10
    695.745054677048,        !- Value Until Time 10
    09:30,                   !- Time 11
    785.417442269607,        !- Value Until Time 11
    10:30,                   !- Time 12
    837.591468115784,        !- Value Until Time 12
    11:30,                   !- Time 13
    865.980284083374,        !- Value Until Time 13
    12:30,                   !- Time 14
    876.534223968262,        !- Value Until Time 14
    13:30,                   !- Time 15
    871.22124886731,         !- Value Until Time 15
    14:30,                   !- Time 16
    849.066620197906,        !- Value Until Time 16
    15:30,                   !- Time 17
    805.650945429352,        !- Value Until Time 17
    16:30,                   !- Time 18
    730.511164007324,        !- Value Until Time 18
    17:30,                   !- Time 19
    598.984271841263,        !- Value Until Time 19
    18:30,                   !- Time 20
    345.407906849297,        !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 527,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    30.2580637237968,        !- Value Until Time 8
    07:30,                   !- Time 9
    66.3474288152065,        !- Value Until Time 9
    08:30,                   !- Time 10
    91.4115137648926,        !- Value Until Time 10
    09:30,                   !- Time 11
    109.117218934685,        !- Value Until Time 11
    10:30,                   !- Time 12
    121.168706262943,        !- Value Until Time 12
    11:30,                   !- Time 13
    128.403095684986,        !- Value Until Time 13
    12:30,                   !- Time 14
    131.230992820286,        !- Value Until Time 14
    13:30,                   !- Time 15
    129.797549480984,        !- Value Until Time 15
    14:30,                   !- Time 16
    124.030189761009,        !- Value Until Time 16
    15:30,                   !- Time 17
    113.615336648193,        !- Value Until Time 17
    16:30,                   !- Time 18
    97.8840306634331,        !- Value Until Time 18
    17:30,                   !- Time 19
    75.4952842270584,        !- Value Until Time 19
    18:30,                   !- Time 20
    43.56976168437,          !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 528,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    8.54203542073568,        !- Value Until Time 1
    00:30,                   !- Time 2
    8.79222022162543,        !- Value Until Time 2
    01:30,                   !- Time 3
    9.43555408053928,        !- Value Until Time 3
    02:30,                   !- Time 4
    9.86444473266602,        !- Value Until Time 4
    03:30,                   !- Time 5
    10.1861106024848,        !- Value Until Time 5
    04:30,                   !- Time 6
    10.5077785915799,        !- Value Until Time 6
    05:30,                   !- Time 7
    10.722221798367,         !- Value Until Time 7
    06:30,                   !- Time 8
    10.5077785915799,        !- Value Until Time 8
    07:30,                   !- Time 9
    9.75722206963433,        !- Value Until Time 9
    08:30,                   !- Time 10
    7.93444315592448,        !- Value Until Time 10
    09:30,                   !- Time 11
    5.89722103542752,        !- Value Until Time 11
    10:30,                   !- Time 12
    4.07444424099392,        !- Value Until Time 12
    11:30,                   !- Time 13
    2.4661127726237,         !- Value Until Time 13
    12:30,                   !- Time 14
    1.39389038085938,        !- Value Until Time 14
    13:30,                   !- Time 15
    0.536109076605903,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.643331739637587,       !- Value Until Time 18
    17:30,                   !- Time 19
    1.50111304389106,        !- Value Until Time 19
    18:30,                   !- Time 20
    2.57333119710286,        !- Value Until Time 20
    19:30,                   !- Time 21
    4.18166690402561,        !- Value Until Time 21
    20:30,                   !- Time 22
    5.36111195882162,        !- Value Until Time 22
    21:30,                   !- Time 23
    6.32611168755425,        !- Value Until Time 23
    22:30,                   !- Time 24
    7.29111141628689,        !- Value Until Time 24
    23:30,                   !- Time 25
    8.04166581895616,        !- Value Until Time 25
    24:00,                   !- Time 26
    8.4169430202908;         !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 529,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    2.74130518079648,        !- Value Until Time 1
    00:30,                   !- Time 2
    2.82563766067843,        !- Value Until Time 2
    01:30,                   !- Time 3
    3.04306975404816,        !- Value Until Time 3
    02:30,                   !- Time 4
    3.18851260159155,        !- Value Until Time 4
    03:30,                   !- Time 5
    3.41484653985685,        !- Value Until Time 5
    04:30,                   !- Time 6
    3.73648534329451,        !- Value Until Time 6
    05:30,                   !- Time 7
    3.95090951303629,        !- Value Until Time 7
    06:30,                   !- Time 8
    3.73648534329451,        !- Value Until Time 8
    07:30,                   !- Time 9
    3.15210726680766,        !- Value Until Time 9
    08:30,                   !- Time 10
    2.53652551404329,        !- Value Until Time 10
    09:30,                   !- Time 11
    1.8486774841112,         !- Value Until Time 11
    10:30,                   !- Time 12
    1.26785388377653,        !- Value Until Time 12
    11:30,                   !- Time 13
    0.760105523975199,       !- Value Until Time 13
    12:30,                   !- Time 14
    0.426514624922187,       !- Value Until Time 14
    13:30,                   !- Time 15
    0.162236491066447,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.195151767684199,       !- Value Until Time 18
    17:30,                   !- Time 19
    0.459706664935264,       !- Value Until Time 19
    18:30,                   !- Time 20
    0.793671453053627,       !- Value Until Time 20
    19:30,                   !- Time 21
    1.30203498177717,        !- Value Until Time 21
    20:30,                   !- Time 22
    1.66626774335225,        !- Value Until Time 22
    21:30,                   !- Time 23
    1.98588265988274,        !- Value Until Time 23
    22:30,                   !- Time 24
    2.31981074653761,        !- Value Until Time 24
    23:30,                   !- Time 25
    2.57264022103257,        !- Value Until Time 25
    24:00,                   !- Time 26
    2.6991389408555;         !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 530,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    33.7426669115114,        !- Value Until Time 7
    06:30,                   !- Time 8
    374.172249881195,        !- Value Until Time 8
    07:30,                   !- Time 9
    584.088052077988,        !- Value Until Time 9
    08:30,                   !- Time 10
    703.46917201709,         !- Value Until Time 10
    09:30,                   !- Time 11
    775.713859510666,        !- Value Until Time 11
    10:30,                   !- Time 12
    819.600441318909,        !- Value Until Time 12
    11:30,                   !- Time 13
    843.899976222443,        !- Value Until Time 13
    12:30,                   !- Time 14
    852.701408338654,        !- Value Until Time 14
    13:30,                   !- Time 15
    847.361477504059,        !- Value Until Time 15
    14:30,                   !- Time 16
    827.064676505493,        !- Value Until Time 16
    15:30,                   !- Time 17
    788.492128773453,        !- Value Until Time 17
    16:30,                   !- Time 18
    724.308745966644,        !- Value Until Time 18
    17:30,                   !- Time 19
    618.992165137466,        !- Value Until Time 19
    18:30,                   !- Time 20
    437.262288877365,        !- Value Until Time 20
    19:30,                   !- Time 21
    113.291579033051,        !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 531,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    13.9062478818583,        !- Value Until Time 7
    06:30,                   !- Time 8
    55.1602758828163,        !- Value Until Time 8
    07:30,                   !- Time 9
    85.0122827671928,        !- Value Until Time 9
    08:30,                   !- Time 10
    106.747497068451,        !- Value Until Time 10
    09:30,                   !- Time 11
    122.511679421207,        !- Value Until Time 11
    10:30,                   !- Time 12
    133.368438092426,        !- Value Until Time 12
    11:30,                   !- Time 13
    139.881472828098,        !- Value Until Time 13
    12:30,                   !- Time 14
    142.338885065338,        !- Value Until Time 14
    13:30,                   !- Time 15
    140.841445926254,        !- Value Until Time 15
    14:30,                   !- Time 16
    135.328216198719,        !- Value Until Time 16
    15:30,                   !- Time 17
    125.561455939053,        !- Value Until Time 17
    16:30,                   !- Time 18
    111.057490235516,        !- Value Until Time 18
    17:30,                   !- Time 19
    90.907489681015,         !- Value Until Time 19
    18:30,                   !- Time 20
    63.315173524229,         !- Value Until Time 20
    19:30,                   !- Time 21
    24.7670198285995,        !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 532,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    8.54203542073568,        !- Value Until Time 1
    00:30,                   !- Time 2
    8.79222022162543,        !- Value Until Time 2
    01:30,                   !- Time 3
    9.43555619981554,        !- Value Until Time 3
    02:30,                   !- Time 4
    9.86444261338976,        !- Value Until Time 4
    03:30,                   !- Time 5
    10.1861106024848,        !- Value Until Time 5
    04:30,                   !- Time 6
    10.5077785915799,        !- Value Until Time 6
    05:30,                   !- Time 7
    10.7222239176432,        !- Value Until Time 7
    06:30,                   !- Time 8
    10.5077785915799,        !- Value Until Time 8
    07:30,                   !- Time 9
    9.75722418891059,        !- Value Until Time 9
    08:30,                   !- Time 10
    7.93444315592448,        !- Value Until Time 10
    09:30,                   !- Time 11
    5.89722103542752,        !- Value Until Time 11
    10:30,                   !- Time 12
    4.07444424099392,        !- Value Until Time 12
    11:30,                   !- Time 13
    2.4661127726237,         !- Value Until Time 13
    12:30,                   !- Time 14
    1.39389038085938,        !- Value Until Time 14
    13:30,                   !- Time 15
    0.536109076605903,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.643331739637587,       !- Value Until Time 18
    17:30,                   !- Time 19
    1.50111304389106,        !- Value Until Time 19
    18:30,                   !- Time 20
    2.57333119710286,        !- Value Until Time 20
    19:30,                   !- Time 21
    4.18166690402561,        !- Value Until Time 21
    20:30,                   !- Time 22
    5.36111195882162,        !- Value Until Time 22
    21:30,                   !- Time 23
    6.32611168755425,        !- Value Until Time 23
    22:30,                   !- Time 24
    7.29111141628689,        !- Value Until Time 24
    23:30,                   !- Time 25
    8.04166581895616,        !- Value Until Time 25
    24:00,                   !- Time 26
    8.4169430202908;         !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 533,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    2.54943171808792,        !- Value Until Time 1
    00:30,                   !- Time 2
    2.62651882424718,        !- Value Until Time 2
    01:30,                   !- Time 3
    2.83703207006994,        !- Value Until Time 3
    02:30,                   !- Time 4
    2.97687036968008,        !- Value Until Time 4
    03:30,                   !- Time 5
    3.08156557622676,        !- Value Until Time 5
    04:30,                   !- Time 6
    3.18616250275296,        !- Value Until Time 6
    05:30,                   !- Time 7
    3.2558653703291,         !- Value Until Time 7
    06:30,                   !- Time 8
    3.18616250275296,        !- Value Until Time 8
    07:30,                   !- Time 9
    2.94193982209247,        !- Value Until Time 9
    08:30,                   !- Time 10
    2.3618127297018,         !- Value Until Time 10
    09:30,                   !- Time 11
    1.73405620551428,        !- Value Until Time 11
    10:30,                   !- Time 12
    1.18398265004996,        !- Value Until Time 12
    11:30,                   !- Time 13
    0.706524952418859,       !- Value Until Time 13
    12:30,                   !- Time 14
    0.391666455012209,       !- Value Until Time 14
    13:30,                   !- Time 15
    0.141391211999723,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.17260709009609,        !- Value Until Time 18
    17:30,                   !- Time 19
    0.423047192673312,       !- Value Until Time 19
    18:30,                   !- Time 20
    0.738153398098799,       !- Value Until Time 20
    19:30,                   !- Time 21
    1.21606221482603,        !- Value Until Time 21
    20:30,                   !- Time 22
    1.57119494697829,        !- Value Until Time 22
    21:30,                   !- Time 23
    1.86503067389125,        !- Value Until Time 23
    22:30,                   !- Time 24
    2.16200649626028,        !- Value Until Time 24
    23:30,                   !- Time 25
    2.3952575057694,         !- Value Until Time 25
    24:00,                   !- Time 26
    2.51088816500829;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 534,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    72.3272875630951,        !- Value Until Time 7
    06:30,                   !- Time 8
    384.588835862602,        !- Value Until Time 8
    07:30,                   !- Time 9
    574.483772316376,        !- Value Until Time 9
    08:30,                   !- Time 10
    686.806629671646,        !- Value Until Time 10
    09:30,                   !- Time 11
    756.500005111191,        !- Value Until Time 11
    10:30,                   !- Time 12
    799.658637705368,        !- Value Until Time 12
    11:30,                   !- Time 13
    824.129293382294,        !- Value Until Time 13
    12:30,                   !- Time 14
    833.703007267364,        !- Value Until Time 14
    13:30,                   !- Time 15
    829.743402536224,        !- Value Until Time 15
    14:30,                   !- Time 16
    811.694228371063,        !- Value Until Time 16
    15:30,                   !- Time 17
    776.878299068787,        !- Value Until Time 17
    16:30,                   !- Time 18
    719.42431889537,         !- Value Until Time 18
    17:30,                   !- Time 19
    627.42054915416,         !- Value Until Time 19
    18:30,                   !- Time 20
    475.583233716995,        !- Value Until Time 20
    19:30,                   !- Time 21
    211.978397172836,        !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 535,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    21.4140559890022,        !- Value Until Time 7
    06:30,                   !- Time 8
    60.1752938565407,        !- Value Until Time 8
    07:30,                   !- Time 9
    88.2954911248589,        !- Value Until Time 9
    08:30,                   !- Time 10
    109.070299110813,        !- Value Until Time 10
    09:30,                   !- Time 11
    124.308158730389,        !- Value Until Time 11
    10:30,                   !- Time 12
    134.929848963673,        !- Value Until Time 12
    11:30,                   !- Time 13
    141.435025621635,        !- Value Until Time 13
    12:30,                   !- Time 14
    144.085941518238,        !- Value Until Time 14
    13:30,                   !- Time 15
    142.982007955097,        !- Value Until Time 15
    14:30,                   !- Time 16
    138.082249810314,        !- Value Until Time 16
    15:30,                   !- Time 17
    129.196689330757,        !- Value Until Time 17
    16:30,                   !- Time 18
    115.937151918163,        !- Value Until Time 18
    17:30,                   !- Time 19
    97.590068761013,         !- Value Until Time 19
    18:30,                   !- Time 20
    72.8000056911373,        !- Value Until Time 20
    19:30,                   !- Time 21
    38.813660150878,         !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 536,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    8.54203542073568,        !- Value Until Time 1
    00:30,                   !- Time 2
    8.79222022162543,        !- Value Until Time 2
    01:30,                   !- Time 3
    9.43555619981554,        !- Value Until Time 3
    02:30,                   !- Time 4
    9.86444261338976,        !- Value Until Time 4
    03:30,                   !- Time 5
    10.1861106024848,        !- Value Until Time 5
    04:30,                   !- Time 6
    10.5077785915799,        !- Value Until Time 6
    05:30,                   !- Time 7
    10.7222239176432,        !- Value Until Time 7
    06:30,                   !- Time 8
    10.5077785915799,        !- Value Until Time 8
    07:30,                   !- Time 9
    9.75722418891059,        !- Value Until Time 9
    08:30,                   !- Time 10
    7.93444315592448,        !- Value Until Time 10
    09:30,                   !- Time 11
    5.89722103542752,        !- Value Until Time 11
    10:30,                   !- Time 12
    4.07444424099392,        !- Value Until Time 12
    11:30,                   !- Time 13
    2.4661127726237,         !- Value Until Time 13
    12:30,                   !- Time 14
    1.39389038085938,        !- Value Until Time 14
    13:30,                   !- Time 15
    0.536109076605903,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.643331739637587,       !- Value Until Time 18
    17:30,                   !- Time 19
    1.50111304389106,        !- Value Until Time 19
    18:30,                   !- Time 20
    2.57333119710286,        !- Value Until Time 20
    19:30,                   !- Time 21
    4.18166690402561,        !- Value Until Time 21
    20:30,                   !- Time 22
    5.36111195882162,        !- Value Until Time 22
    21:30,                   !- Time 23
    6.32611168755425,        !- Value Until Time 23
    22:30,                   !- Time 24
    7.29111141628689,        !- Value Until Time 24
    23:30,                   !- Time 25
    8.04166581895616,        !- Value Until Time 25
    24:00,                   !- Time 26
    8.4169430202908;         !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 537,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    2.43995641137834,        !- Value Until Time 1
    00:30,                   !- Time 2
    2.51484647452852,        !- Value Until Time 2
    01:30,                   !- Time 3
    2.7048893577034,         !- Value Until Time 3
    02:30,                   !- Time 4
    2.85150415963865,        !- Value Until Time 4
    03:30,                   !- Time 5
    2.94148988171095,        !- Value Until Time 5
    04:30,                   !- Time 6
    3.04242947360432,        !- Value Until Time 6
    05:30,                   !- Time 7
    3.10960790601731,        !- Value Until Time 7
    06:30,                   !- Time 8
    3.04242947360432,        !- Value Until Time 8
    07:30,                   !- Time 9
    2.80613447829497,        !- Value Until Time 9
    08:30,                   !- Time 10
    2.25823583052148,        !- Value Until Time 10
    09:30,                   !- Time 11
    1.65830305466844,        !- Value Until Time 11
    10:30,                   !- Time 12
    1.13174488509939,        !- Value Until Time 12
    11:30,                   !- Time 13
    0.673757495145403,       !- Value Until Time 13
    12:30,                   !- Time 14
    0.371106114754333,       !- Value Until Time 14
    13:30,                   !- Time 15
    0.146372425285782,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.175761113046704,       !- Value Until Time 18
    17:30,                   !- Time 19
    0.401293925358609,       !- Value Until Time 19
    18:30,                   !- Time 20
    0.704127059308861,       !- Value Until Time 20
    19:30,                   !- Time 21
    1.1624802122718,         !- Value Until Time 21
    20:30,                   !- Time 22
    1.50250540801247,        !- Value Until Time 22
    21:30,                   !- Time 23
    1.78354584700709,        !- Value Until Time 23
    22:30,                   !- Time 24
    2.06737580318426,        !- Value Until Time 24
    23:30,                   !- Time 25
    2.29017628507798,        !- Value Until Time 25
    24:00,                   !- Time 26
    2.40251137980325;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 538,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    329.843329297401,        !- Value Until Time 8
    07:30,                   !- Time 9
    554.379223460968,        !- Value Until Time 9
    08:30,                   !- Time 10
    680.9375481586,          !- Value Until Time 10
    09:30,                   !- Time 11
    757.322347528244,        !- Value Until Time 11
    10:30,                   !- Time 12
    804.070906220749,        !- Value Until Time 12
    11:30,                   !- Time 13
    830.704278170105,        !- Value Until Time 13
    12:30,                   !- Time 14
    841.727151549896,        !- Value Until Time 14
    13:30,                   !- Time 15
    838.825559364227,        !- Value Until Time 15
    14:30,                   !- Time 16
    821.565225490021,        !- Value Until Time 16
    15:30,                   !- Time 17
    787.219240522659,        !- Value Until Time 17
    16:30,                   !- Time 18
    729.572671259415,        !- Value Until Time 18
    17:30,                   !- Time 19
    635.577450424881,        !- Value Until Time 19
    18:30,                   !- Time 20
    476.08023005603,         !- Value Until Time 20
    19:30,                   !- Time 21
    187.087159848228,        !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 539,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    48.7720016688137,        !- Value Until Time 8
    07:30,                   !- Time 9
    78.6145680295105,        !- Value Until Time 9
    08:30,                   !- Time 10
    100.230713801069,        !- Value Until Time 10
    09:30,                   !- Time 11
    115.963806806564,        !- Value Until Time 11
    10:30,                   !- Time 12
    126.941517298695,        !- Value Until Time 12
    11:30,                   !- Time 13
    133.753832880657,        !- Value Until Time 13
    12:30,                   !- Time 14
    136.706773332153,        !- Value Until Time 14
    13:30,                   !- Time 15
    135.921483015049,        !- Value Until Time 15
    14:30,                   !- Time 16
    131.366337077553,        !- Value Until Time 16
    15:30,                   !- Time 17
    122.849059308887,        !- Value Until Time 17
    16:30,                   !- Time 18
    109.961860001041,        !- Value Until Time 18
    17:30,                   !- Time 19
    91.9341361016025,        !- Value Until Time 19
    18:30,                   !- Time 20
    67.2500367427044,        !- Value Until Time 20
    19:30,                   !- Time 21
    32.7034752443514,        !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 540,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    8.54203542073568,        !- Value Until Time 1
    00:30,                   !- Time 2
    8.79222022162543,        !- Value Until Time 2
    01:30,                   !- Time 3
    9.43555619981554,        !- Value Until Time 3
    02:30,                   !- Time 4
    9.86444261338976,        !- Value Until Time 4
    03:30,                   !- Time 5
    10.1861106024848,        !- Value Until Time 5
    04:30,                   !- Time 6
    10.5077785915799,        !- Value Until Time 6
    05:30,                   !- Time 7
    10.7222239176432,        !- Value Until Time 7
    06:30,                   !- Time 8
    10.5077785915799,        !- Value Until Time 8
    07:30,                   !- Time 9
    9.75722418891059,        !- Value Until Time 9
    08:30,                   !- Time 10
    7.93444315592448,        !- Value Until Time 10
    09:30,                   !- Time 11
    5.89722103542752,        !- Value Until Time 11
    10:30,                   !- Time 12
    4.07444424099392,        !- Value Until Time 12
    11:30,                   !- Time 13
    2.4661127726237,         !- Value Until Time 13
    12:30,                   !- Time 14
    1.39389038085938,        !- Value Until Time 14
    13:30,                   !- Time 15
    0.536109076605903,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.643331739637587,       !- Value Until Time 18
    17:30,                   !- Time 19
    1.50111304389106,        !- Value Until Time 19
    18:30,                   !- Time 20
    2.57333119710286,        !- Value Until Time 20
    19:30,                   !- Time 21
    4.18166690402561,        !- Value Until Time 21
    20:30,                   !- Time 22
    5.36111195882162,        !- Value Until Time 22
    21:30,                   !- Time 23
    6.32611168755425,        !- Value Until Time 23
    22:30,                   !- Time 24
    7.29111141628689,        !- Value Until Time 24
    23:30,                   !- Time 25
    8.04166581895616,        !- Value Until Time 25
    24:00,                   !- Time 26
    8.4169430202908;         !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 541,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    2.43995641137834,        !- Value Until Time 1
    00:30,                   !- Time 2
    2.51484647452852,        !- Value Until Time 2
    01:30,                   !- Time 3
    2.7048893577034,         !- Value Until Time 3
    02:30,                   !- Time 4
    2.85150415963865,        !- Value Until Time 4
    03:30,                   !- Time 5
    2.94148988171095,        !- Value Until Time 5
    04:30,                   !- Time 6
    3.04242947360432,        !- Value Until Time 6
    05:30,                   !- Time 7
    3.10960790601731,        !- Value Until Time 7
    06:30,                   !- Time 8
    3.04242947360432,        !- Value Until Time 8
    07:30,                   !- Time 9
    2.80613447829497,        !- Value Until Time 9
    08:30,                   !- Time 10
    2.25823583052148,        !- Value Until Time 10
    09:30,                   !- Time 11
    1.65830305466844,        !- Value Until Time 11
    10:30,                   !- Time 12
    1.13174488509939,        !- Value Until Time 12
    11:30,                   !- Time 13
    0.673757495145403,       !- Value Until Time 13
    12:30,                   !- Time 14
    0.371106114754333,       !- Value Until Time 14
    13:30,                   !- Time 15
    0.146372425285782,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.175761113046704,       !- Value Until Time 18
    17:30,                   !- Time 19
    0.401293925358609,       !- Value Until Time 19
    18:30,                   !- Time 20
    0.704127059308861,       !- Value Until Time 20
    19:30,                   !- Time 21
    1.1624802122718,         !- Value Until Time 21
    20:30,                   !- Time 22
    1.50250540801247,        !- Value Until Time 22
    21:30,                   !- Time 23
    1.78354584700709,        !- Value Until Time 23
    22:30,                   !- Time 24
    2.06737580318426,        !- Value Until Time 24
    23:30,                   !- Time 25
    2.29017628507798,        !- Value Until Time 25
    24:00,                   !- Time 26
    2.40251137980325;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 542,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    145.898473929508,        !- Value Until Time 8
    07:30,                   !- Time 9
    459.534848881454,        !- Value Until Time 9
    08:30,                   !- Time 10
    627.004323745575,        !- Value Until Time 10
    09:30,                   !- Time 11
    722.218232552185,        !- Value Until Time 11
    10:30,                   !- Time 12
    778.335497148361,        !- Value Until Time 12
    11:30,                   !- Time 13
    809.435915514679,        !- Value Until Time 13
    12:30,                   !- Time 14
    821.77702054007,         !- Value Until Time 14
    13:30,                   !- Time 15
    817.565475969849,        !- Value Until Time 15
    14:30,                   !- Time 16
    796.065101464142,        !- Value Until Time 16
    15:30,                   !- Time 17
    753.240912508087,        !- Value Until Time 17
    16:30,                   !- Time 18
    679.56988162291,         !- Value Until Time 18
    17:30,                   !- Time 19
    553.445833048355,        !- Value Until Time 19
    18:30,                   !- Time 20
    321.945901030609,        !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 543,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    29.980642292757,         !- Value Until Time 8
    07:30,                   !- Time 9
    68.4476775816822,        !- Value Until Time 9
    08:30,                   !- Time 10
    94.6554919030609,        !- Value Until Time 10
    09:30,                   !- Time 11
    113.044837799744,        !- Value Until Time 11
    10:30,                   !- Time 12
    125.580673933083,        !- Value Until Time 12
    11:30,                   !- Time 13
    133.207016569622,        !- Value Until Time 13
    12:30,                   !- Time 14
    136.38625281181,         !- Value Until Time 14
    13:30,                   !- Time 15
    135.290995625435,        !- Value Until Time 15
    14:30,                   !- Time 16
    129.863001371735,        !- Value Until Time 16
    15:30,                   !- Time 17
    119.794072151459,        !- Value Until Time 17
    16:30,                   !- Time 18
    104.411734613083,        !- Value Until Time 18
    17:30,                   !- Time 19
    82.3549949683743,        !- Value Until Time 19
    18:30,                   !- Time 20
    50.6347391339932,        !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 544,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    8.54203542073568,        !- Value Until Time 1
    00:30,                   !- Time 2
    8.79222022162543,        !- Value Until Time 2
    01:30,                   !- Time 3
    9.43555619981554,        !- Value Until Time 3
    02:30,                   !- Time 4
    9.86444261338976,        !- Value Until Time 4
    03:30,                   !- Time 5
    10.1861106024848,        !- Value Until Time 5
    04:30,                   !- Time 6
    10.5077785915799,        !- Value Until Time 6
    05:30,                   !- Time 7
    10.7222196790907,        !- Value Until Time 7
    06:30,                   !- Time 8
    10.5077785915799,        !- Value Until Time 8
    07:30,                   !- Time 9
    9.75722418891059,        !- Value Until Time 9
    08:30,                   !- Time 10
    7.93444315592448,        !- Value Until Time 10
    09:30,                   !- Time 11
    5.89722103542752,        !- Value Until Time 11
    10:30,                   !- Time 12
    4.07444424099392,        !- Value Until Time 12
    11:30,                   !- Time 13
    2.4661127726237,         !- Value Until Time 13
    12:30,                   !- Time 14
    1.39389038085938,        !- Value Until Time 14
    13:30,                   !- Time 15
    0.536109076605903,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.643331739637587,       !- Value Until Time 18
    17:30,                   !- Time 19
    1.50111304389106,        !- Value Until Time 19
    18:30,                   !- Time 20
    2.57333119710286,        !- Value Until Time 20
    19:30,                   !- Time 21
    4.18166690402561,        !- Value Until Time 21
    20:30,                   !- Time 22
    5.36111195882162,        !- Value Until Time 22
    21:30,                   !- Time 23
    6.32611168755425,        !- Value Until Time 23
    22:30,                   !- Time 24
    7.29111141628689,        !- Value Until Time 24
    23:30,                   !- Time 25
    8.04166581895616,        !- Value Until Time 25
    24:00,                   !- Time 26
    8.4169430202908;         !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 545,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    2.6196424935441,         !- Value Until Time 1
    00:30,                   !- Time 2
    2.70189504143983,        !- Value Until Time 2
    01:30,                   !- Time 3
    2.91287782825866,        !- Value Until Time 3
    02:30,                   !- Time 4
    3.05346721300778,        !- Value Until Time 4
    03:30,                   !- Time 5
    3.15896166978777,        !- Value Until Time 5
    04:30,                   !- Time 6
    3.26454304108236,        !- Value Until Time 6
    05:30,                   !- Time 7
    3.33500720071775,        !- Value Until Time 7
    06:30,                   !- Time 8
    3.26454304108236,        !- Value Until Time 8
    07:30,                   !- Time 9
    3.01831828226751,        !- Value Until Time 9
    08:30,                   !- Time 10
    2.42265000378425,        !- Value Until Time 10
    09:30,                   !- Time 11
    1.77749927715209,        !- Value Until Time 11
    10:30,                   !- Time 12
    1.21563120694323,        !- Value Until Time 12
    11:30,                   !- Time 13
    0.728773875748187,       !- Value Until Time 13
    12:30,                   !- Time 14
    0.408297537616538,       !- Value Until Time 14
    13:30,                   !- Time 15
    0.153966767620272,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.185667292341805,       !- Value Until Time 18
    17:30,                   !- Time 19
    0.440212917227554,       !- Value Until Time 19
    18:30,                   !- Time 20
    0.760992031983234,       !- Value Until Time 20
    19:30,                   !- Time 21
    1.24837475576637,        !- Value Until Time 21
    20:30,                   !- Time 22
    1.61105892912385,        !- Value Until Time 22
    21:30,                   !- Time 23
    1.91138799595473,        !- Value Until Time 23
    22:30,                   !- Time 24
    2.20712663547659,        !- Value Until Time 24
    23:30,                   !- Time 25
    2.45513739775265,        !- Value Until Time 25
    24:00,                   !- Time 26
    2.57851621959624;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 546,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9
    380.785502183731,        !- Value Until Time 9
    08:30,                   !- Time 10
    613.870286933945,        !- Value Until Time 10
    09:30,                   !- Time 11
    730.855619775085,        !- Value Until Time 11
    10:30,                   !- Time 12
    794.798807741043,        !- Value Until Time 12
    11:30,                   !- Time 13
    827.97087050827,         !- Value Until Time 13
    12:30,                   !- Time 14
    839.086741169128,        !- Value Until Time 14
    13:30,                   !- Time 15
    830.688971164215,        !- Value Until Time 15
    14:30,                   !- Time 16
    800.873426723114,        !- Value Until Time 16
    15:30,                   !- Time 17
    742.015582314545,        !- Value Until Time 17
    16:30,                   !- Time 18
    634.573926969559,        !- Value Until Time 18
    17:30,                   !- Time 19
    424.351599573059,        !- Value Until Time 19
    18:30,                   !- Time 20
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 547,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9
    43.8138193781223,        !- Value Until Time 9
    08:30,                   !- Time 10
    71.9850881346455,        !- Value Until Time 10
    09:30,                   !- Time 11
    90.7891070784664,        !- Value Until Time 11
    10:30,                   !- Time 12
    103.135344523678,        !- Value Until Time 12
    11:30,                   !- Time 13
    110.288650136219,        !- Value Until Time 13
    12:30,                   !- Time 14
    112.817747777615,        !- Value Until Time 14
    13:30,                   !- Time 15
    110.900641560383,        !- Value Until Time 15
    14:30,                   !- Time 16
    104.403431284416,        !- Value Until Time 16
    15:30,                   !- Time 17
    92.8217318515472,        !- Value Until Time 17
    16:30,                   !- Time 18
    75.0196298494587,        !- Value Until Time 18
    17:30,                   !- Time 19
    48.4170975458136,        !- Value Until Time 19
    18:30,                   !- Time 20
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 548,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    8.54203683358652,        !- Value Until Time 1
    00:30,                   !- Time 2
    8.79222234090169,        !- Value Until Time 2
    01:30,                   !- Time 3
    9.43555408053928,        !- Value Until Time 3
    02:30,                   !- Time 4
    9.86444473266602,        !- Value Until Time 4
    03:30,                   !- Time 5
    10.1861106024848,        !- Value Until Time 5
    04:30,                   !- Time 6
    10.5077785915799,        !- Value Until Time 6
    05:30,                   !- Time 7
    10.722221798367,         !- Value Until Time 7
    06:30,                   !- Time 8
    10.5077785915799,        !- Value Until Time 8
    07:30,                   !- Time 9
    9.75722206963433,        !- Value Until Time 9
    08:30,                   !- Time 10
    7.93444527520074,        !- Value Until Time 10
    09:30,                   !- Time 11
    5.89722315470378,        !- Value Until Time 11
    10:30,                   !- Time 12
    4.07444424099392,        !- Value Until Time 12
    11:30,                   !- Time 13
    2.4661127726237,         !- Value Until Time 13
    12:30,                   !- Time 14
    1.39389038085938,        !- Value Until Time 14
    13:30,                   !- Time 15
    0.536109076605903,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.643331739637587,       !- Value Until Time 18
    17:30,                   !- Time 19
    1.50111304389106,        !- Value Until Time 19
    18:30,                   !- Time 20
    2.57333119710286,        !- Value Until Time 20
    19:30,                   !- Time 21
    4.18166690402561,        !- Value Until Time 21
    20:30,                   !- Time 22
    5.36111195882162,        !- Value Until Time 22
    21:30,                   !- Time 23
    6.326109568278,          !- Value Until Time 23
    22:30,                   !- Time 24
    7.29111141628689,        !- Value Until Time 24
    23:30,                   !- Time 25
    8.04166581895616,        !- Value Until Time 25
    24:00,                   !- Time 26
    8.41694407992893;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 549,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    3.65791906125375,        !- Value Until Time 1
    00:30,                   !- Time 2
    3.9080800246677,         !- Value Until Time 2
    01:30,                   !- Time 3
    4.55134663112253,        !- Value Until Time 3
    02:30,                   !- Time 4
    4.98019256493095,        !- Value Until Time 4
    03:30,                   !- Time 5
    5.30182356421033,        !- Value Until Time 5
    04:30,                   !- Time 6
    5.62345709419363,        !- Value Until Time 6
    05:30,                   !- Time 7
    5.83787715306452,        !- Value Until Time 7
    06:30,                   !- Time 8
    5.62345709419363,        !- Value Until Time 8
    07:30,                   !- Time 9
    4.87298114770657,        !- Value Until Time 9
    08:30,                   !- Time 10
    3.05038673101777,        !- Value Until Time 10
    09:30,                   !- Time 11
    1.98853693603026,        !- Value Until Time 11
    10:30,                   !- Time 12
    1.35402419372261,        !- Value Until Time 12
    11:30,                   !- Time 13
    0.809440759252663,       !- Value Until Time 13
    12:30,                   !- Time 14
    0.454473141319688,       !- Value Until Time 14
    13:30,                   !- Time 15
    0.173748481945526,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.208683461537033,       !- Value Until Time 18
    17:30,                   !- Time 19
    0.489763982548644,       !- Value Until Time 19
    18:30,                   !- Time 20
    0.845191697547788,       !- Value Until Time 20
    19:30,                   !- Time 21
    1.39136485221307,        !- Value Until Time 21
    20:30,                   !- Time 22
    1.80179299345409,        !- Value Until Time 22
    21:30,                   !- Time 23
    2.1382095249333,         !- Value Until Time 23
    22:30,                   !- Time 24
    2.47645118017954,        !- Value Until Time 24
    23:30,                   !- Time 25
    3.15759713442587,        !- Value Until Time 25
    24:00,                   !- Time 26
    3.53283857954678;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 550,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9
    184.316435342632,        !- Value Until Time 9
    08:30,                   !- Time 10
    549.26504689563,         !- Value Until Time 10
    09:30,                   !- Time 11
    707.442976643631,        !- Value Until Time 11
    10:30,                   !- Time 12
    786.078387231476,        !- Value Until Time 12
    11:30,                   !- Time 13
    824.013287457153,        !- Value Until Time 13
    12:30,                   !- Time 14
    834.383543271362,        !- Value Until Time 14
    13:30,                   !- Time 15
    820.246416221558,        !- Value Until Time 15
    14:30,                   !- Time 16
    777.380205202164,        !- Value Until Time 16
    15:30,                   !- Time 17
    690.332487767334,        !- Value Until Time 17
    16:30,                   !- Time 18
    512.899451720337,        !- Value Until Time 18
    17:30,                   !- Time 19
    104.123079620724,        !- Value Until Time 19
    18:30,                   !- Time 20
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 551,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9
    18.4883074346633,        !- Value Until Time 9
    08:30,                   !- Time 10
    49.1300466161356,        !- Value Until Time 10
    09:30,                   !- Time 11
    68.6369272893295,        !- Value Until Time 11
    10:30,                   !- Time 12
    80.9336817092113,        !- Value Until Time 12
    11:30,                   !- Time 13
    87.7153652286797,        !- Value Until Time 13
    12:30,                   !- Time 14
    89.6825020095806,        !- Value Until Time 14
    13:30,                   !- Time 15
    87.0134210772934,        !- Value Until Time 15
    14:30,                   !- Time 16
    79.4636375378227,        !- Value Until Time 16
    15:30,                   !- Time 17
    66.2273313947811,        !- Value Until Time 17
    16:30,                   !- Time 18
    45.3711056611071,        !- Value Until Time 18
    17:30,                   !- Time 19
    12.784982624352,         !- Value Until Time 19
    18:30,                   !- Time 20
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 552,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    8.54203683358652,        !- Value Until Time 1
    00:30,                   !- Time 2
    8.79222234090169,        !- Value Until Time 2
    01:30,                   !- Time 3
    9.43555408053928,        !- Value Until Time 3
    02:30,                   !- Time 4
    9.86444473266602,        !- Value Until Time 4
    03:30,                   !- Time 5
    10.1861106024848,        !- Value Until Time 5
    04:30,                   !- Time 6
    10.5077785915799,        !- Value Until Time 6
    05:30,                   !- Time 7
    10.722221798367,         !- Value Until Time 7
    06:30,                   !- Time 8
    10.5077785915799,        !- Value Until Time 8
    07:30,                   !- Time 9
    9.75722206963433,        !- Value Until Time 9
    08:30,                   !- Time 10
    7.93444527520074,        !- Value Until Time 10
    09:30,                   !- Time 11
    5.89722315470378,        !- Value Until Time 11
    10:30,                   !- Time 12
    4.07444424099392,        !- Value Until Time 12
    11:30,                   !- Time 13
    2.46611065334744,        !- Value Until Time 13
    12:30,                   !- Time 14
    1.39388826158312,        !- Value Until Time 14
    13:30,                   !- Time 15
    0.536111195882161,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.643333858913846,       !- Value Until Time 18
    17:30,                   !- Time 19
    1.5011109246148,         !- Value Until Time 19
    18:30,                   !- Time 20
    2.57333331637912,        !- Value Until Time 20
    19:30,                   !- Time 21
    4.18166690402561,        !- Value Until Time 21
    20:30,                   !- Time 22
    5.36111195882162,        !- Value Until Time 22
    21:30,                   !- Time 23
    6.326109568278,          !- Value Until Time 23
    22:30,                   !- Time 24
    7.29111141628689,        !- Value Until Time 24
    23:30,                   !- Time 25
    8.04166581895616,        !- Value Until Time 25
    24:00,                   !- Time 26
    8.41694407992893;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 553,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    5.66135970819393,        !- Value Until Time 1
    00:30,                   !- Time 2
    5.91151440112281,        !- Value Until Time 2
    01:30,                   !- Time 3
    6.55476553116432,        !- Value Until Time 3
    02:30,                   !- Time 4
    6.98360155715679,        !- Value Until Time 4
    03:30,                   !- Time 5
    7.30522595721184,        !- Value Until Time 5
    04:30,                   !- Time 6
    7.62685203930643,        !- Value Until Time 6
    05:30,                   !- Time 7
    7.84126738839167,        !- Value Until Time 7
    06:30,                   !- Time 8
    7.62685203930643,        !- Value Until Time 8
    07:30,                   !- Time 9
    6.87639261639452,        !- Value Until Time 9
    08:30,                   !- Time 10
    5.05384307951102,        !- Value Until Time 10
    09:30,                   !- Time 11
    3.01685842302045,        !- Value Until Time 11
    10:30,                   !- Time 12
    1.54402830979846,        !- Value Until Time 12
    11:30,                   !- Time 13
    0.929832857834,          !- Value Until Time 13
    12:30,                   !- Time 14
    0.523343795479012,       !- Value Until Time 14
    13:30,                   !- Time 15
    0.198723449878781,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.228533060034649,       !- Value Until Time 18
    17:30,                   !- Time 19
    0.563937493968787,       !- Value Until Time 19
    18:30,                   !- Time 20
    0.970576137687955,       !- Value Until Time 20
    19:30,                   !- Time 21
    1.58526218339588,        !- Value Until Time 21
    20:30,                   !- Time 22
    2.48080678313733,        !- Value Until Time 22
    21:30,                   !- Time 23
    3.44569640418081,        !- Value Until Time 23
    22:30,                   !- Time 24
    4.41058629357148,        !- Value Until Time 24
    23:30,                   !- Time 25
    5.16105032233616,        !- Value Until Time 25
    24:00,                   !- Time 26
    5.53628236172949;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 554,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9
    0,                       !- Value Until Time 9
    08:30,                   !- Time 10
    383.715782971634,        !- Value Until Time 10
    09:30,                   !- Time 11
    639.500857456558,        !- Value Until Time 11
    10:30,                   !- Time 12
    752.000130461471,        !- Value Until Time 12
    11:30,                   !- Time 13
    803.402789108322,        !- Value Until Time 13
    12:30,                   !- Time 14
    817.711229472473,        !- Value Until Time 14
    13:30,                   !- Time 15
    800.329498526398,        !- Value Until Time 15
    14:30,                   !- Time 16
    744.624993601623,        !- Value Until Time 16
    15:30,                   !- Time 17
    623.734400713776,        !- Value Until Time 17
    16:30,                   !- Time 18
    344.855627188675,        !- Value Until Time 18
    17:30,                   !- Time 19
    0,                       !- Value Until Time 19
    18:30,                   !- Time 20
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 555,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9
    0,                       !- Value Until Time 9
    08:30,                   !- Time 10
    27.3261704053993,        !- Value Until Time 10
    09:30,                   !- Time 11
    50.0036169609194,        !- Value Until Time 11
    10:30,                   !- Time 12
    63.9934050536766,        !- Value Until Time 12
    11:30,                   !- Time 13
    71.6544592141857,        !- Value Until Time 13
    12:30,                   !- Time 14
    73.9621046732788,        !- Value Until Time 14
    13:30,                   !- Time 15
    71.1693763467159,        !- Value Until Time 15
    14:30,                   !- Time 16
    62.9677995576248,        !- Value Until Time 16
    15:30,                   !- Time 17
    48.2897768311386,        !- Value Until Time 17
    16:30,                   !- Time 18
    24.6026906365356,        !- Value Until Time 18
    17:30,                   !- Time 19
    0,                       !- Value Until Time 19
    18:30,                   !- Time 20
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 556,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    8.54203683358652,        !- Value Until Time 1
    00:30,                   !- Time 2
    8.79222234090169,        !- Value Until Time 2
    01:30,                   !- Time 3
    9.43555408053928,        !- Value Until Time 3
    02:30,                   !- Time 4
    9.86444473266602,        !- Value Until Time 4
    03:30,                   !- Time 5
    10.1861106024848,        !- Value Until Time 5
    04:30,                   !- Time 6
    10.5077785915799,        !- Value Until Time 6
    05:30,                   !- Time 7
    10.722221798367,         !- Value Until Time 7
    06:30,                   !- Time 8
    10.5077785915799,        !- Value Until Time 8
    07:30,                   !- Time 9
    9.75722206963433,        !- Value Until Time 9
    08:30,                   !- Time 10
    7.93444527520074,        !- Value Until Time 10
    09:30,                   !- Time 11
    5.89722315470378,        !- Value Until Time 11
    10:30,                   !- Time 12
    4.07444424099392,        !- Value Until Time 12
    11:30,                   !- Time 13
    2.46611065334744,        !- Value Until Time 13
    12:30,                   !- Time 14
    1.39388826158312,        !- Value Until Time 14
    13:30,                   !- Time 15
    0.536111195882161,       !- Value Until Time 15
    14:30,                   !- Time 16
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18
    0.643333858913846,       !- Value Until Time 18
    17:30,                   !- Time 19
    1.5011109246148,         !- Value Until Time 19
    18:30,                   !- Time 20
    2.57333331637912,        !- Value Until Time 20
    19:30,                   !- Time 21
    4.18166690402561,        !- Value Until Time 21
    20:30,                   !- Time 22
    5.36111195882162,        !- Value Until Time 22
    21:30,                   !- Time 23
    6.326109568278,          !- Value Until Time 23
    22:30,                   !- Time 24
    7.29111141628689,        !- Value Until Time 24
    23:30,                   !- Time 25
    8.04166581895616,        !- Value Until Time 25
    24:00,                   !- Time 26
    8.41694407992893;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 557,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    7.54017043562558,        !- Value Until Time 1
    00:30,                   !- Time 2
    7.79024311239343,        !- Value Until Time 2
    01:30,                   !- Time 3
    8.43295736080933,        !- Value Until Time 3
    02:30,                   !- Time 4
    8.86146796021516,        !- Value Until Time 4
    03:30,                   !- Time 5
    9.18286503444422,        !- Value Until Time 5
    04:30,                   !- Time 6
    9.50427697371179,        !- Value Until Time 6
    05:30,                   !- Time 7
    9.71855684538539,        !- Value Until Time 7
    06:30,                   !- Time 8
    9.50427697371179,        !- Value Until Time 8
    07:30,                   !- Time 9
    8.75433807144902,        !- Value Until Time 9
    08:30,                   !- Time 10
    6.93281914746635,        !- Value Until Time 10
    09:30,                   !- Time 11
    4.89587750976383,        !- Value Until Time 11
    10:30,                   !- Time 12
    3.07334325713249,        !- Value Until Time 12
    11:30,                   !- Time 13
    1.46521705687641,        !- Value Until Time 13
    12:30,                   !- Time 14
    0.615682292274925,       !- Value Until Time 14
    13:30,                   !- Time 15
    0.238559909180963,       !- Value Until Time 15
    14:30,                   !- Time 16
    0.00467723950736046,     !- Value Until Time 16
    15:30,                   !- Time 17
    0.00467723950736046,     !- Value Until Time 17
    16:30,                   !- Time 18
    0.285497446360369,       !- Value Until Time 18
    17:30,                   !- Time 19
    0.663097352138521,       !- Value Until Time 19
    18:30,                   !- Time 20
    1.57242620799713,        !- Value Until Time 20
    19:30,                   !- Time 21
    3.18055163679641,        !- Value Until Time 21
    20:30,                   !- Time 22
    4.35983924625741,        !- Value Until Time 22
    21:30,                   !- Time 23
    5.32470541790818,        !- Value Until Time 23
    22:30,                   !- Time 24
    6.28957486700013,        !- Value Until Time 24
    23:30,                   !- Time 25
    7.04002508208989,        !- Value Until Time 25
    24:00,                   !- Time 26
    7.41513409724166;        !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 558,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9
    0,                       !- Value Until Time 9
    08:30,                   !- Time 10
    168.011573921768,        !- Value Until Time 10
    09:30,                   !- Time 11
    546.553492632141,        !- Value Until Time 11
    10:30,                   !- Time 12
    705.498649948944,        !- Value Until Time 12
    11:30,                   !- Time 13
    776.892884046097,        !- Value Until Time 13
    12:30,                   !- Time 14
    800.979950006241,        !- Value Until Time 14
    13:30,                   !- Time 15
    788.089621907883,        !- Value Until Time 15
    14:30,                   !- Time 16
    732.881295023087,        !- Value Until Time 16
    15:30,                   !- Time 17
    607.358888796387,        !- Value Until Time 17
    16:30,                   !- Time 18
    314.772426753075,        !- Value Until Time 18
    17:30,                   !- Time 19
    0,                       !- Value Until Time 19
    18:30,                   !- Time 20
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 559,        !- Name
    Schedule Type Limits 3,  !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9
    0,                       !- Value Until Time 9
    08:30,                   !- Time 10
    13.4744462108927,        !- Value Until Time 10
    09:30,                   !- Time 11
    41.2146127616367,        !- Value Until Time 11
    10:30,                   !- Time 12
    58.9308655655975,        !- Value Until Time 12
    11:30,                   !- Time 13
    69.0035673852024,        !- Value Until Time 13
    12:30,                   !- Time 14
    72.7937601439228,        !- Value Until Time 14
    13:30,                   !- Time 15
    70.7382711324844,        !- Value Until Time 15
    14:30,                   !- Time 16
    62.6052329063225,        !- Value Until Time 16
    15:30,                   !- Time 17
    47.3582576759281,        !- Value Until Time 17
    16:30,                   !- Time 18
    22.6979160657549,        !- Value Until Time 18
    17:30,                   !- Time 19
    0,                       !- Value Until Time 19
    18:30,                   !- Time 20
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26
    0;                       !- Value Until Time 26

  Schedule:Day:Interval,
    Schedule Day 560,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 561,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 562,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 563,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 564,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 565,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 566,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 567,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 568,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 569,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 570,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 571,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 572,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 573,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 574,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 575,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 576,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 577,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 578,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 579,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 580,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 581,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 582,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 583,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 584,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 585,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 586,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 587,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 588,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 589,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 590,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 591,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 592,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 593,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 594,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 595,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 596,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 597,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 598,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 599,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 600,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 601,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 602,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 603,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 604,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 610,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 611,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 612,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 613,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 614,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 615,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 616,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 617,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 618,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 619,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 620,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 621,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 622,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 623,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 624,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 625,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 626,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 632,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 633,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 634,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 635,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 636,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 637,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 638,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 639,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 640,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 641,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 642,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 643,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 644,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 645,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 646,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 647,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 648,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 649,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 650,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 651,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 652,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 653,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 659,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 660,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 661,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 662,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 663,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 664,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 665,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 666,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 667,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 668,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 669,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 670,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 671,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 672,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Schedule Week 100,       !- Name
    Schedule Day 671,        !- Sunday Schedule:Day Name
    Schedule Day 671,        !- Monday Schedule:Day Name
    Schedule Day 671,        !- Tuesday Schedule:Day Name
    Schedule Day 671,        !- Wednesday Schedule:Day Name
    Schedule Day 671,        !- Thursday Schedule:Day Name
    Schedule Day 671,        !- Friday Schedule:Day Name
    Schedule Day 671,        !- Saturday Schedule:Day Name
    Schedule Day 671,        !- Holiday Schedule:Day Name
    Schedule Day 671,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 672,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 671,        !- CustomDay1 Schedule:Day Name
    Schedule Day 671;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 27,        !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 269,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 39,        !- Name
    Schedule Day 472,        !- Sunday Schedule:Day Name
    Schedule Day 470,        !- Monday Schedule:Day Name
    Schedule Day 470,        !- Tuesday Schedule:Day Name
    Schedule Day 470,        !- Wednesday Schedule:Day Name
    Schedule Day 470,        !- Thursday Schedule:Day Name
    Schedule Day 470,        !- Friday Schedule:Day Name
    Schedule Day 471,        !- Saturday Schedule:Day Name
    Schedule Day 472,        !- Holiday Schedule:Day Name
    Schedule Day 469,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 472,        !- CustomDay1 Schedule:Day Name
    Schedule Day 472;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 40,        !- Name
    Schedule Day 472,        !- Sunday Schedule:Day Name
    Schedule Day 470,        !- Monday Schedule:Day Name
    Schedule Day 470,        !- Tuesday Schedule:Day Name
    Schedule Day 470,        !- Wednesday Schedule:Day Name
    Schedule Day 470,        !- Thursday Schedule:Day Name
    Schedule Day 470,        !- Friday Schedule:Day Name
    Schedule Day 471,        !- Saturday Schedule:Day Name
    Schedule Day 472,        !- Holiday Schedule:Day Name
    Schedule Day 469,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 472,        !- CustomDay1 Schedule:Day Name
    Schedule Day 472;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 41,        !- Name
    Schedule Day 476,        !- Sunday Schedule:Day Name
    Schedule Day 474,        !- Monday Schedule:Day Name
    Schedule Day 474,        !- Tuesday Schedule:Day Name
    Schedule Day 474,        !- Wednesday Schedule:Day Name
    Schedule Day 474,        !- Thursday Schedule:Day Name
    Schedule Day 474,        !- Friday Schedule:Day Name
    Schedule Day 475,        !- Saturday Schedule:Day Name
    Schedule Day 476,        !- Holiday Schedule:Day Name
    Schedule Day 473,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 476,        !- CustomDay1 Schedule:Day Name
    Schedule Day 476;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 42,        !- Name
    Schedule Day 476,        !- Sunday Schedule:Day Name
    Schedule Day 474,        !- Monday Schedule:Day Name
    Schedule Day 474,        !- Tuesday Schedule:Day Name
    Schedule Day 474,        !- Wednesday Schedule:Day Name
    Schedule Day 474,        !- Thursday Schedule:Day Name
    Schedule Day 474,        !- Friday Schedule:Day Name
    Schedule Day 475,        !- Saturday Schedule:Day Name
    Schedule Day 476,        !- Holiday Schedule:Day Name
    Schedule Day 473,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 476,        !- CustomDay1 Schedule:Day Name
    Schedule Day 476;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 44,        !- Name
    Schedule Day 480,        !- Sunday Schedule:Day Name
    Schedule Day 478,        !- Monday Schedule:Day Name
    Schedule Day 478,        !- Tuesday Schedule:Day Name
    Schedule Day 478,        !- Wednesday Schedule:Day Name
    Schedule Day 478,        !- Thursday Schedule:Day Name
    Schedule Day 478,        !- Friday Schedule:Day Name
    Schedule Day 479,        !- Saturday Schedule:Day Name
    Schedule Day 480,        !- Holiday Schedule:Day Name
    Schedule Day 477,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 480,        !- CustomDay1 Schedule:Day Name
    Schedule Day 480;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 45,        !- Name
    Schedule Day 484,        !- Sunday Schedule:Day Name
    Schedule Day 482,        !- Monday Schedule:Day Name
    Schedule Day 482,        !- Tuesday Schedule:Day Name
    Schedule Day 482,        !- Wednesday Schedule:Day Name
    Schedule Day 482,        !- Thursday Schedule:Day Name
    Schedule Day 482,        !- Friday Schedule:Day Name
    Schedule Day 483,        !- Saturday Schedule:Day Name
    Schedule Day 484,        !- Holiday Schedule:Day Name
    Schedule Day 481,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 484,        !- CustomDay1 Schedule:Day Name
    Schedule Day 484;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 46,        !- Name
    Schedule Day 484,        !- Sunday Schedule:Day Name
    Schedule Day 482,        !- Monday Schedule:Day Name
    Schedule Day 482,        !- Tuesday Schedule:Day Name
    Schedule Day 482,        !- Wednesday Schedule:Day Name
    Schedule Day 482,        !- Thursday Schedule:Day Name
    Schedule Day 482,        !- Friday Schedule:Day Name
    Schedule Day 483,        !- Saturday Schedule:Day Name
    Schedule Day 484,        !- Holiday Schedule:Day Name
    Schedule Day 481,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 484,        !- CustomDay1 Schedule:Day Name
    Schedule Day 484;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 48,        !- Name
    Schedule Day 488,        !- Sunday Schedule:Day Name
    Schedule Day 486,        !- Monday Schedule:Day Name
    Schedule Day 486,        !- Tuesday Schedule:Day Name
    Schedule Day 486,        !- Wednesday Schedule:Day Name
    Schedule Day 486,        !- Thursday Schedule:Day Name
    Schedule Day 486,        !- Friday Schedule:Day Name
    Schedule Day 487,        !- Saturday Schedule:Day Name
    Schedule Day 488,        !- Holiday Schedule:Day Name
    Schedule Day 485,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 488,        !- CustomDay1 Schedule:Day Name
    Schedule Day 488;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 50,        !- Name
    Schedule Day 492,        !- Sunday Schedule:Day Name
    Schedule Day 490,        !- Monday Schedule:Day Name
    Schedule Day 490,        !- Tuesday Schedule:Day Name
    Schedule Day 490,        !- Wednesday Schedule:Day Name
    Schedule Day 490,        !- Thursday Schedule:Day Name
    Schedule Day 490,        !- Friday Schedule:Day Name
    Schedule Day 491,        !- Saturday Schedule:Day Name
    Schedule Day 492,        !- Holiday Schedule:Day Name
    Schedule Day 489,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 492,        !- CustomDay1 Schedule:Day Name
    Schedule Day 492;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 51,        !- Name
    Schedule Day 496,        !- Sunday Schedule:Day Name
    Schedule Day 494,        !- Monday Schedule:Day Name
    Schedule Day 494,        !- Tuesday Schedule:Day Name
    Schedule Day 494,        !- Wednesday Schedule:Day Name
    Schedule Day 494,        !- Thursday Schedule:Day Name
    Schedule Day 494,        !- Friday Schedule:Day Name
    Schedule Day 495,        !- Saturday Schedule:Day Name
    Schedule Day 496,        !- Holiday Schedule:Day Name
    Schedule Day 493,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 496,        !- CustomDay1 Schedule:Day Name
    Schedule Day 496;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 52,        !- Name
    Schedule Day 496,        !- Sunday Schedule:Day Name
    Schedule Day 494,        !- Monday Schedule:Day Name
    Schedule Day 494,        !- Tuesday Schedule:Day Name
    Schedule Day 494,        !- Wednesday Schedule:Day Name
    Schedule Day 494,        !- Thursday Schedule:Day Name
    Schedule Day 494,        !- Friday Schedule:Day Name
    Schedule Day 495,        !- Saturday Schedule:Day Name
    Schedule Day 496,        !- Holiday Schedule:Day Name
    Schedule Day 493,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 496,        !- CustomDay1 Schedule:Day Name
    Schedule Day 496;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 53,        !- Name
    Schedule Day 500,        !- Sunday Schedule:Day Name
    Schedule Day 498,        !- Monday Schedule:Day Name
    Schedule Day 498,        !- Tuesday Schedule:Day Name
    Schedule Day 498,        !- Wednesday Schedule:Day Name
    Schedule Day 498,        !- Thursday Schedule:Day Name
    Schedule Day 498,        !- Friday Schedule:Day Name
    Schedule Day 499,        !- Saturday Schedule:Day Name
    Schedule Day 500,        !- Holiday Schedule:Day Name
    Schedule Day 497,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 500,        !- CustomDay1 Schedule:Day Name
    Schedule Day 500;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 54,        !- Name
    Schedule Day 500,        !- Sunday Schedule:Day Name
    Schedule Day 498,        !- Monday Schedule:Day Name
    Schedule Day 498,        !- Tuesday Schedule:Day Name
    Schedule Day 498,        !- Wednesday Schedule:Day Name
    Schedule Day 498,        !- Thursday Schedule:Day Name
    Schedule Day 498,        !- Friday Schedule:Day Name
    Schedule Day 499,        !- Saturday Schedule:Day Name
    Schedule Day 500,        !- Holiday Schedule:Day Name
    Schedule Day 497,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 500,        !- CustomDay1 Schedule:Day Name
    Schedule Day 500;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 56,        !- Name
    Schedule Day 504,        !- Sunday Schedule:Day Name
    Schedule Day 502,        !- Monday Schedule:Day Name
    Schedule Day 502,        !- Tuesday Schedule:Day Name
    Schedule Day 502,        !- Wednesday Schedule:Day Name
    Schedule Day 502,        !- Thursday Schedule:Day Name
    Schedule Day 502,        !- Friday Schedule:Day Name
    Schedule Day 503,        !- Saturday Schedule:Day Name
    Schedule Day 504,        !- Holiday Schedule:Day Name
    Schedule Day 501,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 504,        !- CustomDay1 Schedule:Day Name
    Schedule Day 504;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 57,        !- Name
    Schedule Day 508,        !- Sunday Schedule:Day Name
    Schedule Day 506,        !- Monday Schedule:Day Name
    Schedule Day 506,        !- Tuesday Schedule:Day Name
    Schedule Day 506,        !- Wednesday Schedule:Day Name
    Schedule Day 506,        !- Thursday Schedule:Day Name
    Schedule Day 506,        !- Friday Schedule:Day Name
    Schedule Day 507,        !- Saturday Schedule:Day Name
    Schedule Day 508,        !- Holiday Schedule:Day Name
    Schedule Day 505,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 508,        !- CustomDay1 Schedule:Day Name
    Schedule Day 508;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 58,        !- Name
    Schedule Day 508,        !- Sunday Schedule:Day Name
    Schedule Day 506,        !- Monday Schedule:Day Name
    Schedule Day 506,        !- Tuesday Schedule:Day Name
    Schedule Day 506,        !- Wednesday Schedule:Day Name
    Schedule Day 506,        !- Thursday Schedule:Day Name
    Schedule Day 506,        !- Friday Schedule:Day Name
    Schedule Day 507,        !- Saturday Schedule:Day Name
    Schedule Day 508,        !- Holiday Schedule:Day Name
    Schedule Day 505,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 508,        !- CustomDay1 Schedule:Day Name
    Schedule Day 508;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 59,        !- Name
    Schedule Day 509,        !- Sunday Schedule:Day Name
    Schedule Day 509,        !- Monday Schedule:Day Name
    Schedule Day 509,        !- Tuesday Schedule:Day Name
    Schedule Day 509,        !- Wednesday Schedule:Day Name
    Schedule Day 509,        !- Thursday Schedule:Day Name
    Schedule Day 509,        !- Friday Schedule:Day Name
    Schedule Day 509,        !- Saturday Schedule:Day Name
    Schedule Day 509,        !- Holiday Schedule:Day Name
    Schedule Day 509,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 509,        !- CustomDay1 Schedule:Day Name
    Schedule Day 509;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 60,        !- Name
    Schedule Day 509,        !- Sunday Schedule:Day Name
    Schedule Day 509,        !- Monday Schedule:Day Name
    Schedule Day 509,        !- Tuesday Schedule:Day Name
    Schedule Day 509,        !- Wednesday Schedule:Day Name
    Schedule Day 509,        !- Thursday Schedule:Day Name
    Schedule Day 509,        !- Friday Schedule:Day Name
    Schedule Day 509,        !- Saturday Schedule:Day Name
    Schedule Day 509,        !- Holiday Schedule:Day Name
    Schedule Day 509,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 509,        !- CustomDay1 Schedule:Day Name
    Schedule Day 509;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 62,        !- Name
    Schedule Day 510,        !- Sunday Schedule:Day Name
    Schedule Day 510,        !- Monday Schedule:Day Name
    Schedule Day 510,        !- Tuesday Schedule:Day Name
    Schedule Day 510,        !- Wednesday Schedule:Day Name
    Schedule Day 510,        !- Thursday Schedule:Day Name
    Schedule Day 510,        !- Friday Schedule:Day Name
    Schedule Day 510,        !- Saturday Schedule:Day Name
    Schedule Day 510,        !- Holiday Schedule:Day Name
    Schedule Day 510,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 510,        !- CustomDay1 Schedule:Day Name
    Schedule Day 510;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 64,        !- Name
    Schedule Day 511,        !- Sunday Schedule:Day Name
    Schedule Day 511,        !- Monday Schedule:Day Name
    Schedule Day 511,        !- Tuesday Schedule:Day Name
    Schedule Day 511,        !- Wednesday Schedule:Day Name
    Schedule Day 511,        !- Thursday Schedule:Day Name
    Schedule Day 511,        !- Friday Schedule:Day Name
    Schedule Day 511,        !- Saturday Schedule:Day Name
    Schedule Day 511,        !- Holiday Schedule:Day Name
    Schedule Day 511,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 511,        !- CustomDay1 Schedule:Day Name
    Schedule Day 511;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 65,        !- Name
    Schedule Day 563,        !- Sunday Schedule:Day Name
    Schedule Day 561,        !- Monday Schedule:Day Name
    Schedule Day 561,        !- Tuesday Schedule:Day Name
    Schedule Day 561,        !- Wednesday Schedule:Day Name
    Schedule Day 561,        !- Thursday Schedule:Day Name
    Schedule Day 561,        !- Friday Schedule:Day Name
    Schedule Day 562,        !- Saturday Schedule:Day Name
    Schedule Day 563,        !- Holiday Schedule:Day Name
    Schedule Day 560,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 563,        !- CustomDay1 Schedule:Day Name
    Schedule Day 563;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 66,        !- Name
    Schedule Day 567,        !- Sunday Schedule:Day Name
    Schedule Day 565,        !- Monday Schedule:Day Name
    Schedule Day 565,        !- Tuesday Schedule:Day Name
    Schedule Day 565,        !- Wednesday Schedule:Day Name
    Schedule Day 565,        !- Thursday Schedule:Day Name
    Schedule Day 565,        !- Friday Schedule:Day Name
    Schedule Day 566,        !- Saturday Schedule:Day Name
    Schedule Day 567,        !- Holiday Schedule:Day Name
    Schedule Day 564,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 568,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 567,        !- CustomDay1 Schedule:Day Name
    Schedule Day 567;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 67,        !- Name
    Schedule Day 572,        !- Sunday Schedule:Day Name
    Schedule Day 570,        !- Monday Schedule:Day Name
    Schedule Day 570,        !- Tuesday Schedule:Day Name
    Schedule Day 570,        !- Wednesday Schedule:Day Name
    Schedule Day 570,        !- Thursday Schedule:Day Name
    Schedule Day 570,        !- Friday Schedule:Day Name
    Schedule Day 571,        !- Saturday Schedule:Day Name
    Schedule Day 572,        !- Holiday Schedule:Day Name
    Schedule Day 569,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 572,        !- CustomDay1 Schedule:Day Name
    Schedule Day 572;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 68,        !- Name
    Schedule Day 576,        !- Sunday Schedule:Day Name
    Schedule Day 574,        !- Monday Schedule:Day Name
    Schedule Day 574,        !- Tuesday Schedule:Day Name
    Schedule Day 574,        !- Wednesday Schedule:Day Name
    Schedule Day 574,        !- Thursday Schedule:Day Name
    Schedule Day 574,        !- Friday Schedule:Day Name
    Schedule Day 575,        !- Saturday Schedule:Day Name
    Schedule Day 576,        !- Holiday Schedule:Day Name
    Schedule Day 573,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 577,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 576,        !- CustomDay1 Schedule:Day Name
    Schedule Day 576;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 69,        !- Name
    Schedule Day 578,        !- Sunday Schedule:Day Name
    Schedule Day 578,        !- Monday Schedule:Day Name
    Schedule Day 578,        !- Tuesday Schedule:Day Name
    Schedule Day 578,        !- Wednesday Schedule:Day Name
    Schedule Day 578,        !- Thursday Schedule:Day Name
    Schedule Day 578,        !- Friday Schedule:Day Name
    Schedule Day 578,        !- Saturday Schedule:Day Name
    Schedule Day 578,        !- Holiday Schedule:Day Name
    Schedule Day 578,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 578,        !- CustomDay1 Schedule:Day Name
    Schedule Day 578;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 70,        !- Name
    Schedule Day 579,        !- Sunday Schedule:Day Name
    Schedule Day 579,        !- Monday Schedule:Day Name
    Schedule Day 579,        !- Tuesday Schedule:Day Name
    Schedule Day 579,        !- Wednesday Schedule:Day Name
    Schedule Day 579,        !- Thursday Schedule:Day Name
    Schedule Day 579,        !- Friday Schedule:Day Name
    Schedule Day 579,        !- Saturday Schedule:Day Name
    Schedule Day 579,        !- Holiday Schedule:Day Name
    Schedule Day 579,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 580,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 579,        !- CustomDay1 Schedule:Day Name
    Schedule Day 579;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 71,        !- Name
    Schedule Day 581,        !- Sunday Schedule:Day Name
    Schedule Day 581,        !- Monday Schedule:Day Name
    Schedule Day 581,        !- Tuesday Schedule:Day Name
    Schedule Day 581,        !- Wednesday Schedule:Day Name
    Schedule Day 581,        !- Thursday Schedule:Day Name
    Schedule Day 581,        !- Friday Schedule:Day Name
    Schedule Day 581,        !- Saturday Schedule:Day Name
    Schedule Day 581,        !- Holiday Schedule:Day Name
    Schedule Day 581,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 581,        !- CustomDay1 Schedule:Day Name
    Schedule Day 581;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 72,        !- Name
    Schedule Day 582,        !- Sunday Schedule:Day Name
    Schedule Day 582,        !- Monday Schedule:Day Name
    Schedule Day 582,        !- Tuesday Schedule:Day Name
    Schedule Day 582,        !- Wednesday Schedule:Day Name
    Schedule Day 582,        !- Thursday Schedule:Day Name
    Schedule Day 582,        !- Friday Schedule:Day Name
    Schedule Day 582,        !- Saturday Schedule:Day Name
    Schedule Day 582,        !- Holiday Schedule:Day Name
    Schedule Day 582,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 583,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 582,        !- CustomDay1 Schedule:Day Name
    Schedule Day 582;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 73,        !- Name
    Schedule Day 584,        !- Sunday Schedule:Day Name
    Schedule Day 584,        !- Monday Schedule:Day Name
    Schedule Day 584,        !- Tuesday Schedule:Day Name
    Schedule Day 584,        !- Wednesday Schedule:Day Name
    Schedule Day 584,        !- Thursday Schedule:Day Name
    Schedule Day 584,        !- Friday Schedule:Day Name
    Schedule Day 584,        !- Saturday Schedule:Day Name
    Schedule Day 584,        !- Holiday Schedule:Day Name
    Schedule Day 584,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 584,        !- CustomDay1 Schedule:Day Name
    Schedule Day 584;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 74,        !- Name
    Schedule Day 585,        !- Sunday Schedule:Day Name
    Schedule Day 585,        !- Monday Schedule:Day Name
    Schedule Day 585,        !- Tuesday Schedule:Day Name
    Schedule Day 585,        !- Wednesday Schedule:Day Name
    Schedule Day 585,        !- Thursday Schedule:Day Name
    Schedule Day 585,        !- Friday Schedule:Day Name
    Schedule Day 585,        !- Saturday Schedule:Day Name
    Schedule Day 585,        !- Holiday Schedule:Day Name
    Schedule Day 585,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 586,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 585,        !- CustomDay1 Schedule:Day Name
    Schedule Day 585;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 75,        !- Name
    Schedule Day 587,        !- Sunday Schedule:Day Name
    Schedule Day 587,        !- Monday Schedule:Day Name
    Schedule Day 587,        !- Tuesday Schedule:Day Name
    Schedule Day 587,        !- Wednesday Schedule:Day Name
    Schedule Day 587,        !- Thursday Schedule:Day Name
    Schedule Day 587,        !- Friday Schedule:Day Name
    Schedule Day 587,        !- Saturday Schedule:Day Name
    Schedule Day 587,        !- Holiday Schedule:Day Name
    Schedule Day 587,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 587,        !- CustomDay1 Schedule:Day Name
    Schedule Day 587;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 76,        !- Name
    Schedule Day 588,        !- Sunday Schedule:Day Name
    Schedule Day 588,        !- Monday Schedule:Day Name
    Schedule Day 588,        !- Tuesday Schedule:Day Name
    Schedule Day 588,        !- Wednesday Schedule:Day Name
    Schedule Day 588,        !- Thursday Schedule:Day Name
    Schedule Day 588,        !- Friday Schedule:Day Name
    Schedule Day 588,        !- Saturday Schedule:Day Name
    Schedule Day 588,        !- Holiday Schedule:Day Name
    Schedule Day 588,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 589,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 588,        !- CustomDay1 Schedule:Day Name
    Schedule Day 588;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 77,        !- Name
    Schedule Day 590,        !- Sunday Schedule:Day Name
    Schedule Day 590,        !- Monday Schedule:Day Name
    Schedule Day 590,        !- Tuesday Schedule:Day Name
    Schedule Day 590,        !- Wednesday Schedule:Day Name
    Schedule Day 590,        !- Thursday Schedule:Day Name
    Schedule Day 590,        !- Friday Schedule:Day Name
    Schedule Day 590,        !- Saturday Schedule:Day Name
    Schedule Day 590,        !- Holiday Schedule:Day Name
    Schedule Day 590,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 590,        !- CustomDay1 Schedule:Day Name
    Schedule Day 590;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 78,        !- Name
    Schedule Day 591,        !- Sunday Schedule:Day Name
    Schedule Day 591,        !- Monday Schedule:Day Name
    Schedule Day 591,        !- Tuesday Schedule:Day Name
    Schedule Day 591,        !- Wednesday Schedule:Day Name
    Schedule Day 591,        !- Thursday Schedule:Day Name
    Schedule Day 591,        !- Friday Schedule:Day Name
    Schedule Day 591,        !- Saturday Schedule:Day Name
    Schedule Day 591,        !- Holiday Schedule:Day Name
    Schedule Day 591,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 592,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 591,        !- CustomDay1 Schedule:Day Name
    Schedule Day 591;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 79,        !- Name
    Schedule Day 593,        !- Sunday Schedule:Day Name
    Schedule Day 593,        !- Monday Schedule:Day Name
    Schedule Day 593,        !- Tuesday Schedule:Day Name
    Schedule Day 593,        !- Wednesday Schedule:Day Name
    Schedule Day 593,        !- Thursday Schedule:Day Name
    Schedule Day 593,        !- Friday Schedule:Day Name
    Schedule Day 593,        !- Saturday Schedule:Day Name
    Schedule Day 593,        !- Holiday Schedule:Day Name
    Schedule Day 593,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 593,        !- CustomDay1 Schedule:Day Name
    Schedule Day 593;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 80,        !- Name
    Schedule Day 594,        !- Sunday Schedule:Day Name
    Schedule Day 594,        !- Monday Schedule:Day Name
    Schedule Day 594,        !- Tuesday Schedule:Day Name
    Schedule Day 594,        !- Wednesday Schedule:Day Name
    Schedule Day 594,        !- Thursday Schedule:Day Name
    Schedule Day 594,        !- Friday Schedule:Day Name
    Schedule Day 594,        !- Saturday Schedule:Day Name
    Schedule Day 594,        !- Holiday Schedule:Day Name
    Schedule Day 594,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 595,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 594,        !- CustomDay1 Schedule:Day Name
    Schedule Day 594;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 81,        !- Name
    Schedule Day 596,        !- Sunday Schedule:Day Name
    Schedule Day 596,        !- Monday Schedule:Day Name
    Schedule Day 596,        !- Tuesday Schedule:Day Name
    Schedule Day 596,        !- Wednesday Schedule:Day Name
    Schedule Day 596,        !- Thursday Schedule:Day Name
    Schedule Day 596,        !- Friday Schedule:Day Name
    Schedule Day 596,        !- Saturday Schedule:Day Name
    Schedule Day 596,        !- Holiday Schedule:Day Name
    Schedule Day 596,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 596,        !- CustomDay1 Schedule:Day Name
    Schedule Day 596;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 82,        !- Name
    Schedule Day 597,        !- Sunday Schedule:Day Name
    Schedule Day 597,        !- Monday Schedule:Day Name
    Schedule Day 597,        !- Tuesday Schedule:Day Name
    Schedule Day 597,        !- Wednesday Schedule:Day Name
    Schedule Day 597,        !- Thursday Schedule:Day Name
    Schedule Day 597,        !- Friday Schedule:Day Name
    Schedule Day 597,        !- Saturday Schedule:Day Name
    Schedule Day 597,        !- Holiday Schedule:Day Name
    Schedule Day 597,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 598,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 597,        !- CustomDay1 Schedule:Day Name
    Schedule Day 597;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 83,        !- Name
    Schedule Day 599,        !- Sunday Schedule:Day Name
    Schedule Day 599,        !- Monday Schedule:Day Name
    Schedule Day 599,        !- Tuesday Schedule:Day Name
    Schedule Day 599,        !- Wednesday Schedule:Day Name
    Schedule Day 599,        !- Thursday Schedule:Day Name
    Schedule Day 599,        !- Friday Schedule:Day Name
    Schedule Day 599,        !- Saturday Schedule:Day Name
    Schedule Day 599,        !- Holiday Schedule:Day Name
    Schedule Day 599,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 599,        !- CustomDay1 Schedule:Day Name
    Schedule Day 599;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 84,        !- Name
    Schedule Day 600,        !- Sunday Schedule:Day Name
    Schedule Day 600,        !- Monday Schedule:Day Name
    Schedule Day 600,        !- Tuesday Schedule:Day Name
    Schedule Day 600,        !- Wednesday Schedule:Day Name
    Schedule Day 600,        !- Thursday Schedule:Day Name
    Schedule Day 600,        !- Friday Schedule:Day Name
    Schedule Day 600,        !- Saturday Schedule:Day Name
    Schedule Day 600,        !- Holiday Schedule:Day Name
    Schedule Day 600,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 601,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 600,        !- CustomDay1 Schedule:Day Name
    Schedule Day 600;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 85,        !- Name
    Schedule Day 602,        !- Sunday Schedule:Day Name
    Schedule Day 602,        !- Monday Schedule:Day Name
    Schedule Day 602,        !- Tuesday Schedule:Day Name
    Schedule Day 602,        !- Wednesday Schedule:Day Name
    Schedule Day 602,        !- Thursday Schedule:Day Name
    Schedule Day 602,        !- Friday Schedule:Day Name
    Schedule Day 602,        !- Saturday Schedule:Day Name
    Schedule Day 602,        !- Holiday Schedule:Day Name
    Schedule Day 602,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 602,        !- CustomDay1 Schedule:Day Name
    Schedule Day 602;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 86,        !- Name
    Schedule Day 603,        !- Sunday Schedule:Day Name
    Schedule Day 603,        !- Monday Schedule:Day Name
    Schedule Day 603,        !- Tuesday Schedule:Day Name
    Schedule Day 603,        !- Wednesday Schedule:Day Name
    Schedule Day 603,        !- Thursday Schedule:Day Name
    Schedule Day 603,        !- Friday Schedule:Day Name
    Schedule Day 603,        !- Saturday Schedule:Day Name
    Schedule Day 603,        !- Holiday Schedule:Day Name
    Schedule Day 603,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 604,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 603,        !- CustomDay1 Schedule:Day Name
    Schedule Day 603;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 88,        !- Name
    Schedule Day 614,        !- Sunday Schedule:Day Name
    Schedule Day 611,        !- Monday Schedule:Day Name
    Schedule Day 612,        !- Tuesday Schedule:Day Name
    Schedule Day 612,        !- Wednesday Schedule:Day Name
    Schedule Day 612,        !- Thursday Schedule:Day Name
    Schedule Day 612,        !- Friday Schedule:Day Name
    Schedule Day 613,        !- Saturday Schedule:Day Name
    Schedule Day 614,        !- Holiday Schedule:Day Name
    Schedule Day 610,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 615,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 614,        !- CustomDay1 Schedule:Day Name
    Schedule Day 614;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 89,        !- Name
    Schedule Day 620,        !- Sunday Schedule:Day Name
    Schedule Day 617,        !- Monday Schedule:Day Name
    Schedule Day 618,        !- Tuesday Schedule:Day Name
    Schedule Day 618,        !- Wednesday Schedule:Day Name
    Schedule Day 618,        !- Thursday Schedule:Day Name
    Schedule Day 618,        !- Friday Schedule:Day Name
    Schedule Day 619,        !- Saturday Schedule:Day Name
    Schedule Day 620,        !- Holiday Schedule:Day Name
    Schedule Day 616,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 620,        !- CustomDay1 Schedule:Day Name
    Schedule Day 620;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 90,        !- Name
    Schedule Day 625,        !- Sunday Schedule:Day Name
    Schedule Day 622,        !- Monday Schedule:Day Name
    Schedule Day 623,        !- Tuesday Schedule:Day Name
    Schedule Day 623,        !- Wednesday Schedule:Day Name
    Schedule Day 623,        !- Thursday Schedule:Day Name
    Schedule Day 623,        !- Friday Schedule:Day Name
    Schedule Day 624,        !- Saturday Schedule:Day Name
    Schedule Day 625,        !- Holiday Schedule:Day Name
    Schedule Day 621,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 626,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 625,        !- CustomDay1 Schedule:Day Name
    Schedule Day 625;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 92,        !- Name
    Schedule Day 636,        !- Sunday Schedule:Day Name
    Schedule Day 633,        !- Monday Schedule:Day Name
    Schedule Day 634,        !- Tuesday Schedule:Day Name
    Schedule Day 634,        !- Wednesday Schedule:Day Name
    Schedule Day 634,        !- Thursday Schedule:Day Name
    Schedule Day 634,        !- Friday Schedule:Day Name
    Schedule Day 635,        !- Saturday Schedule:Day Name
    Schedule Day 636,        !- Holiday Schedule:Day Name
    Schedule Day 632,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 636,        !- CustomDay1 Schedule:Day Name
    Schedule Day 636;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 93,        !- Name
    Schedule Day 641,        !- Sunday Schedule:Day Name
    Schedule Day 638,        !- Monday Schedule:Day Name
    Schedule Day 639,        !- Tuesday Schedule:Day Name
    Schedule Day 639,        !- Wednesday Schedule:Day Name
    Schedule Day 639,        !- Thursday Schedule:Day Name
    Schedule Day 639,        !- Friday Schedule:Day Name
    Schedule Day 640,        !- Saturday Schedule:Day Name
    Schedule Day 641,        !- Holiday Schedule:Day Name
    Schedule Day 637,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 642,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 641,        !- CustomDay1 Schedule:Day Name
    Schedule Day 641;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 94,        !- Name
    Schedule Day 647,        !- Sunday Schedule:Day Name
    Schedule Day 644,        !- Monday Schedule:Day Name
    Schedule Day 645,        !- Tuesday Schedule:Day Name
    Schedule Day 645,        !- Wednesday Schedule:Day Name
    Schedule Day 645,        !- Thursday Schedule:Day Name
    Schedule Day 645,        !- Friday Schedule:Day Name
    Schedule Day 646,        !- Saturday Schedule:Day Name
    Schedule Day 647,        !- Holiday Schedule:Day Name
    Schedule Day 643,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 647,        !- CustomDay1 Schedule:Day Name
    Schedule Day 647;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 95,        !- Name
    Schedule Day 652,        !- Sunday Schedule:Day Name
    Schedule Day 649,        !- Monday Schedule:Day Name
    Schedule Day 650,        !- Tuesday Schedule:Day Name
    Schedule Day 650,        !- Wednesday Schedule:Day Name
    Schedule Day 650,        !- Thursday Schedule:Day Name
    Schedule Day 650,        !- Friday Schedule:Day Name
    Schedule Day 651,        !- Saturday Schedule:Day Name
    Schedule Day 652,        !- Holiday Schedule:Day Name
    Schedule Day 648,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 653,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 652,        !- CustomDay1 Schedule:Day Name
    Schedule Day 652;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 97,        !- Name
    Schedule Day 663,        !- Sunday Schedule:Day Name
    Schedule Day 660,        !- Monday Schedule:Day Name
    Schedule Day 661,        !- Tuesday Schedule:Day Name
    Schedule Day 661,        !- Wednesday Schedule:Day Name
    Schedule Day 661,        !- Thursday Schedule:Day Name
    Schedule Day 661,        !- Friday Schedule:Day Name
    Schedule Day 662,        !- Saturday Schedule:Day Name
    Schedule Day 663,        !- Holiday Schedule:Day Name
    Schedule Day 659,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 663,        !- CustomDay1 Schedule:Day Name
    Schedule Day 663;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 98,        !- Name
    Schedule Day 668,        !- Sunday Schedule:Day Name
    Schedule Day 665,        !- Monday Schedule:Day Name
    Schedule Day 666,        !- Tuesday Schedule:Day Name
    Schedule Day 666,        !- Wednesday Schedule:Day Name
    Schedule Day 666,        !- Thursday Schedule:Day Name
    Schedule Day 666,        !- Friday Schedule:Day Name
    Schedule Day 667,        !- Saturday Schedule:Day Name
    Schedule Day 668,        !- Holiday Schedule:Day Name
    Schedule Day 664,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 669,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 668,        !- CustomDay1 Schedule:Day Name
    Schedule Day 668;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Week 99,        !- Name
    Schedule Day 670,        !- Sunday Schedule:Day Name
    Schedule Day 670,        !- Monday Schedule:Day Name
    Schedule Day 670,        !- Tuesday Schedule:Day Name
    Schedule Day 670,        !- Wednesday Schedule:Day Name
    Schedule Day 670,        !- Thursday Schedule:Day Name
    Schedule Day 670,        !- Friday Schedule:Day Name
    Schedule Day 670,        !- Saturday Schedule:Day Name
    Schedule Day 670,        !- Holiday Schedule:Day Name
    Schedule Day 670,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 670,        !- CustomDay1 Schedule:Day Name
    Schedule Day 670;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Year 100,       !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 100,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 27,        !- Name
    Schedule Type Limits 4,  !- Schedule Type Limits Name
    Schedule Week 27,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 39,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 39,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 40,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 40,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 41,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 41,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 42,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 42,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 44,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 44,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 45,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 45,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 46,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 46,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 48,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 48,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 50,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 50,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 51,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 51,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 52,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 52,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 53,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 53,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 54,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 54,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 56,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 56,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 57,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 57,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 58,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 58,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 59,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 59,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 60,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 60,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 62,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 62,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 64,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 64,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 65,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 65,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 66,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 66,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 67,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 67,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 68,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 68,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 69,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 69,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 70,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 70,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 71,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 71,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 72,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 72,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 73,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 73,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 74,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 74,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 75,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 75,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 76,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 76,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 77,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 77,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 78,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 78,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 79,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 79,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 80,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 80,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 81,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 81,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 82,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 82,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 83,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 83,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 84,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 84,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 85,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 85,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 86,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 86,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 88,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 88,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 89,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 89,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 90,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 90,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 92,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 92,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 93,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 93,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 94,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 94,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 95,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 95,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 97,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 97,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 98,        !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule Week 98,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Year 99,        !- Name
    Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule Week 99,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    Air Loop HVAC 1,         !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 1 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 26,                 !- Supply Side Inlet Node Name
    Node 29,                 !- Demand Side Outlet Node Name
    Air Loop HVAC 1 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 1 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop HVAC 1 Supply Outlet Nodes,  !- Name
    Node 27;                 !- Node 1 Name

  NodeList,
    Air Loop HVAC 1 Demand Inlet Nodes,  !- Name
    Node 28;                 !- Node 1 Name

  Sizing:System,
    Air Loop HVAC 1,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    15.3934584723579,        !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    1.88068118100586,        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    1.88068118100586,        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Schedule Year 65,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Air Loop HVAC 1 Supply Branches,  !- Name
    Air Loop HVAC 1 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop HVAC 1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,  !- Component 1 Name
    Node 26,                 !- Component 1 Inlet Node Name
    Node 34,                 !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Air Loop HVAC Unitary System 1,  !- Component 2 Name
    Node 34,                 !- Component 2 Inlet Node Name
    Node 27;                 !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,  !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    Node 32,                 !- Relief Air Outlet Node Name
    Node 26,                 !- Return Air Node Name
    Node 34,                 !- Mixed Air Node Name
    Node 31,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Schedule Year 66,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 31;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,  !- Name
    Node 34,                 !- Mixed Air Node Name
    Node 31,                 !- Outdoor Air Stream Node Name
    Node 32,                 !- Relief Air Stream Node Name
    Node 26;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 34 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 27,                 !- Reference Setpoint Node Name
    Air Loop HVAC Unitary System 1 Cooling Coil - Fan Node,  !- Fan Inlet Node Name
    Air Loop HVAC Unitary System 1 Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 34;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Air Loop HVAC Unitary System 1,  !- Name
    Load,                    !- Control Type
    Thermal Zone 18,         !- Controlling Zone or Thermostat Location
    CoolReheat,              !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 34,                 !- Air Inlet Node Name
    Node 27,                 !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 1,            !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Schedule Year 65,        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 1,    !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    LatentOrSensibleLoadControl,  !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Coil Heating Electric 1, !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    1.88068118100586,        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    1.88068118100586,        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    1.88068118100586,        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0,                       !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 1;  !- Design Specification Multispeed Object Name

  Fan:OnOff,
    Fan On Off 1,            !- Name
    Schedule Year 65,        !- Availability Schedule Name
    0.639999985694885,       !- Fan Total Efficiency
    310.723,                 !- Pressure Rise {Pa}
    1.88068118100586,        !- Maximum Flow Rate {m3/s}
    0.914285693849836,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Loop HVAC Unitary System 1 Cooling Coil - Fan Node,  !- Air Inlet Node Name
    Air Loop HVAC Unitary System 1 Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 1,    !- Name
    Schedule Compact 2,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666667,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    14.9775058826486,        !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 23,                 !- Water Inlet Node Name
    Node 33,                 !- Water Outlet Node Name
    Node 34,                 !- Air Inlet Node Name
    Air Loop HVAC Unitary System 1 Cooling Coil - Fan Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Electric,
    Coil Heating Electric 1, !- Name
    Schedule Compact 3,      !- Availability Schedule Name
    1,                       !- Efficiency
    243938.847418569,        !- Nominal Capacity {W}
    Air Loop HVAC Unitary System 1 Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 27;                 !- Air Outlet Node Name

  UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 1,  !- Name
    0,                       !- Number of Speeds for Heating
    1,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1;                       !- Cooling Speed 1 Supply Air Flow Ratio

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 18,         !- Control Zone Name
    Node 35,                 !- Zone Node Name
    Node 30,                 !- Zone Inlet Node Name
    Node 27;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Air Loop HVAC 1 Node 28 Supply Path,  !- Name
    Node 28,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 28,                 !- Inlet Node Name
    Node 37;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop HVAC 1 Return Path,  !- Name
    Node 29,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 1,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 1,  !- Name
    Thermal Zone 1,          !- Zone Name
    Node 1,                  !- Zone Node Name
    Node 39,                 !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 36;                 !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 29,                 !- Outlet Node Name
    Node 39;                 !- Inlet 1 Node Name

  AirLoopHVAC,
    Air Loop HVAC 10,        !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 10 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 10 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 215,                !- Supply Side Inlet Node Name
    Node 218,                !- Demand Side Outlet Node Name
    Air Loop HVAC 10 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 10 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop HVAC 10 Supply Outlet Nodes,  !- Name
    Node 216;                !- Node 1 Name

  NodeList,
    Air Loop HVAC 10 Demand Inlet Nodes,  !- Name
    Node 217;                !- Node 1 Name

  Sizing:System,
    Air Loop HVAC 10,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    24.3928782145182,        !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    1.0774736244873,         !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    1.0774736244873,         !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 10 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 10;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 10,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Schedule Year 83,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Air Loop HVAC 10 Supply Branches,  !- Name
    Air Loop HVAC 10 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop HVAC 10 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 10,  !- Component 1 Name
    Node 215,                !- Component 1 Inlet Node Name
    Node 223,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Air Loop HVAC Unitary System 10,  !- Component 2 Name
    Node 223,                !- Component 2 Inlet Node Name
    Node 216;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 10,  !- Name
    Air Loop HVAC Outdoor Air System 10 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 10 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 10 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 10;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 10,  !- Name
    Node 221,                !- Relief Air Outlet Node Name
    Node 215,                !- Return Air Node Name
    Node 223,                !- Mixed Air Node Name
    Node 220,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Schedule Year 84,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 10 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 10 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 10 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 220;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 10 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 10 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 10 Outdoor Air Mixer,  !- Name
    Node 223,                !- Mixed Air Node Name
    Node 220,                !- Outdoor Air Stream Node Name
    Node 221,                !- Relief Air Stream Node Name
    Node 215;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 223 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 216,                !- Reference Setpoint Node Name
    Air Loop HVAC Unitary System 10 Cooling Coil - Fan Node,  !- Fan Inlet Node Name
    Air Loop HVAC Unitary System 10 Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 223;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Air Loop HVAC Unitary System 10,  !- Name
    Load,                    !- Control Type
    Thermal Zone 27,         !- Controlling Zone or Thermostat Location
    CoolReheat,              !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 223,                !- Air Inlet Node Name
    Node 216,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 10,           !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Schedule Year 83,        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 10,   !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    LatentOrSensibleLoadControl,  !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Coil Heating Electric 10,!- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    1.0774736244873,         !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    1.0774736244873,         !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    1.0774736244873,         !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0,                       !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 10;  !- Design Specification Multispeed Object Name

  Fan:OnOff,
    Fan On Off 10,           !- Name
    Schedule Year 83,        !- Availability Schedule Name
    0.639999985694885,       !- Fan Total Efficiency
    310.723,                 !- Pressure Rise {Pa}
    1.0774736244873,         !- Maximum Flow Rate {m3/s}
    0.914285693849836,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Loop HVAC Unitary System 10 Cooling Coil - Fan Node,  !- Air Inlet Node Name
    Air Loop HVAC Unitary System 10 Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 9,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 9,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 9,!- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 9,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 10,   !- Name
    Schedule Compact 38,     !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666667,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    23.9769256353738,        !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 212,                !- Water Inlet Node Name
    Node 222,                !- Water Outlet Node Name
    Node 223,                !- Air Inlet Node Name
    Air Loop HVAC Unitary System 10 Cooling Coil - Fan Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Electric,
    Coil Heating Electric 10,!- Name
    Schedule Compact 39,     !- Availability Schedule Name
    1,                       !- Efficiency
    139756.632287562,        !- Nominal Capacity {W}
    Air Loop HVAC Unitary System 10 Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 216;                !- Air Outlet Node Name

  UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 10,  !- Name
    0,                       !- Number of Speeds for Heating
    1,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1;                       !- Cooling Speed 1 Supply Air Flow Ratio

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 10,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 27,         !- Control Zone Name
    Node 224,                !- Zone Node Name
    Node 219,                !- Zone Inlet Node Name
    Node 216;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Air Loop HVAC 10 Node 217 Supply Path,  !- Name
    Node 217,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 10;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 10,  !- Name
    Node 217,                !- Inlet Node Name
    Node 226;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop HVAC 10 Return Path,  !- Name
    Node 218,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 10,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 10;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 10,  !- Name
    Thermal Zone 10,         !- Zone Name
    Node 10,                 !- Zone Node Name
    Node 228,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 225;                !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 10,  !- Name
    Node 218,                !- Outlet Node Name
    Node 228;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Air Loop HVAC 11,        !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 11 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 11 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 236,                !- Supply Side Inlet Node Name
    Node 239,                !- Demand Side Outlet Node Name
    Air Loop HVAC 11 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 11 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop HVAC 11 Supply Outlet Nodes,  !- Name
    Node 237;                !- Node 1 Name

  NodeList,
    Air Loop HVAC 11 Demand Inlet Nodes,  !- Name
    Node 238;                !- Node 1 Name

  Sizing:System,
    Air Loop HVAC 11,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    24.5765813191732,        !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    4.27362501972656,        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    4.27362501972656,        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 11 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 11;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 11,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Schedule Year 85,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Air Loop HVAC 11 Supply Branches,  !- Name
    Air Loop HVAC 11 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop HVAC 11 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 11,  !- Component 1 Name
    Node 236,                !- Component 1 Inlet Node Name
    Node 244,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Air Loop HVAC Unitary System 11,  !- Component 2 Name
    Node 244,                !- Component 2 Inlet Node Name
    Node 237;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 11,  !- Name
    Air Loop HVAC Outdoor Air System 11 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 11 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 11 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 11;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 11,  !- Name
    Node 242,                !- Relief Air Outlet Node Name
    Node 236,                !- Return Air Node Name
    Node 244,                !- Mixed Air Node Name
    Node 241,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Schedule Year 86,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 11 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 11 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 11 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 241;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 11 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 11 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 11 Outdoor Air Mixer,  !- Name
    Node 244,                !- Mixed Air Node Name
    Node 241,                !- Outdoor Air Stream Node Name
    Node 242,                !- Relief Air Stream Node Name
    Node 236;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 244 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 237,                !- Reference Setpoint Node Name
    Air Loop HVAC Unitary System 11 Cooling Coil - Fan Node,  !- Fan Inlet Node Name
    Air Loop HVAC Unitary System 11 Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 244;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Air Loop HVAC Unitary System 11,  !- Name
    Load,                    !- Control Type
    Thermal Zone 28,         !- Controlling Zone or Thermostat Location
    CoolReheat,              !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 244,                !- Air Inlet Node Name
    Node 237,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 11,           !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Schedule Year 85,        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 11,   !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    LatentOrSensibleLoadControl,  !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Coil Heating Electric 11,!- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    4.27362501972656,        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    4.27362501972656,        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    4.27362501972656,        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0,                       !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 11;  !- Design Specification Multispeed Object Name

  Fan:OnOff,
    Fan On Off 11,           !- Name
    Schedule Year 85,        !- Availability Schedule Name
    0.639999985694885,       !- Fan Total Efficiency
    310.723,                 !- Pressure Rise {Pa}
    4.27362501972656,        !- Maximum Flow Rate {m3/s}
    0.914285693849836,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Loop HVAC Unitary System 11 Cooling Coil - Fan Node,  !- Air Inlet Node Name
    Air Loop HVAC Unitary System 11 Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 10,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 10,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 10,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 10,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 11,   !- Name
    Schedule Compact 42,     !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666667,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    24.1606287167564,        !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 233,                !- Water Inlet Node Name
    Node 243,                !- Water Outlet Node Name
    Node 244,                !- Air Inlet Node Name
    Air Loop HVAC Unitary System 11 Cooling Coil - Fan Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Electric,
    Coil Heating Electric 11,!- Name
    Schedule Compact 43,     !- Availability Schedule Name
    1,                       !- Efficiency
    554322.115219162,        !- Nominal Capacity {W}
    Air Loop HVAC Unitary System 11 Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 237;                !- Air Outlet Node Name

  UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 11,  !- Name
    0,                       !- Number of Speeds for Heating
    1,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1;                       !- Cooling Speed 1 Supply Air Flow Ratio

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 11,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 28,         !- Control Zone Name
    Node 245,                !- Zone Node Name
    Node 240,                !- Zone Inlet Node Name
    Node 237;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Air Loop HVAC 11 Node 238 Supply Path,  !- Name
    Node 238,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 11;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 11,  !- Name
    Node 238,                !- Inlet Node Name
    Node 247;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop HVAC 11 Return Path,  !- Name
    Node 239,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 11,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 11;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 11,  !- Name
    Thermal Zone 11,         !- Zone Name
    Node 11,                 !- Zone Node Name
    Node 249,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 246;                !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 11,  !- Name
    Node 239,                !- Outlet Node Name
    Node 249;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Air Loop HVAC 12,        !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 12 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 12 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 248,                !- Supply Side Inlet Node Name
    Node 252,                !- Demand Side Outlet Node Name
    Air Loop HVAC 12 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 12 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop HVAC 12 Supply Outlet Nodes,  !- Name
    Node 250;                !- Node 1 Name

  NodeList,
    Air Loop HVAC 12 Demand Inlet Nodes,  !- Name
    Node 251;                !- Node 1 Name

  Sizing:System,
    Air Loop HVAC 12,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.105375321844482,       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.3333333333333,        !- Central Cooling Design Supply Air Temperature {C}
    43.3333333333333,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    0.432924355004883,       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    0.432924355004883,       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 12 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 12;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 12,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Schedule Year 87,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Air Loop HVAC 12 Supply Branches,  !- Name
    Air Loop HVAC 12 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop HVAC 12 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 12,  !- Component 1 Name
    Node 248,                !- Component 1 Inlet Node Name
    Node 256,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Air Loop HVAC Unitary System 12,  !- Component 2 Name
    Node 256,                !- Component 2 Inlet Node Name
    Node 250;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 12,  !- Name
    Air Loop HVAC Outdoor Air System 12 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 12 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 12 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 12;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 12,  !- Name
    Node 255,                !- Relief Air Outlet Node Name
    Node 248,                !- Return Air Node Name
    Node 256,                !- Mixed Air Node Name
    Node 254,                !- Actuator Node Name
    0.105375321844482,       !- Minimum Outdoor Air Flow Rate {m3/s}
    0.105375321844482,       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Schedule Year 88,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 12 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 12 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 12 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 254;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 12 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer,  !- Name
    Node 256,                !- Mixed Air Node Name
    Node 254,                !- Outdoor Air Stream Node Name
    Node 255,                !- Relief Air Stream Node Name
    Node 248;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 256 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 250,                !- Reference Setpoint Node Name
    Air Loop HVAC Unitary System 12 Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Node 250,                !- Fan Outlet Node Name
    Node 256;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Air Loop HVAC Unitary System 12,  !- Name
    Load,                    !- Control Type
    Thermal Zone 29,         !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 256,                !- Air Inlet Node Name
    Node 250,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 12,           !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Schedule Year 87,        !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Gas:MultiStage,  !- Heating Coil Object Type
    Coil Heating Gas Multi Stage 1,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 1,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.432924355004883,       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    0.432924355004883,       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    0.432924355004883,       !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0,                       !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 12;  !- Design Specification Multispeed Object Name

  Fan:OnOff,
    Fan On Off 12,           !- Name
    Schedule Year 87,        !- Availability Schedule Name
    0.639999985694885,       !- Fan Total Efficiency
    169.033313777971,        !- Pressure Rise {Pa}
    0.432924355004883,       !- Maximum Flow Rate {m3/s}
    0.914285693849836,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Loop HVAC Unitary System 12 Heating Coil - Fan Node,  !- Air Inlet Node Name
    Node 250,                !- Air Outlet Node Name
    Fan On Off Power Curve 11,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 11,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 11,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Gas:MultiStage,
    Coil Heating Gas Multi Stage 1,  !- Name
    Schedule Compact 47,     !- Availability Schedule Name
    Air Loop HVAC Unitary System 12 Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Air Loop HVAC Unitary System 12 Heating Coil - Fan Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    ,                        !- Part Load Fraction Correlation Curve Name
    ,                        !- Parasitic Gas Load {W}
    1,                       !- Number of Stages
    1,                       !- Stage 1 Gas Burner Efficiency {W/W}
    AutoSize,                !- Stage 1 Nominal Capacity {W}
    0;                       !- Stage 1 Parasitic Electric Load {W}

  Curve:Quadratic,
    Curve Quadratic 4,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 1,  !- Name
    Schedule Compact 46,     !- Availability Schedule Name
    10698.3269644672,        !- Gross Rated Total Cooling Capacity {W}
    0.783,                   !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    0.432924355004883,       !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 256,                !- Air Inlet Node Name
    Air Loop HVAC Unitary System 12 Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    Table Multi Variable Lookup 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    Table Multi Variable Lookup 2,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Table Multi Variable Lookup 3,  !- Energy Input Ratio Function of Temperature Curve Name
    Table Multi Variable Lookup 4,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 4,       !- Part Load Fraction Correlation Curve Name
    -60,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 12,  !- Name
    1,                       !- Number of Speeds for Heating
    1,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1;                       !- Cooling Speed 1 Supply Air Flow Ratio

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 12,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 29,         !- Control Zone Name
    Node 257,                !- Zone Node Name
    Node 253,                !- Zone Inlet Node Name
    Node 250;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Air Loop HVAC 12 Node 251 Supply Path,  !- Name
    Node 251,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 12;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 12,  !- Name
    Node 251,                !- Inlet Node Name
    Node 261;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop HVAC 12 Return Path,  !- Name
    Node 252,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 12,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 12;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 12,  !- Name
    Thermal Zone 12,         !- Zone Name
    Node 12,                 !- Zone Node Name
    Node 263,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 260;                !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 12,  !- Name
    Node 252,                !- Outlet Node Name
    Node 263;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Air Loop HVAC 13,        !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 13 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 13 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 262,                !- Supply Side Inlet Node Name
    Node 266,                !- Demand Side Outlet Node Name
    Air Loop HVAC 13 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 13 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop HVAC 13 Supply Outlet Nodes,  !- Name
    Node 264;                !- Node 1 Name

  NodeList,
    Air Loop HVAC 13 Demand Inlet Nodes,  !- Name
    Node 265;                !- Node 1 Name

  Sizing:System,
    Air Loop HVAC 13,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.0384025006416321,      !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.3333333333333,        !- Central Cooling Design Supply Air Temperature {C}
    43.3333333333333,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    0.286882422766113,       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    0.286882422766113,       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 13 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 13;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 13,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Schedule Year 89,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Air Loop HVAC 13 Supply Branches,  !- Name
    Air Loop HVAC 13 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop HVAC 13 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 13,  !- Component 1 Name
    Node 262,                !- Component 1 Inlet Node Name
    Node 270,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Air Loop HVAC Unitary System 13,  !- Component 2 Name
    Node 270,                !- Component 2 Inlet Node Name
    Node 264;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 13,  !- Name
    Air Loop HVAC Outdoor Air System 13 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 13 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 13 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 13;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 13,  !- Name
    Node 269,                !- Relief Air Outlet Node Name
    Node 262,                !- Return Air Node Name
    Node 270,                !- Mixed Air Node Name
    Node 268,                !- Actuator Node Name
    0.0384025006416321,      !- Minimum Outdoor Air Flow Rate {m3/s}
    0.0384025006416321,      !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Schedule Year 90,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 13 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 13 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 13 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 268;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 13 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 13 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 13 Outdoor Air Mixer,  !- Name
    Node 270,                !- Mixed Air Node Name
    Node 268,                !- Outdoor Air Stream Node Name
    Node 269,                !- Relief Air Stream Node Name
    Node 262;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 270 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 264,                !- Reference Setpoint Node Name
    Air Loop HVAC Unitary System 13 Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Node 264,                !- Fan Outlet Node Name
    Node 270;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Air Loop HVAC Unitary System 13,  !- Name
    Load,                    !- Control Type
    Thermal Zone 30,         !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 270,                !- Air Inlet Node Name
    Node 264,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 13,           !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Schedule Year 89,        !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Gas:MultiStage,  !- Heating Coil Object Type
    Coil Heating Gas Multi Stage 2,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 2,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.286882422766113,       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    0.286882422766113,       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    0.286882422766113,       !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0,                       !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 13;  !- Design Specification Multispeed Object Name

  Fan:OnOff,
    Fan On Off 13,           !- Name
    Schedule Year 89,        !- Availability Schedule Name
    0.639999985694885,       !- Fan Total Efficiency
    169.033313777971,        !- Pressure Rise {Pa}
    0.286882422766113,       !- Maximum Flow Rate {m3/s}
    0.914285693849836,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Loop HVAC Unitary System 13 Heating Coil - Fan Node,  !- Air Inlet Node Name
    Node 264,                !- Air Outlet Node Name
    Fan On Off Power Curve 12,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 12,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 12,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Gas:MultiStage,
    Coil Heating Gas Multi Stage 2,  !- Name
    Schedule Compact 51,     !- Availability Schedule Name
    Air Loop HVAC Unitary System 13 Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Air Loop HVAC Unitary System 13 Heating Coil - Fan Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    ,                        !- Part Load Fraction Correlation Curve Name
    ,                        !- Parasitic Gas Load {W}
    1,                       !- Number of Stages
    1,                       !- Stage 1 Gas Burner Efficiency {W/W}
    AutoSize,                !- Stage 1 Nominal Capacity {W}
    0;                       !- Stage 1 Parasitic Electric Load {W}

  Curve:Quadratic,
    Curve Quadratic 8,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 2,  !- Name
    Schedule Compact 50,     !- Availability Schedule Name
    6474.11575477461,        !- Gross Rated Total Cooling Capacity {W}
    0.783,                   !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    0.286882422766113,       !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 270,                !- Air Inlet Node Name
    Air Loop HVAC Unitary System 13 Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    Table Multi Variable Lookup 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    Table Multi Variable Lookup 2,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Table Multi Variable Lookup 3,  !- Energy Input Ratio Function of Temperature Curve Name
    Table Multi Variable Lookup 4,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 8,       !- Part Load Fraction Correlation Curve Name
    -60,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 13,  !- Name
    1,                       !- Number of Speeds for Heating
    1,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1;                       !- Cooling Speed 1 Supply Air Flow Ratio

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 13,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 30,         !- Control Zone Name
    Node 271,                !- Zone Node Name
    Node 267,                !- Zone Inlet Node Name
    Node 264;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Air Loop HVAC 13 Node 265 Supply Path,  !- Name
    Node 265,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 13;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 13,  !- Name
    Node 265,                !- Inlet Node Name
    Node 273;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop HVAC 13 Return Path,  !- Name
    Node 266,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 13,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 13;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 13,  !- Name
    Thermal Zone 13,         !- Zone Name
    Node 13,                 !- Zone Node Name
    Node 275,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 272;                !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 13,  !- Name
    Node 266,                !- Outlet Node Name
    Node 275;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Air Loop HVAC 14,        !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 14 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 14 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 278,                !- Supply Side Inlet Node Name
    Node 281,                !- Demand Side Outlet Node Name
    Air Loop HVAC 14 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 14 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop HVAC 14 Supply Outlet Nodes,  !- Name
    Node 279;                !- Node 1 Name

  NodeList,
    Air Loop HVAC 14 Demand Inlet Nodes,  !- Name
    Node 280;                !- Node 1 Name

  Sizing:System,
    Air Loop HVAC 14,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.0372573388320923,      !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.3333333333333,        !- Central Cooling Design Supply Air Temperature {C}
    43.3333333333333,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    0.25809986385498,        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    0.25809986385498,        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 14 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 14;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 14,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Schedule Year 92,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Air Loop HVAC 14 Supply Branches,  !- Name
    Air Loop HVAC 14 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop HVAC 14 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 14,  !- Component 1 Name
    Node 278,                !- Component 1 Inlet Node Name
    Node 285,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Air Loop HVAC Unitary System 14,  !- Component 2 Name
    Node 285,                !- Component 2 Inlet Node Name
    Node 279;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 14,  !- Name
    Air Loop HVAC Outdoor Air System 14 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 14 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 14 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 14;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 14,  !- Name
    Node 284,                !- Relief Air Outlet Node Name
    Node 278,                !- Return Air Node Name
    Node 285,                !- Mixed Air Node Name
    Node 283,                !- Actuator Node Name
    0.0372573388320923,      !- Minimum Outdoor Air Flow Rate {m3/s}
    0.0372573388320923,      !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Schedule Year 93,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 14 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 14 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 14 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 283;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 14 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 14 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 14 Outdoor Air Mixer,  !- Name
    Node 285,                !- Mixed Air Node Name
    Node 283,                !- Outdoor Air Stream Node Name
    Node 284,                !- Relief Air Stream Node Name
    Node 278;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 285 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 279,                !- Reference Setpoint Node Name
    Air Loop HVAC Unitary System 14 Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Node 279,                !- Fan Outlet Node Name
    Node 285;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Air Loop HVAC Unitary System 14,  !- Name
    Load,                    !- Control Type
    Thermal Zone 32,         !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 285,                !- Air Inlet Node Name
    Node 279,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 15,           !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Schedule Year 92,        !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Gas:MultiStage,  !- Heating Coil Object Type
    Coil Heating Gas Multi Stage 3,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 4,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.25809986385498,        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    0.25809986385498,        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    0.25809986385498,        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0,                       !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 14;  !- Design Specification Multispeed Object Name

  Fan:OnOff,
    Fan On Off 15,           !- Name
    Schedule Year 92,        !- Availability Schedule Name
    0.639999985694885,       !- Fan Total Efficiency
    169.033313777971,        !- Pressure Rise {Pa}
    0.25809986385498,        !- Maximum Flow Rate {m3/s}
    0.914285693849836,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Loop HVAC Unitary System 14 Heating Coil - Fan Node,  !- Air Inlet Node Name
    Node 279,                !- Air Outlet Node Name
    Fan On Off Power Curve 14,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 14,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 14,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Gas:MultiStage,
    Coil Heating Gas Multi Stage 3,  !- Name
    Schedule Compact 58,     !- Availability Schedule Name
    Air Loop HVAC Unitary System 14 Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Air Loop HVAC Unitary System 14 Heating Coil - Fan Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    ,                        !- Part Load Fraction Correlation Curve Name
    ,                        !- Parasitic Gas Load {W}
    1,                       !- Number of Stages
    1,                       !- Stage 1 Gas Burner Efficiency {W/W}
    AutoSize,                !- Stage 1 Nominal Capacity {W}
    0;                       !- Stage 1 Parasitic Electric Load {W}

  Curve:Quadratic,
    Curve Quadratic 16,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 4,  !- Name
    Schedule Compact 57,     !- Availability Schedule Name
    5877.61017144355,        !- Gross Rated Total Cooling Capacity {W}
    0.783,                   !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    0.25809986385498,        !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 285,                !- Air Inlet Node Name
    Air Loop HVAC Unitary System 14 Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    Table Multi Variable Lookup 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    Table Multi Variable Lookup 2,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Table Multi Variable Lookup 3,  !- Energy Input Ratio Function of Temperature Curve Name
    Table Multi Variable Lookup 4,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 16,      !- Part Load Fraction Correlation Curve Name
    -60,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 14,  !- Name
    1,                       !- Number of Speeds for Heating
    1,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1;                       !- Cooling Speed 1 Supply Air Flow Ratio

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 14,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 32,         !- Control Zone Name
    Node 286,                !- Zone Node Name
    Node 282,                !- Zone Inlet Node Name
    Node 279;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Air Loop HVAC 14 Node 280 Supply Path,  !- Name
    Node 280,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 14;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 14,  !- Name
    Node 280,                !- Inlet Node Name
    Node 288;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop HVAC 14 Return Path,  !- Name
    Node 281,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 14,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 14;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 14,  !- Name
    Thermal Zone 14,         !- Zone Name
    Node 14,                 !- Zone Node Name
    Node 290,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 287;                !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 14,  !- Name
    Node 281,                !- Outlet Node Name
    Node 290;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Air Loop HVAC 15,        !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 15 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 15 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 289,                !- Supply Side Inlet Node Name
    Node 293,                !- Demand Side Outlet Node Name
    Air Loop HVAC 15 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 15 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop HVAC 15 Supply Outlet Nodes,  !- Name
    Node 291;                !- Node 1 Name

  NodeList,
    Air Loop HVAC 15 Demand Inlet Nodes,  !- Name
    Node 292;                !- Node 1 Name

  Sizing:System,
    Air Loop HVAC 15,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.0488939301200867,      !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.3333333333333,        !- Central Cooling Design Supply Air Temperature {C}
    43.3333333333333,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    0.350652489862061,       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    0.350652489862061,       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 15 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 15;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 15,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Schedule Year 94,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Air Loop HVAC 15 Supply Branches,  !- Name
    Air Loop HVAC 15 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop HVAC 15 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 15,  !- Component 1 Name
    Node 289,                !- Component 1 Inlet Node Name
    Node 297,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Air Loop HVAC Unitary System 15,  !- Component 2 Name
    Node 297,                !- Component 2 Inlet Node Name
    Node 291;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 15,  !- Name
    Air Loop HVAC Outdoor Air System 15 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 15 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 15 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 15;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 15,  !- Name
    Node 296,                !- Relief Air Outlet Node Name
    Node 289,                !- Return Air Node Name
    Node 297,                !- Mixed Air Node Name
    Node 295,                !- Actuator Node Name
    0.0488939301200867,      !- Minimum Outdoor Air Flow Rate {m3/s}
    0.0488939301200867,      !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Schedule Year 95,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 15 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 15 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 15 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 295;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 15 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 15 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 15 Outdoor Air Mixer,  !- Name
    Node 297,                !- Mixed Air Node Name
    Node 295,                !- Outdoor Air Stream Node Name
    Node 296,                !- Relief Air Stream Node Name
    Node 289;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 297 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 291,                !- Reference Setpoint Node Name
    Air Loop HVAC Unitary System 15 Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Node 291,                !- Fan Outlet Node Name
    Node 297;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Air Loop HVAC Unitary System 15,  !- Name
    Load,                    !- Control Type
    Thermal Zone 33,         !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 297,                !- Air Inlet Node Name
    Node 291,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 16,           !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Schedule Year 94,        !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Gas:MultiStage,  !- Heating Coil Object Type
    Coil Heating Gas Multi Stage 4,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 5,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.350652489862061,       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    0.350652489862061,       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    0.350652489862061,       !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0,                       !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 15;  !- Design Specification Multispeed Object Name

  Fan:OnOff,
    Fan On Off 16,           !- Name
    Schedule Year 94,        !- Availability Schedule Name
    0.639999985694885,       !- Fan Total Efficiency
    169.033313777971,        !- Pressure Rise {Pa}
    0.350652489862061,       !- Maximum Flow Rate {m3/s}
    0.914285693849836,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Loop HVAC Unitary System 15 Heating Coil - Fan Node,  !- Air Inlet Node Name
    Node 291,                !- Air Outlet Node Name
    Fan On Off Power Curve 15,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 15,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 15,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 15,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Gas:MultiStage,
    Coil Heating Gas Multi Stage 4,  !- Name
    Schedule Compact 62,     !- Availability Schedule Name
    Air Loop HVAC Unitary System 15 Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Air Loop HVAC Unitary System 15 Heating Coil - Fan Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    ,                        !- Part Load Fraction Correlation Curve Name
    ,                        !- Parasitic Gas Load {W}
    1,                       !- Number of Stages
    1,                       !- Stage 1 Gas Burner Efficiency {W/W}
    AutoSize,                !- Stage 1 Nominal Capacity {W}
    0;                       !- Stage 1 Parasitic Electric Load {W}

  Curve:Quadratic,
    Curve Quadratic 20,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 5,  !- Name
    Schedule Compact 61,     !- Availability Schedule Name
    7951.51807971719,        !- Gross Rated Total Cooling Capacity {W}
    0.783,                   !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    0.350652489862061,       !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 297,                !- Air Inlet Node Name
    Air Loop HVAC Unitary System 15 Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    Table Multi Variable Lookup 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    Table Multi Variable Lookup 2,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Table Multi Variable Lookup 3,  !- Energy Input Ratio Function of Temperature Curve Name
    Table Multi Variable Lookup 4,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 20,      !- Part Load Fraction Correlation Curve Name
    -60,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 15,  !- Name
    1,                       !- Number of Speeds for Heating
    1,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1;                       !- Cooling Speed 1 Supply Air Flow Ratio

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 15,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 33,         !- Control Zone Name
    Node 298,                !- Zone Node Name
    Node 294,                !- Zone Inlet Node Name
    Node 291;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Air Loop HVAC 15 Node 292 Supply Path,  !- Name
    Node 292,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 15;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 15,  !- Name
    Node 292,                !- Inlet Node Name
    Node 300;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop HVAC 15 Return Path,  !- Name
    Node 293,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 15,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 15;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 15,  !- Name
    Thermal Zone 15,         !- Zone Name
    Node 15,                 !- Zone Node Name
    Node 302,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 299;                !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 15,  !- Name
    Node 293,                !- Outlet Node Name
    Node 302;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Air Loop HVAC 16,        !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 16 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 16 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 305,                !- Supply Side Inlet Node Name
    Node 308,                !- Demand Side Outlet Node Name
    Air Loop HVAC 16 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 16 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop HVAC 16 Supply Outlet Nodes,  !- Name
    Node 306;                !- Node 1 Name

  NodeList,
    Air Loop HVAC 16 Demand Inlet Nodes,  !- Name
    Node 307;                !- Node 1 Name

  Sizing:System,
    Air Loop HVAC 16,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.3333333333333,        !- Central Cooling Design Supply Air Temperature {C}
    43.3333333333333,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    0.0755892265686035,      !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    0.0755892265686035,      !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 16 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 16;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 16,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Schedule Year 97,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Air Loop HVAC 16 Supply Branches,  !- Name
    Air Loop HVAC 16 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop HVAC 16 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 16,  !- Component 1 Name
    Node 305,                !- Component 1 Inlet Node Name
    Node 312,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Air Loop HVAC Unitary System 16,  !- Component 2 Name
    Node 312,                !- Component 2 Inlet Node Name
    Node 306;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 16,  !- Name
    Air Loop HVAC Outdoor Air System 16 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 16 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 16 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 16;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 16,  !- Name
    Node 311,                !- Relief Air Outlet Node Name
    Node 305,                !- Return Air Node Name
    Node 312,                !- Mixed Air Node Name
    Node 310,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Schedule Year 98,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 16 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 16 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 16 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 310;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 16 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 16 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 16 Outdoor Air Mixer,  !- Name
    Node 312,                !- Mixed Air Node Name
    Node 310,                !- Outdoor Air Stream Node Name
    Node 311,                !- Relief Air Stream Node Name
    Node 305;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 312 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 306,                !- Reference Setpoint Node Name
    Air Loop HVAC Unitary System 16 Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Node 306,                !- Fan Outlet Node Name
    Node 312;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Air Loop HVAC Unitary System 16,  !- Name
    Load,                    !- Control Type
    Thermal Zone 35,         !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 312,                !- Air Inlet Node Name
    Node 306,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 18,           !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Schedule Year 97,        !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Gas:MultiStage,  !- Heating Coil Object Type
    Coil Heating Gas Multi Stage 5,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 7,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.0755892265686035,      !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    0.0755892265686035,      !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    0.0755892265686035,      !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0,                       !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 16;  !- Design Specification Multispeed Object Name

  Fan:OnOff,
    Fan On Off 18,           !- Name
    Schedule Year 97,        !- Availability Schedule Name
    0.639999985694885,       !- Fan Total Efficiency
    169.033313777971,        !- Pressure Rise {Pa}
    0.0755892265686035,      !- Maximum Flow Rate {m3/s}
    0.914285693849836,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Loop HVAC Unitary System 16 Heating Coil - Fan Node,  !- Air Inlet Node Name
    Node 306,                !- Air Outlet Node Name
    Fan On Off Power Curve 17,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 17,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 17,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 17,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Gas:MultiStage,
    Coil Heating Gas Multi Stage 5,  !- Name
    Schedule Compact 70,     !- Availability Schedule Name
    Air Loop HVAC Unitary System 16 Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Air Loop HVAC Unitary System 16 Heating Coil - Fan Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    ,                        !- Part Load Fraction Correlation Curve Name
    ,                        !- Parasitic Gas Load {W}
    1,                       !- Number of Stages
    1,                       !- Stage 1 Gas Burner Efficiency {W/W}
    AutoSize,                !- Stage 1 Nominal Capacity {W}
    0;                       !- Stage 1 Parasitic Electric Load {W}

  Curve:Quadratic,
    Curve Quadratic 30,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 7,  !- Name
    Schedule Compact 69,     !- Availability Schedule Name
    1507.52267862485,        !- Gross Rated Total Cooling Capacity {W}
    0.783,                   !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    0.0755892265686035,      !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 312,                !- Air Inlet Node Name
    Air Loop HVAC Unitary System 16 Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    Table Multi Variable Lookup 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    Table Multi Variable Lookup 2,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Table Multi Variable Lookup 3,  !- Energy Input Ratio Function of Temperature Curve Name
    Table Multi Variable Lookup 4,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 30,      !- Part Load Fraction Correlation Curve Name
    -60,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 16,  !- Name
    1,                       !- Number of Speeds for Heating
    1,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1;                       !- Cooling Speed 1 Supply Air Flow Ratio

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 16,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 35,         !- Control Zone Name
    Node 313,                !- Zone Node Name
    Node 309,                !- Zone Inlet Node Name
    Node 306;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Air Loop HVAC 16 Node 307 Supply Path,  !- Name
    Node 307,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 16;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 16,  !- Name
    Node 307,                !- Inlet Node Name
    Node 315;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop HVAC 16 Return Path,  !- Name
    Node 308,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 16,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 16;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 16,  !- Name
    Thermal Zone 16,         !- Zone Name
    Node 16,                 !- Zone Node Name
    Node 317,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 314;                !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 16,  !- Name
    Node 308,                !- Outlet Node Name
    Node 317;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Air Loop HVAC 17,        !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 17 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 17 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 325,                !- Supply Side Inlet Node Name
    Node 328,                !- Demand Side Outlet Node Name
    Air Loop HVAC 17 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 17 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop HVAC 17 Supply Outlet Nodes,  !- Name
    Node 326;                !- Node 1 Name

  NodeList,
    Air Loop HVAC 17 Demand Inlet Nodes,  !- Name
    Node 327;                !- Node 1 Name

  Sizing:System,
    Air Loop HVAC 17,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    22.4701139662001,        !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    1.14708152431641,        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    1.14708152431641,        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 17 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 17;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 17,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Schedule Year 99,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Air Loop HVAC 17 Supply Branches,  !- Name
    Air Loop HVAC 17 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop HVAC 17 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 17,  !- Component 1 Name
    Node 325,                !- Component 1 Inlet Node Name
    Node 333,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Air Loop HVAC Unitary System 17,  !- Component 2 Name
    Node 333,                !- Component 2 Inlet Node Name
    Node 326;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 17,  !- Name
    Air Loop HVAC Outdoor Air System 17 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 17 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 17 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 17;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 17,  !- Name
    Node 331,                !- Relief Air Outlet Node Name
    Node 325,                !- Return Air Node Name
    Node 333,                !- Mixed Air Node Name
    Node 330,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Schedule Year 100,       !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 17 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 17 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 17 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 330;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 17 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 17 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 17 Outdoor Air Mixer,  !- Name
    Node 333,                !- Mixed Air Node Name
    Node 330,                !- Outdoor Air Stream Node Name
    Node 331,                !- Relief Air Stream Node Name
    Node 325;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 333 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 326,                !- Reference Setpoint Node Name
    Air Loop HVAC Unitary System 17 Cooling Coil - Fan Node,  !- Fan Inlet Node Name
    Air Loop HVAC Unitary System 17 Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 333;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Air Loop HVAC Unitary System 17,  !- Name
    Load,                    !- Control Type
    Thermal Zone 36,         !- Controlling Zone or Thermostat Location
    CoolReheat,              !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 333,                !- Air Inlet Node Name
    Node 326,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 19,           !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Schedule Year 99,        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 12,   !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    LatentOrSensibleLoadControl,  !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Coil Heating Electric 14,!- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    1.14708152431641,        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    1.14708152431641,        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    1.14708152431641,        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0,                       !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 17;  !- Design Specification Multispeed Object Name

  Fan:OnOff,
    Fan On Off 19,           !- Name
    Schedule Year 99,        !- Availability Schedule Name
    0.639999985694885,       !- Fan Total Efficiency
    310.723,                 !- Pressure Rise {Pa}
    1.14708152431641,        !- Maximum Flow Rate {m3/s}
    0.914285693849836,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Loop HVAC Unitary System 17 Cooling Coil - Fan Node,  !- Air Inlet Node Name
    Air Loop HVAC Unitary System 17 Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 18,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 18,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 18,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 18,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 12,   !- Name
    Schedule Compact 73,     !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666667,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    22.0541613866569,        !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 322,                !- Water Inlet Node Name
    Node 332,                !- Water Outlet Node Name
    Node 333,                !- Air Inlet Node Name
    Air Loop HVAC Unitary System 17 Cooling Coil - Fan Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Electric,
    Coil Heating Electric 14,!- Name
    Schedule Compact 74,     !- Availability Schedule Name
    1,                       !- Efficiency
    148785.31029915,         !- Nominal Capacity {W}
    Air Loop HVAC Unitary System 17 Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 326;                !- Air Outlet Node Name

  UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 17,  !- Name
    0,                       !- Number of Speeds for Heating
    1,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1;                       !- Cooling Speed 1 Supply Air Flow Ratio

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 17,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 36,         !- Control Zone Name
    Node 334,                !- Zone Node Name
    Node 329,                !- Zone Inlet Node Name
    Node 326;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Air Loop HVAC 17 Node 327 Supply Path,  !- Name
    Node 327,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 17;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 17,  !- Name
    Node 327,                !- Inlet Node Name
    Node 336;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop HVAC 17 Return Path,  !- Name
    Node 328,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 17,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 17;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 17,  !- Name
    Thermal Zone 17,         !- Zone Name
    Node 17,                 !- Zone Node Name
    Node 338,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 335;                !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 17,  !- Name
    Node 328,                !- Outlet Node Name
    Node 338;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Air Loop HVAC 2,         !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 2 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 2 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 47,                 !- Supply Side Inlet Node Name
    Node 50,                 !- Demand Side Outlet Node Name
    Air Loop HVAC 2 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 2 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop HVAC 2 Supply Outlet Nodes,  !- Name
    Node 48;                 !- Node 1 Name

  NodeList,
    Air Loop HVAC 2 Demand Inlet Nodes,  !- Name
    Node 49;                 !- Node 1 Name

  Sizing:System,
    Air Loop HVAC 2,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    16.1111111111111,        !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    1.42471149272461,        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    1.42471149272461,        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 2 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Schedule Year 67,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Air Loop HVAC 2 Supply Branches,  !- Name
    Air Loop HVAC 2 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop HVAC 2 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,  !- Component 1 Name
    Node 47,                 !- Component 1 Inlet Node Name
    Node 55,                 !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Air Loop HVAC Unitary System 2,  !- Component 2 Name
    Node 55,                 !- Component 2 Inlet Node Name
    Node 48;                 !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,  !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 2;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 2,!- Name
    Node 53,                 !- Relief Air Outlet Node Name
    Node 47,                 !- Return Air Node Name
    Node 55,                 !- Mixed Air Node Name
    Node 52,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Schedule Year 68,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 52;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,  !- Name
    Node 55,                 !- Mixed Air Node Name
    Node 52,                 !- Outdoor Air Stream Node Name
    Node 53,                 !- Relief Air Stream Node Name
    Node 47;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 55 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 48,                 !- Reference Setpoint Node Name
    Air Loop HVAC Unitary System 2 Cooling Coil - Fan Node,  !- Fan Inlet Node Name
    Air Loop HVAC Unitary System 2 Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 55;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Air Loop HVAC Unitary System 2,  !- Name
    Load,                    !- Control Type
    Thermal Zone 19,         !- Controlling Zone or Thermostat Location
    CoolReheat,              !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 55,                 !- Air Inlet Node Name
    Node 48,                 !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 2,            !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Schedule Year 67,        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 2,    !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    LatentOrSensibleLoadControl,  !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Coil Heating Electric 2, !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    1.42471149272461,        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    1.42471149272461,        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    1.42471149272461,        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0,                       !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 2;  !- Design Specification Multispeed Object Name

  Fan:OnOff,
    Fan On Off 2,            !- Name
    Schedule Year 67,        !- Availability Schedule Name
    0.639999985694885,       !- Fan Total Efficiency
    310.723,                 !- Pressure Rise {Pa}
    1.42471149272461,        !- Maximum Flow Rate {m3/s}
    0.914285693849836,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Loop HVAC Unitary System 2 Cooling Coil - Fan Node,  !- Air Inlet Node Name
    Air Loop HVAC Unitary System 2 Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 1,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
