    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 2,    !- Name
    Schedule Compact 6,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666667,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    15.6951585124276,        !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 44,                 !- Water Inlet Node Name
    Node 54,                 !- Water Outlet Node Name
    Node 55,                 !- Air Inlet Node Name
    Air Loop HVAC Unitary System 2 Cooling Coil - Fan Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Electric,
    Coil Heating Electric 2, !- Name
    Schedule Compact 7,      !- Availability Schedule Name
    1,                       !- Efficiency
    184796.055372775,        !- Nominal Capacity {W}
    Air Loop HVAC Unitary System 2 Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 48;                 !- Air Outlet Node Name

  UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 2,  !- Name
    0,                       !- Number of Speeds for Heating
    1,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1;                       !- Cooling Speed 1 Supply Air Flow Ratio

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 2,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 19,         !- Control Zone Name
    Node 56,                 !- Zone Node Name
    Node 51,                 !- Zone Inlet Node Name
    Node 48;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Air Loop HVAC 2 Node 49 Supply Path,  !- Name
    Node 49,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 49,                 !- Inlet Node Name
    Node 58;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop HVAC 2 Return Path,  !- Name
    Node 50,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 2,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 2,  !- Name
    Thermal Zone 2,          !- Zone Name
    Node 2,                  !- Zone Node Name
    Node 60,                 !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 57;                 !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 50,                 !- Outlet Node Name
    Node 60;                 !- Inlet 1 Node Name

  AirLoopHVAC,
    Air Loop HVAC 3,         !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 3 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 3 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 68,                 !- Supply Side Inlet Node Name
    Node 71,                 !- Demand Side Outlet Node Name
    Air Loop HVAC 3 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 3 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop HVAC 3 Supply Outlet Nodes,  !- Name
    Node 69;                 !- Node 1 Name

  NodeList,
    Air Loop HVAC 3 Demand Inlet Nodes,  !- Name
    Node 70;                 !- Node 1 Name

  Sizing:System,
    Air Loop HVAC 3,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    21.8500688340929,        !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    4.30960785556641,        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    4.30960785556641,        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 3 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Schedule Year 69,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Air Loop HVAC 3 Supply Branches,  !- Name
    Air Loop HVAC 3 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop HVAC 3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3,  !- Component 1 Name
    Node 68,                 !- Component 1 Inlet Node Name
    Node 76,                 !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Air Loop HVAC Unitary System 3,  !- Component 2 Name
    Node 76,                 !- Component 2 Inlet Node Name
    Node 69;                 !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 3,  !- Name
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 3 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 3;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 3,!- Name
    Node 74,                 !- Relief Air Outlet Node Name
    Node 68,                 !- Return Air Node Name
    Node 76,                 !- Mixed Air Node Name
    Node 73,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Schedule Year 70,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 3 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 3 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 73;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 3 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer,  !- Name
    Node 76,                 !- Mixed Air Node Name
    Node 73,                 !- Outdoor Air Stream Node Name
    Node 74,                 !- Relief Air Stream Node Name
    Node 68;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 76 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 69,                 !- Reference Setpoint Node Name
    Air Loop HVAC Unitary System 3 Cooling Coil - Fan Node,  !- Fan Inlet Node Name
    Air Loop HVAC Unitary System 3 Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 76;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Air Loop HVAC Unitary System 3,  !- Name
    Load,                    !- Control Type
    Thermal Zone 20,         !- Controlling Zone or Thermostat Location
    CoolReheat,              !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 76,                 !- Air Inlet Node Name
    Node 69,                 !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 3,            !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Schedule Year 69,        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 3,    !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    LatentOrSensibleLoadControl,  !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Coil Heating Electric 3, !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    4.30960785556641,        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    4.30960785556641,        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    4.30960785556641,        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0,                       !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 3;  !- Design Specification Multispeed Object Name

  Fan:OnOff,
    Fan On Off 3,            !- Name
    Schedule Year 69,        !- Availability Schedule Name
    0.639999985694885,       !- Fan Total Efficiency
    310.723,                 !- Pressure Rise {Pa}
    4.30960785556641,        !- Maximum Flow Rate {m3/s}
    0.914285693849836,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Loop HVAC Unitary System 3 Cooling Coil - Fan Node,  !- Air Inlet Node Name
    Air Loop HVAC Unitary System 3 Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 2,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 2,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 2,!- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 2,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 3,    !- Name
    Schedule Compact 10,     !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666667,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    21.4341162651699,        !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 65,                 !- Water Inlet Node Name
    Node 75,                 !- Water Outlet Node Name
    Node 76,                 !- Air Inlet Node Name
    Air Loop HVAC Unitary System 3 Cooling Coil - Fan Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Electric,
    Coil Heating Electric 3, !- Name
    Schedule Compact 11,     !- Availability Schedule Name
    1,                       !- Efficiency
    558989.345754437,        !- Nominal Capacity {W}
    Air Loop HVAC Unitary System 3 Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 69;                 !- Air Outlet Node Name

  UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 3,  !- Name
    0,                       !- Number of Speeds for Heating
    1,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1;                       !- Cooling Speed 1 Supply Air Flow Ratio

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 3,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 20,         !- Control Zone Name
    Node 77,                 !- Zone Node Name
    Node 72,                 !- Zone Inlet Node Name
    Node 69;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Air Loop HVAC 3 Node 70 Supply Path,  !- Name
    Node 70,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 70,                 !- Inlet Node Name
    Node 79;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop HVAC 3 Return Path,  !- Name
    Node 71,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 3,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 3,  !- Name
    Thermal Zone 3,          !- Zone Name
    Node 3,                  !- Zone Node Name
    Node 81,                 !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 78;                 !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 71,                 !- Outlet Node Name
    Node 81;                 !- Inlet 1 Node Name

  AirLoopHVAC,
    Air Loop HVAC 4,         !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 4 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 4 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 89,                 !- Supply Side Inlet Node Name
    Node 92,                 !- Demand Side Outlet Node Name
    Air Loop HVAC 4 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 4 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop HVAC 4 Supply Outlet Nodes,  !- Name
    Node 90;                 !- Node 1 Name

  NodeList,
    Air Loop HVAC 4 Demand Inlet Nodes,  !- Name
    Node 91;                 !- Node 1 Name

  Sizing:System,
    Air Loop HVAC 4,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    21.8264007568359,        !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    4.76907209238281,        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    4.76907209238281,        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 4 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 4;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Schedule Year 71,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Air Loop HVAC 4 Supply Branches,  !- Name
    Air Loop HVAC 4 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop HVAC 4 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4,  !- Component 1 Name
    Node 89,                 !- Component 1 Inlet Node Name
    Node 97,                 !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Air Loop HVAC Unitary System 4,  !- Component 2 Name
    Node 97,                 !- Component 2 Inlet Node Name
    Node 90;                 !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 4,  !- Name
    Air Loop HVAC Outdoor Air System 4 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 4 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 4 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 4;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 4,!- Name
    Node 95,                 !- Relief Air Outlet Node Name
    Node 89,                 !- Return Air Node Name
    Node 97,                 !- Mixed Air Node Name
    Node 94,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Schedule Year 72,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 4 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 4 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 94;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 4 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer,  !- Name
    Node 97,                 !- Mixed Air Node Name
    Node 94,                 !- Outdoor Air Stream Node Name
    Node 95,                 !- Relief Air Stream Node Name
    Node 89;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 97 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 90,                 !- Reference Setpoint Node Name
    Air Loop HVAC Unitary System 4 Cooling Coil - Fan Node,  !- Fan Inlet Node Name
    Air Loop HVAC Unitary System 4 Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 97;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Air Loop HVAC Unitary System 4,  !- Name
    Load,                    !- Control Type
    Thermal Zone 21,         !- Controlling Zone or Thermostat Location
    CoolReheat,              !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 97,                 !- Air Inlet Node Name
    Node 90,                 !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 4,            !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Schedule Year 71,        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 4,    !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    LatentOrSensibleLoadControl,  !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Coil Heating Electric 4, !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    4.76907209238281,        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    4.76907209238281,        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    4.76907209238281,        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0,                       !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 4;  !- Design Specification Multispeed Object Name

  Fan:OnOff,
    Fan On Off 4,            !- Name
    Schedule Year 71,        !- Availability Schedule Name
    0.639999985694885,       !- Fan Total Efficiency
    310.723,                 !- Pressure Rise {Pa}
    4.76907209238281,        !- Maximum Flow Rate {m3/s}
    0.914285693849836,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Loop HVAC Unitary System 4 Cooling Coil - Fan Node,  !- Air Inlet Node Name
    Air Loop HVAC Unitary System 4 Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 3,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 3,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 3,!- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 3,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 4,    !- Name
    Schedule Compact 14,     !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666667,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    21.4104481607804,        !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 86,                 !- Water Inlet Node Name
    Node 96,                 !- Water Outlet Node Name
    Node 97,                 !- Air Inlet Node Name
    Air Loop HVAC Unitary System 4 Cooling Coil - Fan Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Electric,
    Coil Heating Electric 4, !- Name
    Schedule Compact 15,     !- Availability Schedule Name
    1,                       !- Efficiency
    618585.390573325,        !- Nominal Capacity {W}
    Air Loop HVAC Unitary System 4 Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 90;                 !- Air Outlet Node Name

  UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 4,  !- Name
    0,                       !- Number of Speeds for Heating
    1,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1;                       !- Cooling Speed 1 Supply Air Flow Ratio

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 4,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 21,         !- Control Zone Name
    Node 98,                 !- Zone Node Name
    Node 93,                 !- Zone Inlet Node Name
    Node 90;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Air Loop HVAC 4 Node 91 Supply Path,  !- Name
    Node 91,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Node 91,                 !- Inlet Node Name
    Node 100;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop HVAC 4 Return Path,  !- Name
    Node 92,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 4,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 4,  !- Name
    Thermal Zone 4,          !- Zone Name
    Node 4,                  !- Zone Node Name
    Node 102,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 99;                 !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Node 92,                 !- Outlet Node Name
    Node 102;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Air Loop HVAC 5,         !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 5 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 5 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 110,                !- Supply Side Inlet Node Name
    Node 113,                !- Demand Side Outlet Node Name
    Air Loop HVAC 5 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 5 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop HVAC 5 Supply Outlet Nodes,  !- Name
    Node 111;                !- Node 1 Name

  NodeList,
    Air Loop HVAC 5 Demand Inlet Nodes,  !- Name
    Node 112;                !- Node 1 Name

  Sizing:System,
    Air Loop HVAC 5,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    22.1568213568793,        !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    4.64334807041016,        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    4.64334807041016,        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 5 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 5;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 5,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Schedule Year 73,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Air Loop HVAC 5 Supply Branches,  !- Name
    Air Loop HVAC 5 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop HVAC 5 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5,  !- Component 1 Name
    Node 110,                !- Component 1 Inlet Node Name
    Node 118,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Air Loop HVAC Unitary System 5,  !- Component 2 Name
    Node 118,                !- Component 2 Inlet Node Name
    Node 111;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 5,  !- Name
    Air Loop HVAC Outdoor Air System 5 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 5 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 5 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 5;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 5,!- Name
    Node 116,                !- Relief Air Outlet Node Name
    Node 110,                !- Return Air Node Name
    Node 118,                !- Mixed Air Node Name
    Node 115,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Schedule Year 74,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 5 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 5 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 115;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 5 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer,  !- Name
    Node 118,                !- Mixed Air Node Name
    Node 115,                !- Outdoor Air Stream Node Name
    Node 116,                !- Relief Air Stream Node Name
    Node 110;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 118 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 111,                !- Reference Setpoint Node Name
    Air Loop HVAC Unitary System 5 Cooling Coil - Fan Node,  !- Fan Inlet Node Name
    Air Loop HVAC Unitary System 5 Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 118;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Air Loop HVAC Unitary System 5,  !- Name
    Load,                    !- Control Type
    Thermal Zone 22,         !- Controlling Zone or Thermostat Location
    CoolReheat,              !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 118,                !- Air Inlet Node Name
    Node 111,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 5,            !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Schedule Year 73,        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 5,    !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    LatentOrSensibleLoadControl,  !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Coil Heating Electric 5, !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    4.64334807041016,        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    4.64334807041016,        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    4.64334807041016,        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0,                       !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 5;  !- Design Specification Multispeed Object Name

  Fan:OnOff,
    Fan On Off 5,            !- Name
    Schedule Year 73,        !- Availability Schedule Name
    0.639999985694885,       !- Fan Total Efficiency
    310.723,                 !- Pressure Rise {Pa}
    4.64334807041016,        !- Maximum Flow Rate {m3/s}
    0.914285693849836,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Loop HVAC Unitary System 5 Cooling Coil - Fan Node,  !- Air Inlet Node Name
    Air Loop HVAC Unitary System 5 Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 4,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 4,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 4,!- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 4,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 5,    !- Name
    Schedule Compact 18,     !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666667,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    21.7408687496361,        !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 107,                !- Water Inlet Node Name
    Node 117,                !- Water Outlet Node Name
    Node 118,                !- Air Inlet Node Name
    Air Loop HVAC Unitary System 5 Cooling Coil - Fan Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Electric,
    Coil Heating Electric 5, !- Name
    Schedule Compact 19,     !- Availability Schedule Name
    1,                       !- Efficiency
    602278.035356025,        !- Nominal Capacity {W}
    Air Loop HVAC Unitary System 5 Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 111;                !- Air Outlet Node Name

  UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 5,  !- Name
    0,                       !- Number of Speeds for Heating
    1,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1;                       !- Cooling Speed 1 Supply Air Flow Ratio

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 5,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 22,         !- Control Zone Name
    Node 119,                !- Zone Node Name
    Node 114,                !- Zone Inlet Node Name
    Node 111;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Air Loop HVAC 5 Node 112 Supply Path,  !- Name
    Node 112,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,  !- Name
    Node 112,                !- Inlet Node Name
    Node 121;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop HVAC 5 Return Path,  !- Name
    Node 113,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 5,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 5;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 5,  !- Name
    Thermal Zone 5,          !- Zone Name
    Node 5,                  !- Zone Node Name
    Node 123,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 120;                !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,  !- Name
    Node 113,                !- Outlet Node Name
    Node 123;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Air Loop HVAC 6,         !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 6 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 6 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 131,                !- Supply Side Inlet Node Name
    Node 134,                !- Demand Side Outlet Node Name
    Air Loop HVAC 6 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 6 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop HVAC 6 Supply Outlet Nodes,  !- Name
    Node 132;                !- Node 1 Name

  NodeList,
    Air Loop HVAC 6 Demand Inlet Nodes,  !- Name
    Node 133;                !- Node 1 Name

  Sizing:System,
    Air Loop HVAC 6,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    21.7258156670464,        !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    11.9222281470703,        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    11.9222281470703,        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 6 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 6;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 6,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Schedule Year 75,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Air Loop HVAC 6 Supply Branches,  !- Name
    Air Loop HVAC 6 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop HVAC 6 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6,  !- Component 1 Name
    Node 131,                !- Component 1 Inlet Node Name
    Node 139,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Air Loop HVAC Unitary System 6,  !- Component 2 Name
    Node 139,                !- Component 2 Inlet Node Name
    Node 132;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 6,  !- Name
    Air Loop HVAC Outdoor Air System 6 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 6 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 6 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 6;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 6,!- Name
    Node 137,                !- Relief Air Outlet Node Name
    Node 131,                !- Return Air Node Name
    Node 139,                !- Mixed Air Node Name
    Node 136,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Schedule Year 76,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 6 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 6 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 136;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 6 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer,  !- Name
    Node 139,                !- Mixed Air Node Name
    Node 136,                !- Outdoor Air Stream Node Name
    Node 137,                !- Relief Air Stream Node Name
    Node 131;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 139 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 132,                !- Reference Setpoint Node Name
    Air Loop HVAC Unitary System 6 Cooling Coil - Fan Node,  !- Fan Inlet Node Name
    Air Loop HVAC Unitary System 6 Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 139;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Air Loop HVAC Unitary System 6,  !- Name
    Load,                    !- Control Type
    Thermal Zone 23,         !- Controlling Zone or Thermostat Location
    CoolReheat,              !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 139,                !- Air Inlet Node Name
    Node 132,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 6,            !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Schedule Year 75,        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 6,    !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    LatentOrSensibleLoadControl,  !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Coil Heating Electric 6, !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    11.9222281470703,        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    11.9222281470703,        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    11.9222281470703,        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0,                       !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 6;  !- Design Specification Multispeed Object Name

  Fan:OnOff,
    Fan On Off 6,            !- Name
    Schedule Year 75,        !- Availability Schedule Name
    0.639999985694885,       !- Fan Total Efficiency
    310.723,                 !- Pressure Rise {Pa}
    11.9222281470703,        !- Maximum Flow Rate {m3/s}
    0.914285693849836,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Loop HVAC Unitary System 6 Cooling Coil - Fan Node,  !- Air Inlet Node Name
    Air Loop HVAC Unitary System 6 Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 5,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 5,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 5,!- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 5,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 6,    !- Name
    Schedule Compact 22,     !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666667,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    21.3098630670956,        !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 128,                !- Water Inlet Node Name
    Node 138,                !- Water Outlet Node Name
    Node 139,                !- Air Inlet Node Name
    Air Loop HVAC Unitary System 6 Cooling Coil - Fan Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Electric,
    Coil Heating Electric 6, !- Name
    Schedule Compact 23,     !- Availability Schedule Name
    1,                       !- Efficiency
    1546404.8988472,         !- Nominal Capacity {W}
    Air Loop HVAC Unitary System 6 Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 132;                !- Air Outlet Node Name

  UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 6,  !- Name
    0,                       !- Number of Speeds for Heating
    1,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1;                       !- Cooling Speed 1 Supply Air Flow Ratio

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 6,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 23,         !- Control Zone Name
    Node 140,                !- Zone Node Name
    Node 135,                !- Zone Inlet Node Name
    Node 132;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Air Loop HVAC 6 Node 133 Supply Path,  !- Name
    Node 133,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 6;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 6,  !- Name
    Node 133,                !- Inlet Node Name
    Node 142;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop HVAC 6 Return Path,  !- Name
    Node 134,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 6,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 6;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 6,  !- Name
    Thermal Zone 6,          !- Zone Name
    Node 6,                  !- Zone Node Name
    Node 144,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 141;                !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 6,  !- Name
    Node 134,                !- Outlet Node Name
    Node 144;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Air Loop HVAC 7,         !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 7 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 7 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 152,                !- Supply Side Inlet Node Name
    Node 155,                !- Demand Side Outlet Node Name
    Air Loop HVAC 7 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 7 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop HVAC 7 Supply Outlet Nodes,  !- Name
    Node 153;                !- Node 1 Name

  NodeList,
    Air Loop HVAC 7 Demand Inlet Nodes,  !- Name
    Node 154;                !- Node 1 Name

  Sizing:System,
    Air Loop HVAC 7,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    24.6706305609809,        !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    4.36043019521484,        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    4.36043019521484,        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 7 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 7;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 7,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Schedule Year 77,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Air Loop HVAC 7 Supply Branches,  !- Name
    Air Loop HVAC 7 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop HVAC 7 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 7,  !- Component 1 Name
    Node 152,                !- Component 1 Inlet Node Name
    Node 160,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Air Loop HVAC Unitary System 7,  !- Component 2 Name
    Node 160,                !- Component 2 Inlet Node Name
    Node 153;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 7,  !- Name
    Air Loop HVAC Outdoor Air System 7 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 7 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 7 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 7;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 7,!- Name
    Node 158,                !- Relief Air Outlet Node Name
    Node 152,                !- Return Air Node Name
    Node 160,                !- Mixed Air Node Name
    Node 157,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Schedule Year 78,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 7 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 7 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 7 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 157;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 7 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer,  !- Name
    Node 160,                !- Mixed Air Node Name
    Node 157,                !- Outdoor Air Stream Node Name
    Node 158,                !- Relief Air Stream Node Name
    Node 152;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 160 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 153,                !- Reference Setpoint Node Name
    Air Loop HVAC Unitary System 7 Cooling Coil - Fan Node,  !- Fan Inlet Node Name
    Air Loop HVAC Unitary System 7 Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 160;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Air Loop HVAC Unitary System 7,  !- Name
    Load,                    !- Control Type
    Thermal Zone 24,         !- Controlling Zone or Thermostat Location
    CoolReheat,              !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 160,                !- Air Inlet Node Name
    Node 153,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 7,            !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Schedule Year 77,        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 7,    !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    LatentOrSensibleLoadControl,  !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Coil Heating Electric 7, !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    4.36043019521484,        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    4.36043019521484,        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    4.36043019521484,        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0,                       !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 7;  !- Design Specification Multispeed Object Name

  Fan:OnOff,
    Fan On Off 7,            !- Name
    Schedule Year 77,        !- Availability Schedule Name
    0.639999985694885,       !- Fan Total Efficiency
    310.723,                 !- Pressure Rise {Pa}
    4.36043019521484,        !- Maximum Flow Rate {m3/s}
    0.914285693849836,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Loop HVAC Unitary System 7 Cooling Coil - Fan Node,  !- Air Inlet Node Name
    Air Loop HVAC Unitary System 7 Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 6,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 6,!- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 6,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 7,    !- Name
    Schedule Compact 26,     !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666667,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    24.2546779578839,        !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 149,                !- Water Inlet Node Name
    Node 159,                !- Water Outlet Node Name
    Node 160,                !- Air Inlet Node Name
    Air Loop HVAC Unitary System 7 Cooling Coil - Fan Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Electric,
    Coil Heating Electric 7, !- Name
    Schedule Compact 27,     !- Availability Schedule Name
    1,                       !- Efficiency
    565581.394006737,        !- Nominal Capacity {W}
    Air Loop HVAC Unitary System 7 Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 153;                !- Air Outlet Node Name

  UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 7,  !- Name
    0,                       !- Number of Speeds for Heating
    1,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1;                       !- Cooling Speed 1 Supply Air Flow Ratio

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 7,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 24,         !- Control Zone Name
    Node 161,                !- Zone Node Name
    Node 156,                !- Zone Inlet Node Name
    Node 153;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Air Loop HVAC 7 Node 154 Supply Path,  !- Name
    Node 154,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 7;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 7,  !- Name
    Node 154,                !- Inlet Node Name
    Node 163;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop HVAC 7 Return Path,  !- Name
    Node 155,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 7,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 7;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 7,  !- Name
    Thermal Zone 7,          !- Zone Name
    Node 7,                  !- Zone Node Name
    Node 165,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 162;                !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 7,  !- Name
    Node 155,                !- Outlet Node Name
    Node 165;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Air Loop HVAC 8,         !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 8 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 8 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 173,                !- Supply Side Inlet Node Name
    Node 176,                !- Demand Side Outlet Node Name
    Air Loop HVAC 8 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 8 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop HVAC 8 Supply Outlet Nodes,  !- Name
    Node 174;                !- Node 1 Name

  NodeList,
    Air Loop HVAC 8 Demand Inlet Nodes,  !- Name
    Node 175;                !- Node 1 Name

  Sizing:System,
    Air Loop HVAC 8,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    20.9289126925998,        !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    9.27854388398437,        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    9.27854388398437,        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 8 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 8;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 8,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Schedule Year 79,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Air Loop HVAC 8 Supply Branches,  !- Name
    Air Loop HVAC 8 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop HVAC 8 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 8,  !- Component 1 Name
    Node 173,                !- Component 1 Inlet Node Name
    Node 181,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Air Loop HVAC Unitary System 8,  !- Component 2 Name
    Node 181,                !- Component 2 Inlet Node Name
    Node 174;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 8,  !- Name
    Air Loop HVAC Outdoor Air System 8 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 8 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 8 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 8;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 8,!- Name
    Node 179,                !- Relief Air Outlet Node Name
    Node 173,                !- Return Air Node Name
    Node 181,                !- Mixed Air Node Name
    Node 178,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Schedule Year 80,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 8 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 8 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 8 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 178;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 8 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer,  !- Name
    Node 181,                !- Mixed Air Node Name
    Node 178,                !- Outdoor Air Stream Node Name
    Node 179,                !- Relief Air Stream Node Name
    Node 173;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 181 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 174,                !- Reference Setpoint Node Name
    Air Loop HVAC Unitary System 8 Cooling Coil - Fan Node,  !- Fan Inlet Node Name
    Air Loop HVAC Unitary System 8 Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 181;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Air Loop HVAC Unitary System 8,  !- Name
    Load,                    !- Control Type
    Thermal Zone 25,         !- Controlling Zone or Thermostat Location
    CoolReheat,              !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 181,                !- Air Inlet Node Name
    Node 174,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 8,            !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Schedule Year 79,        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 8,    !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    LatentOrSensibleLoadControl,  !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Coil Heating Electric 8, !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    9.27854388398437,        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    9.27854388398437,        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    9.27854388398437,        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0,                       !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 8;  !- Design Specification Multispeed Object Name

  Fan:OnOff,
    Fan On Off 8,            !- Name
    Schedule Year 79,        !- Availability Schedule Name
    0.639999985694885,       !- Fan Total Efficiency
    310.723,                 !- Pressure Rise {Pa}
    9.27854388398437,        !- Maximum Flow Rate {m3/s}
    0.914285693849836,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Loop HVAC Unitary System 8 Cooling Coil - Fan Node,  !- Air Inlet Node Name
    Air Loop HVAC Unitary System 8 Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 7,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 7,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 7,!- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 7,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 8,    !- Name
    Schedule Compact 30,     !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666667,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    20.5129601045648,        !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 170,                !- Water Inlet Node Name
    Node 180,                !- Water Outlet Node Name
    Node 181,                !- Air Inlet Node Name
    Air Loop HVAC Unitary System 8 Cooling Coil - Fan Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Electric,
    Coil Heating Electric 8, !- Name
    Schedule Compact 31,     !- Availability Schedule Name
    1,                       !- Efficiency
    1203498.67018325,        !- Nominal Capacity {W}
    Air Loop HVAC Unitary System 8 Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 174;                !- Air Outlet Node Name

  UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 8,  !- Name
    0,                       !- Number of Speeds for Heating
    1,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1;                       !- Cooling Speed 1 Supply Air Flow Ratio

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 8,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 25,         !- Control Zone Name
    Node 182,                !- Zone Node Name
    Node 177,                !- Zone Inlet Node Name
    Node 174;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Air Loop HVAC 8 Node 175 Supply Path,  !- Name
    Node 175,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 8;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 8,  !- Name
    Node 175,                !- Inlet Node Name
    Node 184;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop HVAC 8 Return Path,  !- Name
    Node 176,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 8,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 8;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 8,  !- Name
    Thermal Zone 8,          !- Zone Name
    Node 8,                  !- Zone Node Name
    Node 186,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 183;                !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 8,  !- Name
    Node 176,                !- Outlet Node Name
    Node 186;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Air Loop HVAC 9,         !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 9 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 9 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 194,                !- Supply Side Inlet Node Name
    Node 197,                !- Demand Side Outlet Node Name
    Air Loop HVAC 9 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 9 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Air Loop HVAC 9 Supply Outlet Nodes,  !- Name
    Node 195;                !- Node 1 Name

  NodeList,
    Air Loop HVAC 9 Demand Inlet Nodes,  !- Name
    Node 196;                !- Node 1 Name

  Sizing:System,
    Air Loop HVAC 9,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    21.8691804673937,        !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    11.1463342224609,        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    11.1463342224609,        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 9 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 9;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 9,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Schedule Year 81,        !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Air Loop HVAC 9 Supply Branches,  !- Name
    Air Loop HVAC 9 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop HVAC 9 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 9,  !- Component 1 Name
    Node 194,                !- Component 1 Inlet Node Name
    Node 202,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Air Loop HVAC Unitary System 9,  !- Component 2 Name
    Node 202,                !- Component 2 Inlet Node Name
    Node 195;                !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 9,  !- Name
    Air Loop HVAC Outdoor Air System 9 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 9 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 9 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 9;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 9,!- Name
    Node 200,                !- Relief Air Outlet Node Name
    Node 194,                !- Return Air Node Name
    Node 202,                !- Mixed Air Node Name
    Node 199,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Schedule Year 82,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 9 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 9 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 9 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 199;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 9 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer,  !- Name
    Node 202,                !- Mixed Air Node Name
    Node 199,                !- Outdoor Air Stream Node Name
    Node 200,                !- Relief Air Stream Node Name
    Node 194;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 202 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 195,                !- Reference Setpoint Node Name
    Air Loop HVAC Unitary System 9 Cooling Coil - Fan Node,  !- Fan Inlet Node Name
    Air Loop HVAC Unitary System 9 Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 202;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Air Loop HVAC Unitary System 9,  !- Name
    Load,                    !- Control Type
    Thermal Zone 26,         !- Controlling Zone or Thermostat Location
    CoolReheat,              !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 202,                !- Air Inlet Node Name
    Node 195,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Fan On Off 9,            !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Schedule Year 81,        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Coil Cooling Water 9,    !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    LatentOrSensibleLoadControl,  !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Coil Heating Electric 9, !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    11.1463342224609,        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    11.1463342224609,        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    11.1463342224609,        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0,                       !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 9;  !- Design Specification Multispeed Object Name

  Fan:OnOff,
    Fan On Off 9,            !- Name
    Schedule Year 81,        !- Availability Schedule Name
    0.639999985694885,       !- Fan Total Efficiency
    310.723,                 !- Pressure Rise {Pa}
    11.1463342224609,        !- Maximum Flow Rate {m3/s}
    0.914285693849836,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Loop HVAC Unitary System 9 Cooling Coil - Fan Node,  !- Air Inlet Node Name
    Air Loop HVAC Unitary System 9 Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 8,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 8,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 8,!- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 8,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:Water,
    Coil Cooling Water 9,    !- Name
    Schedule Compact 34,     !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666667,        !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    21.4532278585559,        !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 191,                !- Water Inlet Node Name
    Node 201,                !- Water Outlet Node Name
    Node 202,                !- Air Inlet Node Name
    Air Loop HVAC Unitary System 9 Cooling Coil - Fan Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Electric,
    Coil Heating Electric 9, !- Name
    Schedule Compact 35,     !- Availability Schedule Name
    1,                       !- Efficiency
    1445765.4553916,         !- Nominal Capacity {W}
    Air Loop HVAC Unitary System 9 Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 195;                !- Air Outlet Node Name

  UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 9,  !- Name
    0,                       !- Number of Speeds for Heating
    1,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1,                       !- No Load Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1;                       !- Cooling Speed 1 Supply Air Flow Ratio

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 9,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 26,         !- Control Zone Name
    Node 203,                !- Zone Node Name
    Node 198,                !- Zone Inlet Node Name
    Node 195;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Air Loop HVAC 9 Node 196 Supply Path,  !- Name
    Node 196,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 9;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 9,  !- Name
    Node 196,                !- Inlet Node Name
    Node 205;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Air Loop HVAC 9 Return Path,  !- Name
    Node 197,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 9,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 9;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 9,  !- Name
    Thermal Zone 9,          !- Zone Name
    Node 9,                  !- Zone Node Name
    Node 207,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 204;                !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 9,  !- Name
    Node 197,                !- Outlet Node Name
    Node 207;                !- Inlet 1 Node Name

  PlantLoop,
    Plant Loop 1,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop 1 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 19,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 18,                 !- Plant Side Inlet Node Name
    Node 19,                 !- Plant Side Outlet Node Name
    Plant Loop 1 Supply Branches,  !- Plant Side Branch List Name
    Plant Loop 1 Supply Connector List,  !- Plant Side Connector List Name
    Node 21,                 !- Demand Side Inlet Node Name
    Node 22,                 !- Demand Side Outlet Node Name
    Plant Loop 1 Demand Branches,  !- Demand Side Branch List Name
    Plant Loop 1 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Plant Loop 1,            !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    noncoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Plant Loop 1 Supply Branches,  !- Name
    Plant Loop 1 Supply Inlet Branch,  !- Branch 1 Name
    Plant Loop 1 Supply Branch 1,  !- Branch 2 Name
    Plant Loop 1 Supply Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    Plant Loop 1 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 1 Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 1 Supply Splitter,  !- Name
    Plant Loop 1 Supply Inlet Branch,  !- Inlet Branch Name
    Plant Loop 1 Supply Branch 1;  !- Outlet Branch 1 Name

  Connector:Mixer,
    Plant Loop 1 Supply Mixer,  !- Name
    Plant Loop 1 Supply Outlet Branch,  !- Outlet Branch Name
    Plant Loop 1 Supply Branch 1;  !- Inlet Branch 1 Name

  Branch,
    Plant Loop 1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 1,   !- Component 1 Name
    Node 18,                 !- Component 1 Inlet Node Name
    Node 24;                 !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 1,   !- Name
    Node 18,                 !- Inlet Node Name
    Node 24,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlow,            !- Design Power Sizing Method
    1e-06,                   !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Plant Loop 1 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    District Cooling 1,      !- Component 1 Name
    Node 20,                 !- Component 1 Inlet Node Name
    Node 25;                 !- Component 1 Outlet Node Name

  DistrictCooling,
    District Cooling 1,      !- Name
    Node 20,                 !- Chilled Water Inlet Node Name
    Node 25,                 !- Chilled Water Outlet Node Name
    100000000;               !- Nominal Capacity {W}

  Branch,
    Plant Loop 1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 1 Supply Outlet Pipe,  !- Component 1 Name
    Plant Loop 1 Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 19;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 1 Supply Outlet Pipe,  !- Name
    Plant Loop 1 Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 19;                 !- Outlet Node Name

  BranchList,
    Plant Loop 1 Demand Branches,  !- Name
    Plant Loop 1 Demand Inlet Branch,  !- Branch 1 Name
    Plant Loop 1 Demand Branch 1,  !- Branch 2 Name
    Plant Loop 1 Demand Bypass Branch,  !- Branch 3 Name
    Plant Loop 1 Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Plant Loop 1 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 1 Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 1 Demand Splitter,  !- Name
    Plant Loop 1 Demand Inlet Branch,  !- Inlet Branch Name
    Plant Loop 1 Demand Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 1 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Plant Loop 1 Demand Mixer,  !- Name
    Plant Loop 1 Demand Outlet Branch,  !- Outlet Branch Name
    Plant Loop 1 Demand Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 1 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Plant Loop 1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 1 Demand Inlet Pipe,  !- Component 1 Name
    Node 21,                 !- Component 1 Inlet Node Name
    Plant Loop 1 Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 1 Demand Inlet Pipe,  !- Name
    Node 21,                 !- Inlet Node Name
    Plant Loop 1 Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Plant Loop 1 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 1,    !- Component 1 Name
    Node 23,                 !- Component 1 Inlet Node Name
    Node 33;                 !- Component 1 Outlet Node Name

  Branch,
    Plant Loop 1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 1 Demand Bypass Pipe,  !- Component 1 Name
    Plant Loop 1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Loop 1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 1 Demand Bypass Pipe,  !- Name
    Plant Loop 1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Plant Loop 1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Plant Loop 1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 1 Demand Outlet Pipe,  !- Component 1 Name
    Plant Loop 1 Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 22;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 1 Demand Outlet Pipe,  !- Name
    Plant Loop 1 Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 22;                 !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Plant Loop 1 Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Plant Loop 1 Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Plant Loop 1 Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Plant Loop 1 Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Plant Loop 1 Cooling Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling 1;      !- Equipment 1 Name

  PlantLoop,
    Plant Loop 10,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop 10 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 208,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 206,                !- Plant Side Inlet Node Name
    Node 208,                !- Plant Side Outlet Node Name
    Plant Loop 10 Supply Branches,  !- Plant Side Branch List Name
    Plant Loop 10 Supply Connector List,  !- Plant Side Connector List Name
    Node 210,                !- Demand Side Inlet Node Name
    Node 211,                !- Demand Side Outlet Node Name
    Plant Loop 10 Demand Branches,  !- Demand Side Branch List Name
    Plant Loop 10 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Plant Loop 10,           !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    noncoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Plant Loop 10 Supply Branches,  !- Name
    Plant Loop 10 Supply Inlet Branch,  !- Branch 1 Name
    Plant Loop 10 Supply Branch 1,  !- Branch 2 Name
    Plant Loop 10 Supply Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    Plant Loop 10 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 10 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 10 Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 10 Supply Splitter,  !- Name
    Plant Loop 10 Supply Inlet Branch,  !- Inlet Branch Name
    Plant Loop 10 Supply Branch 1;  !- Outlet Branch 1 Name

  Connector:Mixer,
    Plant Loop 10 Supply Mixer,  !- Name
    Plant Loop 10 Supply Outlet Branch,  !- Outlet Branch Name
    Plant Loop 10 Supply Branch 1;  !- Inlet Branch 1 Name

  Branch,
    Plant Loop 10 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 10,  !- Component 1 Name
    Node 206,                !- Component 1 Inlet Node Name
    Node 213;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 10,  !- Name
    Node 206,                !- Inlet Node Name
    Node 213,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlow,            !- Design Power Sizing Method
    1e-06,                   !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Plant Loop 10 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    District Cooling 10,     !- Component 1 Name
    Node 209,                !- Component 1 Inlet Node Name
    Node 214;                !- Component 1 Outlet Node Name

  DistrictCooling,
    District Cooling 10,     !- Name
    Node 209,                !- Chilled Water Inlet Node Name
    Node 214,                !- Chilled Water Outlet Node Name
    100000000;               !- Nominal Capacity {W}

  Branch,
    Plant Loop 10 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 10 Supply Outlet Pipe,  !- Component 1 Name
    Plant Loop 10 Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 208;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 10 Supply Outlet Pipe,  !- Name
    Plant Loop 10 Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 208;                !- Outlet Node Name

  BranchList,
    Plant Loop 10 Demand Branches,  !- Name
    Plant Loop 10 Demand Inlet Branch,  !- Branch 1 Name
    Plant Loop 10 Demand Branch 1,  !- Branch 2 Name
    Plant Loop 10 Demand Bypass Branch,  !- Branch 3 Name
    Plant Loop 10 Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Plant Loop 10 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 10 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 10 Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 10 Demand Splitter,  !- Name
    Plant Loop 10 Demand Inlet Branch,  !- Inlet Branch Name
    Plant Loop 10 Demand Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 10 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Plant Loop 10 Demand Mixer,  !- Name
    Plant Loop 10 Demand Outlet Branch,  !- Outlet Branch Name
    Plant Loop 10 Demand Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 10 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Plant Loop 10 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 10 Demand Inlet Pipe,  !- Component 1 Name
    Node 210,                !- Component 1 Inlet Node Name
    Plant Loop 10 Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 10 Demand Inlet Pipe,  !- Name
    Node 210,                !- Inlet Node Name
    Plant Loop 10 Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Plant Loop 10 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 10,   !- Component 1 Name
    Node 212,                !- Component 1 Inlet Node Name
    Node 222;                !- Component 1 Outlet Node Name

  Branch,
    Plant Loop 10 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 10 Demand Bypass Pipe,  !- Component 1 Name
    Plant Loop 10 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Loop 10 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 10 Demand Bypass Pipe,  !- Name
    Plant Loop 10 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Plant Loop 10 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Plant Loop 10 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 10 Demand Outlet Pipe,  !- Component 1 Name
    Plant Loop 10 Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 211;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 10 Demand Outlet Pipe,  !- Name
    Plant Loop 10 Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 211;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Plant Loop 10 Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Plant Loop 10 Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Plant Loop 10 Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Plant Loop 10 Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Plant Loop 10 Cooling Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling 10;     !- Equipment 1 Name

  PlantLoop,
    Plant Loop 11,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop 11 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 229,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 227,                !- Plant Side Inlet Node Name
    Node 229,                !- Plant Side Outlet Node Name
    Plant Loop 11 Supply Branches,  !- Plant Side Branch List Name
    Plant Loop 11 Supply Connector List,  !- Plant Side Connector List Name
    Node 231,                !- Demand Side Inlet Node Name
    Node 232,                !- Demand Side Outlet Node Name
    Plant Loop 11 Demand Branches,  !- Demand Side Branch List Name
    Plant Loop 11 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Plant Loop 11,           !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    noncoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Plant Loop 11 Supply Branches,  !- Name
    Plant Loop 11 Supply Inlet Branch,  !- Branch 1 Name
    Plant Loop 11 Supply Branch 1,  !- Branch 2 Name
    Plant Loop 11 Supply Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    Plant Loop 11 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 11 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 11 Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 11 Supply Splitter,  !- Name
    Plant Loop 11 Supply Inlet Branch,  !- Inlet Branch Name
    Plant Loop 11 Supply Branch 1;  !- Outlet Branch 1 Name

  Connector:Mixer,
    Plant Loop 11 Supply Mixer,  !- Name
    Plant Loop 11 Supply Outlet Branch,  !- Outlet Branch Name
    Plant Loop 11 Supply Branch 1;  !- Inlet Branch 1 Name

  Branch,
    Plant Loop 11 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 11,  !- Component 1 Name
    Node 227,                !- Component 1 Inlet Node Name
    Node 234;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 11,  !- Name
    Node 227,                !- Inlet Node Name
    Node 234,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlow,            !- Design Power Sizing Method
    1e-06,                   !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Plant Loop 11 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    District Cooling 11,     !- Component 1 Name
    Node 230,                !- Component 1 Inlet Node Name
    Node 235;                !- Component 1 Outlet Node Name

  DistrictCooling,
    District Cooling 11,     !- Name
    Node 230,                !- Chilled Water Inlet Node Name
    Node 235,                !- Chilled Water Outlet Node Name
    100000000;               !- Nominal Capacity {W}

  Branch,
    Plant Loop 11 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 11 Supply Outlet Pipe,  !- Component 1 Name
    Plant Loop 11 Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 229;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 11 Supply Outlet Pipe,  !- Name
    Plant Loop 11 Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 229;                !- Outlet Node Name

  BranchList,
    Plant Loop 11 Demand Branches,  !- Name
    Plant Loop 11 Demand Inlet Branch,  !- Branch 1 Name
    Plant Loop 11 Demand Branch 1,  !- Branch 2 Name
    Plant Loop 11 Demand Bypass Branch,  !- Branch 3 Name
    Plant Loop 11 Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Plant Loop 11 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 11 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 11 Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 11 Demand Splitter,  !- Name
    Plant Loop 11 Demand Inlet Branch,  !- Inlet Branch Name
    Plant Loop 11 Demand Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 11 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Plant Loop 11 Demand Mixer,  !- Name
    Plant Loop 11 Demand Outlet Branch,  !- Outlet Branch Name
    Plant Loop 11 Demand Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 11 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Plant Loop 11 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 11 Demand Inlet Pipe,  !- Component 1 Name
    Node 231,                !- Component 1 Inlet Node Name
    Plant Loop 11 Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 11 Demand Inlet Pipe,  !- Name
    Node 231,                !- Inlet Node Name
    Plant Loop 11 Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Plant Loop 11 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 11,   !- Component 1 Name
    Node 233,                !- Component 1 Inlet Node Name
    Node 243;                !- Component 1 Outlet Node Name

  Branch,
    Plant Loop 11 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 11 Demand Bypass Pipe,  !- Component 1 Name
    Plant Loop 11 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Loop 11 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 11 Demand Bypass Pipe,  !- Name
    Plant Loop 11 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Plant Loop 11 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Plant Loop 11 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 11 Demand Outlet Pipe,  !- Component 1 Name
    Plant Loop 11 Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 232;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 11 Demand Outlet Pipe,  !- Name
    Plant Loop 11 Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 232;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Plant Loop 11 Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Plant Loop 11 Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Plant Loop 11 Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Plant Loop 11 Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Plant Loop 11 Cooling Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling 11;     !- Equipment 1 Name

  PlantLoop,
    Plant Loop 12,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop 12 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 318,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 316,                !- Plant Side Inlet Node Name
    Node 318,                !- Plant Side Outlet Node Name
    Plant Loop 12 Supply Branches,  !- Plant Side Branch List Name
    Plant Loop 12 Supply Connector List,  !- Plant Side Connector List Name
    Node 320,                !- Demand Side Inlet Node Name
    Node 321,                !- Demand Side Outlet Node Name
    Plant Loop 12 Demand Branches,  !- Demand Side Branch List Name
    Plant Loop 12 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Plant Loop 12,           !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    noncoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Plant Loop 12 Supply Branches,  !- Name
    Plant Loop 12 Supply Inlet Branch,  !- Branch 1 Name
    Plant Loop 12 Supply Branch 1,  !- Branch 2 Name
    Plant Loop 12 Supply Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    Plant Loop 12 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 12 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 12 Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 12 Supply Splitter,  !- Name
    Plant Loop 12 Supply Inlet Branch,  !- Inlet Branch Name
    Plant Loop 12 Supply Branch 1;  !- Outlet Branch 1 Name

  Connector:Mixer,
    Plant Loop 12 Supply Mixer,  !- Name
    Plant Loop 12 Supply Outlet Branch,  !- Outlet Branch Name
    Plant Loop 12 Supply Branch 1;  !- Inlet Branch 1 Name

  Branch,
    Plant Loop 12 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 12,  !- Component 1 Name
    Node 316,                !- Component 1 Inlet Node Name
    Node 323;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 12,  !- Name
    Node 316,                !- Inlet Node Name
    Node 323,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlow,            !- Design Power Sizing Method
    1e-06,                   !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Plant Loop 12 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    District Cooling 12,     !- Component 1 Name
    Node 319,                !- Component 1 Inlet Node Name
    Node 324;                !- Component 1 Outlet Node Name

  DistrictCooling,
    District Cooling 12,     !- Name
    Node 319,                !- Chilled Water Inlet Node Name
    Node 324,                !- Chilled Water Outlet Node Name
    100000000;               !- Nominal Capacity {W}

  Branch,
    Plant Loop 12 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 12 Supply Outlet Pipe,  !- Component 1 Name
    Plant Loop 12 Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 318;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 12 Supply Outlet Pipe,  !- Name
    Plant Loop 12 Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 318;                !- Outlet Node Name

  BranchList,
    Plant Loop 12 Demand Branches,  !- Name
    Plant Loop 12 Demand Inlet Branch,  !- Branch 1 Name
    Plant Loop 12 Demand Branch 1,  !- Branch 2 Name
    Plant Loop 12 Demand Bypass Branch,  !- Branch 3 Name
    Plant Loop 12 Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Plant Loop 12 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 12 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 12 Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 12 Demand Splitter,  !- Name
    Plant Loop 12 Demand Inlet Branch,  !- Inlet Branch Name
    Plant Loop 12 Demand Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 12 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Plant Loop 12 Demand Mixer,  !- Name
    Plant Loop 12 Demand Outlet Branch,  !- Outlet Branch Name
    Plant Loop 12 Demand Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 12 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Plant Loop 12 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 12 Demand Inlet Pipe,  !- Component 1 Name
    Node 320,                !- Component 1 Inlet Node Name
    Plant Loop 12 Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 12 Demand Inlet Pipe,  !- Name
    Node 320,                !- Inlet Node Name
    Plant Loop 12 Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Plant Loop 12 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 12,   !- Component 1 Name
    Node 322,                !- Component 1 Inlet Node Name
    Node 332;                !- Component 1 Outlet Node Name

  Branch,
    Plant Loop 12 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 12 Demand Bypass Pipe,  !- Component 1 Name
    Plant Loop 12 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Loop 12 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 12 Demand Bypass Pipe,  !- Name
    Plant Loop 12 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Plant Loop 12 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Plant Loop 12 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 12 Demand Outlet Pipe,  !- Component 1 Name
    Plant Loop 12 Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 321;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 12 Demand Outlet Pipe,  !- Name
    Plant Loop 12 Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 321;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Plant Loop 12 Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Plant Loop 12 Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Plant Loop 12 Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Plant Loop 12 Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Plant Loop 12 Cooling Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling 12;     !- Equipment 1 Name

  PlantLoop,
    Plant Loop 2,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop 2 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 40,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 38,                 !- Plant Side Inlet Node Name
    Node 40,                 !- Plant Side Outlet Node Name
    Plant Loop 2 Supply Branches,  !- Plant Side Branch List Name
    Plant Loop 2 Supply Connector List,  !- Plant Side Connector List Name
    Node 42,                 !- Demand Side Inlet Node Name
    Node 43,                 !- Demand Side Outlet Node Name
    Plant Loop 2 Demand Branches,  !- Demand Side Branch List Name
    Plant Loop 2 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Plant Loop 2,            !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    noncoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Plant Loop 2 Supply Branches,  !- Name
    Plant Loop 2 Supply Inlet Branch,  !- Branch 1 Name
    Plant Loop 2 Supply Branch 1,  !- Branch 2 Name
    Plant Loop 2 Supply Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    Plant Loop 2 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 2 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 2 Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 2 Supply Splitter,  !- Name
    Plant Loop 2 Supply Inlet Branch,  !- Inlet Branch Name
    Plant Loop 2 Supply Branch 1;  !- Outlet Branch 1 Name

  Connector:Mixer,
    Plant Loop 2 Supply Mixer,  !- Name
    Plant Loop 2 Supply Outlet Branch,  !- Outlet Branch Name
    Plant Loop 2 Supply Branch 1;  !- Inlet Branch 1 Name

  Branch,
    Plant Loop 2 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 2,   !- Component 1 Name
    Node 38,                 !- Component 1 Inlet Node Name
    Node 45;                 !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 2,   !- Name
    Node 38,                 !- Inlet Node Name
    Node 45,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlow,            !- Design Power Sizing Method
    1e-06,                   !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Plant Loop 2 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    District Cooling 2,      !- Component 1 Name
    Node 41,                 !- Component 1 Inlet Node Name
    Node 46;                 !- Component 1 Outlet Node Name

  DistrictCooling,
    District Cooling 2,      !- Name
    Node 41,                 !- Chilled Water Inlet Node Name
    Node 46,                 !- Chilled Water Outlet Node Name
    100000000;               !- Nominal Capacity {W}

  Branch,
    Plant Loop 2 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 2 Supply Outlet Pipe,  !- Component 1 Name
    Plant Loop 2 Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 40;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 2 Supply Outlet Pipe,  !- Name
    Plant Loop 2 Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 40;                 !- Outlet Node Name

  BranchList,
    Plant Loop 2 Demand Branches,  !- Name
    Plant Loop 2 Demand Inlet Branch,  !- Branch 1 Name
    Plant Loop 2 Demand Branch 1,  !- Branch 2 Name
    Plant Loop 2 Demand Bypass Branch,  !- Branch 3 Name
    Plant Loop 2 Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Plant Loop 2 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 2 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 2 Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 2 Demand Splitter,  !- Name
    Plant Loop 2 Demand Inlet Branch,  !- Inlet Branch Name
    Plant Loop 2 Demand Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 2 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Plant Loop 2 Demand Mixer,  !- Name
    Plant Loop 2 Demand Outlet Branch,  !- Outlet Branch Name
    Plant Loop 2 Demand Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 2 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Plant Loop 2 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 2 Demand Inlet Pipe,  !- Component 1 Name
    Node 42,                 !- Component 1 Inlet Node Name
    Plant Loop 2 Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 2 Demand Inlet Pipe,  !- Name
    Node 42,                 !- Inlet Node Name
    Plant Loop 2 Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Plant Loop 2 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 2,    !- Component 1 Name
    Node 44,                 !- Component 1 Inlet Node Name
    Node 54;                 !- Component 1 Outlet Node Name

  Branch,
    Plant Loop 2 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 2 Demand Bypass Pipe,  !- Component 1 Name
    Plant Loop 2 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Loop 2 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 2 Demand Bypass Pipe,  !- Name
    Plant Loop 2 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Plant Loop 2 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Plant Loop 2 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 2 Demand Outlet Pipe,  !- Component 1 Name
    Plant Loop 2 Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 43;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 2 Demand Outlet Pipe,  !- Name
    Plant Loop 2 Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 43;                 !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Plant Loop 2 Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Plant Loop 2 Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Plant Loop 2 Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Plant Loop 2 Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Plant Loop 2 Cooling Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling 2;      !- Equipment 1 Name

  PlantLoop,
    Plant Loop 3,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop 3 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 61,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 59,                 !- Plant Side Inlet Node Name
    Node 61,                 !- Plant Side Outlet Node Name
    Plant Loop 3 Supply Branches,  !- Plant Side Branch List Name
    Plant Loop 3 Supply Connector List,  !- Plant Side Connector List Name
    Node 63,                 !- Demand Side Inlet Node Name
    Node 64,                 !- Demand Side Outlet Node Name
    Plant Loop 3 Demand Branches,  !- Demand Side Branch List Name
    Plant Loop 3 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Plant Loop 3,            !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    noncoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Plant Loop 3 Supply Branches,  !- Name
    Plant Loop 3 Supply Inlet Branch,  !- Branch 1 Name
    Plant Loop 3 Supply Branch 1,  !- Branch 2 Name
    Plant Loop 3 Supply Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    Plant Loop 3 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 3 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 3 Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 3 Supply Splitter,  !- Name
    Plant Loop 3 Supply Inlet Branch,  !- Inlet Branch Name
    Plant Loop 3 Supply Branch 1;  !- Outlet Branch 1 Name

  Connector:Mixer,
    Plant Loop 3 Supply Mixer,  !- Name
    Plant Loop 3 Supply Outlet Branch,  !- Outlet Branch Name
    Plant Loop 3 Supply Branch 1;  !- Inlet Branch 1 Name

  Branch,
    Plant Loop 3 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 3,   !- Component 1 Name
    Node 59,                 !- Component 1 Inlet Node Name
    Node 66;                 !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 3,   !- Name
    Node 59,                 !- Inlet Node Name
    Node 66,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlow,            !- Design Power Sizing Method
    1e-06,                   !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Plant Loop 3 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    District Cooling 3,      !- Component 1 Name
    Node 62,                 !- Component 1 Inlet Node Name
    Node 67;                 !- Component 1 Outlet Node Name

  DistrictCooling,
    District Cooling 3,      !- Name
    Node 62,                 !- Chilled Water Inlet Node Name
    Node 67,                 !- Chilled Water Outlet Node Name
    100000000;               !- Nominal Capacity {W}

  Branch,
    Plant Loop 3 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 3 Supply Outlet Pipe,  !- Component 1 Name
    Plant Loop 3 Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 61;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 3 Supply Outlet Pipe,  !- Name
    Plant Loop 3 Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 61;                 !- Outlet Node Name

  BranchList,
    Plant Loop 3 Demand Branches,  !- Name
    Plant Loop 3 Demand Inlet Branch,  !- Branch 1 Name
    Plant Loop 3 Demand Branch 1,  !- Branch 2 Name
    Plant Loop 3 Demand Bypass Branch,  !- Branch 3 Name
    Plant Loop 3 Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Plant Loop 3 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 3 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 3 Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 3 Demand Splitter,  !- Name
    Plant Loop 3 Demand Inlet Branch,  !- Inlet Branch Name
    Plant Loop 3 Demand Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 3 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Plant Loop 3 Demand Mixer,  !- Name
    Plant Loop 3 Demand Outlet Branch,  !- Outlet Branch Name
    Plant Loop 3 Demand Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 3 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Plant Loop 3 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 3 Demand Inlet Pipe,  !- Component 1 Name
    Node 63,                 !- Component 1 Inlet Node Name
    Plant Loop 3 Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 3 Demand Inlet Pipe,  !- Name
    Node 63,                 !- Inlet Node Name
    Plant Loop 3 Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Plant Loop 3 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 3,    !- Component 1 Name
    Node 65,                 !- Component 1 Inlet Node Name
    Node 75;                 !- Component 1 Outlet Node Name

  Branch,
    Plant Loop 3 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 3 Demand Bypass Pipe,  !- Component 1 Name
    Plant Loop 3 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Loop 3 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 3 Demand Bypass Pipe,  !- Name
    Plant Loop 3 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Plant Loop 3 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Plant Loop 3 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 3 Demand Outlet Pipe,  !- Component 1 Name
    Plant Loop 3 Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 64;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 3 Demand Outlet Pipe,  !- Name
    Plant Loop 3 Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 64;                 !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Plant Loop 3 Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Plant Loop 3 Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Plant Loop 3 Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Plant Loop 3 Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Plant Loop 3 Cooling Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling 3;      !- Equipment 1 Name

  PlantLoop,
    Plant Loop 4,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop 4 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 82,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 80,                 !- Plant Side Inlet Node Name
    Node 82,                 !- Plant Side Outlet Node Name
    Plant Loop 4 Supply Branches,  !- Plant Side Branch List Name
    Plant Loop 4 Supply Connector List,  !- Plant Side Connector List Name
    Node 84,                 !- Demand Side Inlet Node Name
    Node 85,                 !- Demand Side Outlet Node Name
    Plant Loop 4 Demand Branches,  !- Demand Side Branch List Name
    Plant Loop 4 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Plant Loop 4,            !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    noncoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Plant Loop 4 Supply Branches,  !- Name
    Plant Loop 4 Supply Inlet Branch,  !- Branch 1 Name
    Plant Loop 4 Supply Branch 1,  !- Branch 2 Name
    Plant Loop 4 Supply Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    Plant Loop 4 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 4 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 4 Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 4 Supply Splitter,  !- Name
    Plant Loop 4 Supply Inlet Branch,  !- Inlet Branch Name
    Plant Loop 4 Supply Branch 1;  !- Outlet Branch 1 Name

  Connector:Mixer,
    Plant Loop 4 Supply Mixer,  !- Name
    Plant Loop 4 Supply Outlet Branch,  !- Outlet Branch Name
    Plant Loop 4 Supply Branch 1;  !- Inlet Branch 1 Name

  Branch,
    Plant Loop 4 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 4,   !- Component 1 Name
    Node 80,                 !- Component 1 Inlet Node Name
    Node 87;                 !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 4,   !- Name
    Node 80,                 !- Inlet Node Name
    Node 87,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlow,            !- Design Power Sizing Method
    1e-06,                   !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Plant Loop 4 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    District Cooling 4,      !- Component 1 Name
    Node 83,                 !- Component 1 Inlet Node Name
    Node 88;                 !- Component 1 Outlet Node Name

  DistrictCooling,
    District Cooling 4,      !- Name
    Node 83,                 !- Chilled Water Inlet Node Name
    Node 88,                 !- Chilled Water Outlet Node Name
    100000000;               !- Nominal Capacity {W}

  Branch,
    Plant Loop 4 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 4 Supply Outlet Pipe,  !- Component 1 Name
    Plant Loop 4 Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 82;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 4 Supply Outlet Pipe,  !- Name
    Plant Loop 4 Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 82;                 !- Outlet Node Name

  BranchList,
    Plant Loop 4 Demand Branches,  !- Name
    Plant Loop 4 Demand Inlet Branch,  !- Branch 1 Name
    Plant Loop 4 Demand Branch 1,  !- Branch 2 Name
    Plant Loop 4 Demand Bypass Branch,  !- Branch 3 Name
    Plant Loop 4 Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Plant Loop 4 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 4 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 4 Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 4 Demand Splitter,  !- Name
    Plant Loop 4 Demand Inlet Branch,  !- Inlet Branch Name
    Plant Loop 4 Demand Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 4 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Plant Loop 4 Demand Mixer,  !- Name
    Plant Loop 4 Demand Outlet Branch,  !- Outlet Branch Name
    Plant Loop 4 Demand Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 4 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Plant Loop 4 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 4 Demand Inlet Pipe,  !- Component 1 Name
    Node 84,                 !- Component 1 Inlet Node Name
    Plant Loop 4 Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 4 Demand Inlet Pipe,  !- Name
    Node 84,                 !- Inlet Node Name
    Plant Loop 4 Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Plant Loop 4 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 4,    !- Component 1 Name
    Node 86,                 !- Component 1 Inlet Node Name
    Node 96;                 !- Component 1 Outlet Node Name

  Branch,
    Plant Loop 4 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 4 Demand Bypass Pipe,  !- Component 1 Name
    Plant Loop 4 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Loop 4 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 4 Demand Bypass Pipe,  !- Name
    Plant Loop 4 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Plant Loop 4 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Plant Loop 4 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 4 Demand Outlet Pipe,  !- Component 1 Name
    Plant Loop 4 Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 85;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 4 Demand Outlet Pipe,  !- Name
    Plant Loop 4 Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 85;                 !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Plant Loop 4 Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Plant Loop 4 Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Plant Loop 4 Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Plant Loop 4 Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Plant Loop 4 Cooling Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling 4;      !- Equipment 1 Name

  PlantLoop,
    Plant Loop 5,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop 5 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 103,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 101,                !- Plant Side Inlet Node Name
    Node 103,                !- Plant Side Outlet Node Name
    Plant Loop 5 Supply Branches,  !- Plant Side Branch List Name
    Plant Loop 5 Supply Connector List,  !- Plant Side Connector List Name
    Node 105,                !- Demand Side Inlet Node Name
    Node 106,                !- Demand Side Outlet Node Name
    Plant Loop 5 Demand Branches,  !- Demand Side Branch List Name
    Plant Loop 5 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Plant Loop 5,            !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    noncoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Plant Loop 5 Supply Branches,  !- Name
    Plant Loop 5 Supply Inlet Branch,  !- Branch 1 Name
    Plant Loop 5 Supply Branch 1,  !- Branch 2 Name
    Plant Loop 5 Supply Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    Plant Loop 5 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 5 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 5 Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 5 Supply Splitter,  !- Name
    Plant Loop 5 Supply Inlet Branch,  !- Inlet Branch Name
    Plant Loop 5 Supply Branch 1;  !- Outlet Branch 1 Name

  Connector:Mixer,
    Plant Loop 5 Supply Mixer,  !- Name
    Plant Loop 5 Supply Outlet Branch,  !- Outlet Branch Name
    Plant Loop 5 Supply Branch 1;  !- Inlet Branch 1 Name

  Branch,
    Plant Loop 5 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 5,   !- Component 1 Name
    Node 101,                !- Component 1 Inlet Node Name
    Node 108;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 5,   !- Name
    Node 101,                !- Inlet Node Name
    Node 108,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlow,            !- Design Power Sizing Method
    1e-06,                   !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Plant Loop 5 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    District Cooling 5,      !- Component 1 Name
    Node 104,                !- Component 1 Inlet Node Name
    Node 109;                !- Component 1 Outlet Node Name

  DistrictCooling,
    District Cooling 5,      !- Name
    Node 104,                !- Chilled Water Inlet Node Name
    Node 109,                !- Chilled Water Outlet Node Name
    100000000;               !- Nominal Capacity {W}

  Branch,
    Plant Loop 5 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 5 Supply Outlet Pipe,  !- Component 1 Name
    Plant Loop 5 Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 103;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 5 Supply Outlet Pipe,  !- Name
    Plant Loop 5 Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 103;                !- Outlet Node Name

  BranchList,
    Plant Loop 5 Demand Branches,  !- Name
    Plant Loop 5 Demand Inlet Branch,  !- Branch 1 Name
    Plant Loop 5 Demand Branch 1,  !- Branch 2 Name
    Plant Loop 5 Demand Bypass Branch,  !- Branch 3 Name
    Plant Loop 5 Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Plant Loop 5 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 5 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 5 Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 5 Demand Splitter,  !- Name
    Plant Loop 5 Demand Inlet Branch,  !- Inlet Branch Name
    Plant Loop 5 Demand Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 5 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Plant Loop 5 Demand Mixer,  !- Name
    Plant Loop 5 Demand Outlet Branch,  !- Outlet Branch Name
    Plant Loop 5 Demand Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 5 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Plant Loop 5 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 5 Demand Inlet Pipe,  !- Component 1 Name
    Node 105,                !- Component 1 Inlet Node Name
    Plant Loop 5 Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 5 Demand Inlet Pipe,  !- Name
    Node 105,                !- Inlet Node Name
    Plant Loop 5 Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Plant Loop 5 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 5,    !- Component 1 Name
    Node 107,                !- Component 1 Inlet Node Name
    Node 117;                !- Component 1 Outlet Node Name

  Branch,
    Plant Loop 5 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 5 Demand Bypass Pipe,  !- Component 1 Name
    Plant Loop 5 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Loop 5 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 5 Demand Bypass Pipe,  !- Name
    Plant Loop 5 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Plant Loop 5 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Plant Loop 5 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 5 Demand Outlet Pipe,  !- Component 1 Name
    Plant Loop 5 Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 106;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 5 Demand Outlet Pipe,  !- Name
    Plant Loop 5 Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 106;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Plant Loop 5 Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Plant Loop 5 Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Plant Loop 5 Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Plant Loop 5 Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Plant Loop 5 Cooling Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling 5;      !- Equipment 1 Name

  PlantLoop,
    Plant Loop 6,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop 6 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 124,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 122,                !- Plant Side Inlet Node Name
    Node 124,                !- Plant Side Outlet Node Name
    Plant Loop 6 Supply Branches,  !- Plant Side Branch List Name
    Plant Loop 6 Supply Connector List,  !- Plant Side Connector List Name
    Node 126,                !- Demand Side Inlet Node Name
    Node 127,                !- Demand Side Outlet Node Name
    Plant Loop 6 Demand Branches,  !- Demand Side Branch List Name
    Plant Loop 6 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Plant Loop 6,            !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    noncoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Plant Loop 6 Supply Branches,  !- Name
    Plant Loop 6 Supply Inlet Branch,  !- Branch 1 Name
    Plant Loop 6 Supply Branch 1,  !- Branch 2 Name
    Plant Loop 6 Supply Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    Plant Loop 6 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 6 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 6 Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 6 Supply Splitter,  !- Name
    Plant Loop 6 Supply Inlet Branch,  !- Inlet Branch Name
    Plant Loop 6 Supply Branch 1;  !- Outlet Branch 1 Name

  Connector:Mixer,
    Plant Loop 6 Supply Mixer,  !- Name
    Plant Loop 6 Supply Outlet Branch,  !- Outlet Branch Name
    Plant Loop 6 Supply Branch 1;  !- Inlet Branch 1 Name

  Branch,
    Plant Loop 6 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 6,   !- Component 1 Name
    Node 122,                !- Component 1 Inlet Node Name
    Node 129;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 6,   !- Name
    Node 122,                !- Inlet Node Name
    Node 129,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlow,            !- Design Power Sizing Method
    1e-06,                   !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Plant Loop 6 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    District Cooling 6,      !- Component 1 Name
    Node 125,                !- Component 1 Inlet Node Name
    Node 130;                !- Component 1 Outlet Node Name

  DistrictCooling,
    District Cooling 6,      !- Name
    Node 125,                !- Chilled Water Inlet Node Name
    Node 130,                !- Chilled Water Outlet Node Name
    100000000;               !- Nominal Capacity {W}

  Branch,
    Plant Loop 6 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 6 Supply Outlet Pipe,  !- Component 1 Name
    Plant Loop 6 Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 124;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 6 Supply Outlet Pipe,  !- Name
    Plant Loop 6 Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 124;                !- Outlet Node Name

  BranchList,
    Plant Loop 6 Demand Branches,  !- Name
    Plant Loop 6 Demand Inlet Branch,  !- Branch 1 Name
    Plant Loop 6 Demand Branch 1,  !- Branch 2 Name
    Plant Loop 6 Demand Bypass Branch,  !- Branch 3 Name
    Plant Loop 6 Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Plant Loop 6 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 6 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 6 Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 6 Demand Splitter,  !- Name
    Plant Loop 6 Demand Inlet Branch,  !- Inlet Branch Name
    Plant Loop 6 Demand Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 6 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Plant Loop 6 Demand Mixer,  !- Name
    Plant Loop 6 Demand Outlet Branch,  !- Outlet Branch Name
    Plant Loop 6 Demand Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 6 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Plant Loop 6 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 6 Demand Inlet Pipe,  !- Component 1 Name
    Node 126,                !- Component 1 Inlet Node Name
    Plant Loop 6 Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 6 Demand Inlet Pipe,  !- Name
    Node 126,                !- Inlet Node Name
    Plant Loop 6 Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Plant Loop 6 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 6,    !- Component 1 Name
    Node 128,                !- Component 1 Inlet Node Name
    Node 138;                !- Component 1 Outlet Node Name

  Branch,
    Plant Loop 6 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 6 Demand Bypass Pipe,  !- Component 1 Name
    Plant Loop 6 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Loop 6 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 6 Demand Bypass Pipe,  !- Name
    Plant Loop 6 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Plant Loop 6 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Plant Loop 6 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 6 Demand Outlet Pipe,  !- Component 1 Name
    Plant Loop 6 Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 127;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 6 Demand Outlet Pipe,  !- Name
    Plant Loop 6 Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 127;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Plant Loop 6 Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Plant Loop 6 Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Plant Loop 6 Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Plant Loop 6 Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Plant Loop 6 Cooling Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling 6;      !- Equipment 1 Name

  PlantLoop,
    Plant Loop 7,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop 7 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 145,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 143,                !- Plant Side Inlet Node Name
    Node 145,                !- Plant Side Outlet Node Name
    Plant Loop 7 Supply Branches,  !- Plant Side Branch List Name
    Plant Loop 7 Supply Connector List,  !- Plant Side Connector List Name
    Node 147,                !- Demand Side Inlet Node Name
    Node 148,                !- Demand Side Outlet Node Name
    Plant Loop 7 Demand Branches,  !- Demand Side Branch List Name
    Plant Loop 7 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Plant Loop 7,            !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    noncoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Plant Loop 7 Supply Branches,  !- Name
    Plant Loop 7 Supply Inlet Branch,  !- Branch 1 Name
    Plant Loop 7 Supply Branch 1,  !- Branch 2 Name
    Plant Loop 7 Supply Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    Plant Loop 7 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 7 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 7 Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 7 Supply Splitter,  !- Name
    Plant Loop 7 Supply Inlet Branch,  !- Inlet Branch Name
    Plant Loop 7 Supply Branch 1;  !- Outlet Branch 1 Name

  Connector:Mixer,
    Plant Loop 7 Supply Mixer,  !- Name
    Plant Loop 7 Supply Outlet Branch,  !- Outlet Branch Name
    Plant Loop 7 Supply Branch 1;  !- Inlet Branch 1 Name

  Branch,
    Plant Loop 7 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 7,   !- Component 1 Name
    Node 143,                !- Component 1 Inlet Node Name
    Node 150;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 7,   !- Name
    Node 143,                !- Inlet Node Name
    Node 150,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlow,            !- Design Power Sizing Method
    1e-06,                   !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Plant Loop 7 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    District Cooling 7,      !- Component 1 Name
    Node 146,                !- Component 1 Inlet Node Name
    Node 151;                !- Component 1 Outlet Node Name

  DistrictCooling,
    District Cooling 7,      !- Name
    Node 146,                !- Chilled Water Inlet Node Name
    Node 151,                !- Chilled Water Outlet Node Name
    100000000;               !- Nominal Capacity {W}

  Branch,
    Plant Loop 7 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 7 Supply Outlet Pipe,  !- Component 1 Name
    Plant Loop 7 Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 145;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 7 Supply Outlet Pipe,  !- Name
    Plant Loop 7 Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 145;                !- Outlet Node Name

  BranchList,
    Plant Loop 7 Demand Branches,  !- Name
    Plant Loop 7 Demand Inlet Branch,  !- Branch 1 Name
    Plant Loop 7 Demand Branch 1,  !- Branch 2 Name
    Plant Loop 7 Demand Bypass Branch,  !- Branch 3 Name
    Plant Loop 7 Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Plant Loop 7 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 7 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 7 Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 7 Demand Splitter,  !- Name
    Plant Loop 7 Demand Inlet Branch,  !- Inlet Branch Name
    Plant Loop 7 Demand Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 7 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Plant Loop 7 Demand Mixer,  !- Name
    Plant Loop 7 Demand Outlet Branch,  !- Outlet Branch Name
    Plant Loop 7 Demand Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 7 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Plant Loop 7 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 7 Demand Inlet Pipe,  !- Component 1 Name
    Node 147,                !- Component 1 Inlet Node Name
    Plant Loop 7 Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 7 Demand Inlet Pipe,  !- Name
    Node 147,                !- Inlet Node Name
    Plant Loop 7 Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Plant Loop 7 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 7,    !- Component 1 Name
    Node 149,                !- Component 1 Inlet Node Name
    Node 159;                !- Component 1 Outlet Node Name

  Branch,
    Plant Loop 7 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 7 Demand Bypass Pipe,  !- Component 1 Name
    Plant Loop 7 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Loop 7 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 7 Demand Bypass Pipe,  !- Name
    Plant Loop 7 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Plant Loop 7 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Plant Loop 7 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 7 Demand Outlet Pipe,  !- Component 1 Name
    Plant Loop 7 Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 148;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 7 Demand Outlet Pipe,  !- Name
    Plant Loop 7 Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 148;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Plant Loop 7 Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Plant Loop 7 Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Plant Loop 7 Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Plant Loop 7 Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Plant Loop 7 Cooling Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling 7;      !- Equipment 1 Name

  PlantLoop,
    Plant Loop 8,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop 8 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 166,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 164,                !- Plant Side Inlet Node Name
    Node 166,                !- Plant Side Outlet Node Name
    Plant Loop 8 Supply Branches,  !- Plant Side Branch List Name
    Plant Loop 8 Supply Connector List,  !- Plant Side Connector List Name
    Node 168,                !- Demand Side Inlet Node Name
    Node 169,                !- Demand Side Outlet Node Name
    Plant Loop 8 Demand Branches,  !- Demand Side Branch List Name
    Plant Loop 8 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Plant Loop 8,            !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    noncoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Plant Loop 8 Supply Branches,  !- Name
    Plant Loop 8 Supply Inlet Branch,  !- Branch 1 Name
    Plant Loop 8 Supply Branch 1,  !- Branch 2 Name
    Plant Loop 8 Supply Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    Plant Loop 8 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 8 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 8 Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 8 Supply Splitter,  !- Name
    Plant Loop 8 Supply Inlet Branch,  !- Inlet Branch Name
    Plant Loop 8 Supply Branch 1;  !- Outlet Branch 1 Name

  Connector:Mixer,
    Plant Loop 8 Supply Mixer,  !- Name
    Plant Loop 8 Supply Outlet Branch,  !- Outlet Branch Name
    Plant Loop 8 Supply Branch 1;  !- Inlet Branch 1 Name

  Branch,
    Plant Loop 8 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 8,   !- Component 1 Name
    Node 164,                !- Component 1 Inlet Node Name
    Node 171;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 8,   !- Name
    Node 164,                !- Inlet Node Name
    Node 171,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlow,            !- Design Power Sizing Method
    1e-06,                   !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Plant Loop 8 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    District Cooling 8,      !- Component 1 Name
    Node 167,                !- Component 1 Inlet Node Name
    Node 172;                !- Component 1 Outlet Node Name

  DistrictCooling,
    District Cooling 8,      !- Name
    Node 167,                !- Chilled Water Inlet Node Name
    Node 172,                !- Chilled Water Outlet Node Name
    100000000;               !- Nominal Capacity {W}

  Branch,
    Plant Loop 8 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 8 Supply Outlet Pipe,  !- Component 1 Name
    Plant Loop 8 Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 166;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 8 Supply Outlet Pipe,  !- Name
    Plant Loop 8 Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 166;                !- Outlet Node Name

  BranchList,
    Plant Loop 8 Demand Branches,  !- Name
    Plant Loop 8 Demand Inlet Branch,  !- Branch 1 Name
    Plant Loop 8 Demand Branch 1,  !- Branch 2 Name
    Plant Loop 8 Demand Bypass Branch,  !- Branch 3 Name
    Plant Loop 8 Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Plant Loop 8 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 8 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 8 Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 8 Demand Splitter,  !- Name
    Plant Loop 8 Demand Inlet Branch,  !- Inlet Branch Name
    Plant Loop 8 Demand Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 8 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Plant Loop 8 Demand Mixer,  !- Name
    Plant Loop 8 Demand Outlet Branch,  !- Outlet Branch Name
    Plant Loop 8 Demand Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 8 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Plant Loop 8 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 8 Demand Inlet Pipe,  !- Component 1 Name
    Node 168,                !- Component 1 Inlet Node Name
    Plant Loop 8 Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 8 Demand Inlet Pipe,  !- Name
    Node 168,                !- Inlet Node Name
    Plant Loop 8 Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Plant Loop 8 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 8,    !- Component 1 Name
    Node 170,                !- Component 1 Inlet Node Name
    Node 180;                !- Component 1 Outlet Node Name

  Branch,
    Plant Loop 8 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 8 Demand Bypass Pipe,  !- Component 1 Name
    Plant Loop 8 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Loop 8 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 8 Demand Bypass Pipe,  !- Name
    Plant Loop 8 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Plant Loop 8 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Plant Loop 8 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 8 Demand Outlet Pipe,  !- Component 1 Name
    Plant Loop 8 Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 169;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 8 Demand Outlet Pipe,  !- Name
    Plant Loop 8 Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 169;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Plant Loop 8 Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Plant Loop 8 Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Plant Loop 8 Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Plant Loop 8 Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Plant Loop 8 Cooling Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling 8;      !- Equipment 1 Name

  PlantLoop,
    Plant Loop 9,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop 9 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 187,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 185,                !- Plant Side Inlet Node Name
    Node 187,                !- Plant Side Outlet Node Name
    Plant Loop 9 Supply Branches,  !- Plant Side Branch List Name
    Plant Loop 9 Supply Connector List,  !- Plant Side Connector List Name
    Node 189,                !- Demand Side Inlet Node Name
    Node 190,                !- Demand Side Outlet Node Name
    Plant Loop 9 Demand Branches,  !- Demand Side Branch List Name
    Plant Loop 9 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Plant Loop 9,            !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    noncoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Plant Loop 9 Supply Branches,  !- Name
    Plant Loop 9 Supply Inlet Branch,  !- Branch 1 Name
    Plant Loop 9 Supply Branch 1,  !- Branch 2 Name
    Plant Loop 9 Supply Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    Plant Loop 9 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 9 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 9 Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 9 Supply Splitter,  !- Name
    Plant Loop 9 Supply Inlet Branch,  !- Inlet Branch Name
    Plant Loop 9 Supply Branch 1;  !- Outlet Branch 1 Name

  Connector:Mixer,
    Plant Loop 9 Supply Mixer,  !- Name
    Plant Loop 9 Supply Outlet Branch,  !- Outlet Branch Name
    Plant Loop 9 Supply Branch 1;  !- Inlet Branch 1 Name

  Branch,
    Plant Loop 9 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 9,   !- Component 1 Name
    Node 185,                !- Component 1 Inlet Node Name
    Node 192;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 9,   !- Name
    Node 185,                !- Inlet Node Name
    Node 192,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlow,            !- Design Power Sizing Method
    1e-06,                   !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Plant Loop 9 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    District Cooling 9,      !- Component 1 Name
    Node 188,                !- Component 1 Inlet Node Name
    Node 193;                !- Component 1 Outlet Node Name

  DistrictCooling,
    District Cooling 9,      !- Name
    Node 188,                !- Chilled Water Inlet Node Name
    Node 193,                !- Chilled Water Outlet Node Name
    100000000;               !- Nominal Capacity {W}

  Branch,
    Plant Loop 9 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 9 Supply Outlet Pipe,  !- Component 1 Name
    Plant Loop 9 Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 187;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 9 Supply Outlet Pipe,  !- Name
    Plant Loop 9 Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 187;                !- Outlet Node Name

  BranchList,
    Plant Loop 9 Demand Branches,  !- Name
    Plant Loop 9 Demand Inlet Branch,  !- Branch 1 Name
    Plant Loop 9 Demand Branch 1,  !- Branch 2 Name
    Plant Loop 9 Demand Bypass Branch,  !- Branch 3 Name
    Plant Loop 9 Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Plant Loop 9 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 9 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 9 Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Plant Loop 9 Demand Splitter,  !- Name
    Plant Loop 9 Demand Inlet Branch,  !- Inlet Branch Name
    Plant Loop 9 Demand Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 9 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Plant Loop 9 Demand Mixer,  !- Name
    Plant Loop 9 Demand Outlet Branch,  !- Outlet Branch Name
    Plant Loop 9 Demand Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 9 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Plant Loop 9 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 9 Demand Inlet Pipe,  !- Component 1 Name
    Node 189,                !- Component 1 Inlet Node Name
    Plant Loop 9 Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 9 Demand Inlet Pipe,  !- Name
    Node 189,                !- Inlet Node Name
    Plant Loop 9 Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Plant Loop 9 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 9,    !- Component 1 Name
    Node 191,                !- Component 1 Inlet Node Name
    Node 201;                !- Component 1 Outlet Node Name

  Branch,
    Plant Loop 9 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 9 Demand Bypass Pipe,  !- Component 1 Name
    Plant Loop 9 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Loop 9 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 9 Demand Bypass Pipe,  !- Name
    Plant Loop 9 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Plant Loop 9 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Plant Loop 9 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 9 Demand Outlet Pipe,  !- Component 1 Name
    Plant Loop 9 Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 190;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Loop 9 Demand Outlet Pipe,  !- Name
    Plant Loop 9 Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 190;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Plant Loop 9 Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Plant Loop 9 Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Plant Loop 9 Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Plant Loop 9 Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Plant Loop 9 Cooling Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling 9;      !- Equipment 1 Name

  OutputControl:Files,
    No,                      !- Output CSV
    No,                      !- Output MTR
    No,                      !- Output ESO
    No,                      !- Output EIO
    No,                      !- Output Tabular
    Yes,                     !- Output SQLite
    No,                      !- Output JSON
    No,                      !- Output AUDIT
    No,                      !- Output Zone Sizing
    No,                      !- Output System Sizing
    No,                      !- Output DXF
    No,                      !- Output BND
    No,                      !- Output RDD
    No,                      !- Output MDD
    No,                      !- Output MTD
    Yes,                     !- Output END
    No,                      !- Output SHD
    No,                      !- Output DFS
    No,                      !- Output GLHE
    No,                      !- Output DelightIn
    No,                      !- Output DelightELdmp
    No,                      !- Output DelightDFdmp
    No,                      !- Output EDD
    No,                      !- Output DBG
    No,                      !- Output PerfLog
    No,                      !- Output SLN
    No,                      !- Output SCI
    No,                      !- Output WRL
    No,                      !- Output Screen
    No,                      !- Output ExtShd
    No;                      !- Output Tarcog

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Site:Location,
    Site 1,                  !- Name
    42.3079986572266,        !- Latitude {deg}
    -85.2509994506836,       !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    282.8544;                !- Elevation {m}

  Site:GroundReflectance,0.200000002980232,0.200000002980232,0.200000002980232,0.200000002980232,0.200000002980232,0.200000002980232,0.200000002980232,0.200000002980232,0.200000002980232,0.200000002980232,0.200000002980232,0.200000002980232;

  SizingPeriod:DesignDay,
    Sizing Period Design Day 1,  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.7777778042687,       !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.7200075735648,       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97973.1558610697,        !- Barometric Pressure {Pa}
    18.04,                   !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  SizingPeriod:DesignDay,
    Sizing Period Design Day 10,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.0000025431315,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    Schedule Day 544,        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    21.1152945624457,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    Schedule Day 545,        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97973.1558610697,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    Schedule Day 546,        !- Beam Solar Day Schedule Name
    Schedule Day 547;        !- Diffuse Solar Day Schedule Name

  SizingPeriod:DesignDay,
    Sizing Period Design Day 11,  !- Name
    10,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.2222239176432,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    Schedule Day 548,        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    18.3336215549045,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    Schedule Day 549,        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97973.1558610697,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    Schedule Day 550,        !- Beam Solar Day Schedule Name
    Schedule Day 551;        !- Diffuse Solar Day Schedule Name

  SizingPeriod:DesignDay,
    Sizing Period Design Day 12,  !- Name
    11,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    17.8888914320204,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    Schedule Day 552,        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    15.004325442844,         !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    Schedule Day 553,        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97973.1558610697,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    Schedule Day 554,        !- Beam Solar Day Schedule Name
    Schedule Day 555;        !- Diffuse Solar Day Schedule Name

  SizingPeriod:DesignDay,
    Sizing Period Design Day 13,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    11.000001695421,         !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    Schedule Day 556,        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    9.99532063802083,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    Schedule Day 557,        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97973.1558610697,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    Schedule Day 558,        !- Beam Solar Day Schedule Name
    Schedule Day 559;        !- Diffuse Solar Day Schedule Name

  SizingPeriod:DesignDay,
    Sizing Period Design Day 2,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    7.8888914320204,         !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    Schedule Day 512,        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    7.21793280707465,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    Schedule Day 513,        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97973.1558610697,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    Schedule Day 514,        !- Beam Solar Day Schedule Name
    Schedule Day 515;        !- Diffuse Solar Day Schedule Name

  SizingPeriod:DesignDay,
    Sizing Period Design Day 3,  !- Name
    2,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    9.8888905843099,         !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    Schedule Day 516,        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    9.8888905843099,         !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    Schedule Day 517,        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97973.1558610697,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    Schedule Day 518,        !- Beam Solar Day Schedule Name
    Schedule Day 519;        !- Diffuse Solar Day Schedule Name

  SizingPeriod:DesignDay,
    Sizing Period Design Day 4,  !- Name
    3,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    16.000001695421,         !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    Schedule Day 520,        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    14.9947102864583,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    Schedule Day 521,        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97973.1558610697,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    Schedule Day 522,        !- Beam Solar Day Schedule Name
    Schedule Day 523;        !- Diffuse Solar Day Schedule Name

  SizingPeriod:DesignDay,
    Sizing Period Design Day 5,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    21.5555572509766,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    Schedule Day 524,        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    17.2223536173503,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    Schedule Day 525,        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97973.1558610697,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    Schedule Day 526,        !- Beam Solar Day Schedule Name
    Schedule Day 527;        !- Diffuse Solar Day Schedule Name

  SizingPeriod:DesignDay,
    Sizing Period Design Day 6,  !- Name
    5,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.7777803209093,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    Schedule Day 528,        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    20.0018522474501,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    Schedule Day 529,        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97973.1558610697,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    Schedule Day 530,        !- Beam Solar Day Schedule Name
    Schedule Day 531;        !- Diffuse Solar Day Schedule Name

  SizingPeriod:DesignDay,
    Sizing Period Design Day 7,  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.4444461398655,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    Schedule Day 532,        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    21.6667048136393,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    Schedule Day 533,        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97973.1558610697,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    Schedule Day 534,        !- Beam Solar Day Schedule Name
    Schedule Day 535;        !- Diffuse Solar Day Schedule Name

  SizingPeriod:DesignDay,
    Sizing Period Design Day 8,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.1111128065321,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    Schedule Day 536,        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    22.7778455946181,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    Schedule Day 537,        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97973.1558610697,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    Schedule Day 538,        !- Beam Solar Day Schedule Name
    Schedule Day 539;        !- Diffuse Solar Day Schedule Name

  SizingPeriod:DesignDay,
    Sizing Period Design Day 9,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.1111128065321,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    Schedule Day 540,        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    22.7778455946181,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    Schedule Day 541,        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97973.1558610697,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    Schedule Day 542,        !- Beam Solar Day Schedule Name
    Schedule Day 543;        !- Diffuse Solar Day Schedule Name

  Foundation:Kiva,
    Foundation Kiva 1,       !- Name
    20,                      !- Initial Indoor Air Temperature {C}
    ,                        !- Interior Horizontal Insulation Material Name
    ,                        !- Interior Horizontal Insulation Depth {m}
    ,                        !- Interior Horizontal Insulation Width {m}
    ,                        !- Interior Vertical Insulation Material Name
    ,                        !- Interior Vertical Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Material Name
    ,                        !- Exterior Horizontal Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Width {m}
    ,                        !- Exterior Vertical Insulation Material Name
    ,                        !- Exterior Vertical Insulation Depth {m}
    0.2,                     !- Wall Height Above Grade {m}
    0,                       !- Wall Depth Below Slab {m}
    Construction 6;          !- Footing Wall Construction Name

  Foundation:Kiva:Settings,
    1.38458802063197,        !- Soil Conductivity {W/m-K}
    1200,                    !- Soil Density {kg/m3}
    1200,                    !- Soil Specific Heat {J/kg-K}
    0.9,                     !- Ground Solar Absorptivity {dimensionless}
    0.9,                     !- Ground Thermal Absorptivity {dimensionless}
    0.03,                    !- Ground Surface Roughness {m}
    40,                      !- Far-Field Width {m}
    ZeroFlux,                !- Deep-Ground Boundary Condition
    40,                      !- Deep-Ground Depth {m}
    0.02,                    !- Minimum Cell Dimension {m}
    1.5,                     !- Maximum Cell Growth Coefficient {dimensionless}
    Timestep;                !- Simulation Timestep

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 10,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 11,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 12,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 13,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 14,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 5,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 6,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 7,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 8,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 9,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Cubic,
    Curve Cubic 1,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 2,           !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 3,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 10,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 11,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 13,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 14,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 15,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 17,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 18,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 19,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 21,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 22,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 23,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 25,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 27,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 28,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 29,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 5,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 7,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 9,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Table:Lookup,
    Table Multi Variable Lookup 5,  !- Name
    Table Multi Variable Lookup 5_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    1.31659112373988,        !- Output Value 1
    1.3165912826856,         !- Output Value 2
    1.31659126281738,        !- <none>
    1.31659124294917,        !- <none>
    1.31659132242203,        !- <none>
    1.31659134229024,        !- <none>
    1.30537569522858,        !- <none>
    1.31659122308095,        !- <none>
    1.31659126281738,        !- <none>
    1.3165912826856,         !- <none>
    1.31659130255381,        !- <none>
    1.31659132242203,        !- <none>
    1.31659134229024,        !- <none>
    1.30537569522858,        !- <none>
    1.21292706330617,        !- <none>
    1.23754994074504,        !- <none>
    1.26755072673162,        !- <none>
    1.29713602860769,        !- <none>
    1.31658766667048,        !- <none>
    1.31659130255381,        !- <none>
    1.30537566542625,        !- <none>
    0.936908016602198,       !- <none>
    0.953224807977676,       !- <none>
    0.973499635855357,       !- <none>
    1,                       !- <none>
    1.03069331248601,        !- <none>
    1.0687314470609,         !- <none>
    1.10720300674438,        !- <none>
    0.695327639579773,       !- <none>
    0.703204582134883,       !- <none>
    0.712645004192988,       !- <none>
    0.724545300006866,       !- <none>
    0.739697148402532,       !- <none>
    0.758077104886373,       !- <none>
    0.785227492451668,       !- <none>
    0.529054055611292,       !- <none>
    0.531381964683533,       !- <none>
    0.534219900767008,       !- <none>
    0.537917733192444,       !- <none>
    0.542743692795436,       !- <none>
    0.549435416857401,       !- <none>
    0.561238899827003,       !- <none>
    0.364915529886882,       !- <none>
    0.36335015296936,        !- <none>
    0.361650670568148,       !- <none>
    0.359720215201378,       !- <none>
    0.357592195272446,       !- <none>
    0.355279713869095,       !- <none>
    0.356586165726185;       !- <none>

  Table:IndependentVariableList,
    Table Multi Variable Lookup 5_IndependentVariableList,  !- Name
    Table Multi Variable Lookup 5_IndependentVariable_0,  !- Independent Variable 1 Name
    Table Multi Variable Lookup 5_IndependentVariable_1;  !- Independent Variable 2 Name

  Table:IndependentVariable,
    Table Multi Variable Lookup 5_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    12.2222222222222,        !- Minimum Value
    26.6666666666667,        !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    12.2222222222222,        !- Value 1
    14.4444444444444,        !- Value 2
    16.6666666666667,        !- <none>
    19.4444444444444,        !- <none>
    22.2222222222222,        !- <none>
    24.4444444444444,        !- <none>
    26.6666666666667;        !- <none>

  Table:IndependentVariable,
    Table Multi Variable Lookup 5_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    18.3333333333333,        !- Minimum Value
    51.6666666666667,        !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    18.3333333333333,        !- Value 1
    23.8888888888889,        !- Value 2
    29.4444444444444,        !- <none>
    35,                      !- <none>
    40.5555555555556,        !- <none>
    46.1111111111111,        !- <none>
    51.6666666666667;        !- <none>

  Table:Lookup,
    Table Multi Variable Lookup 6,  !- Name
    Table Multi Variable Lookup 6_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.950089752674103,       !- Output Value 1
    0.960259179274241,       !- Output Value 2
    0.968517591555913,       !- <none>
    0.984899053970973,       !- <none>
    1,                       !- <none>
    1.01194379727046,        !- <none>
    1.01862591505051,        !- <none>
    1.0242845416069;         !- <none>

  Table:IndependentVariableList,
    Table Multi Variable Lookup 6_IndependentVariableList,  !- Name
    Table Multi Variable Lookup 6_IndependentVariable_0;  !- Independent Variable 1 Name

  Table:IndependentVariable,
    Table Multi Variable Lookup 6_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0.625,                   !- Minimum Value
    1.25,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.625,                   !- Value 1
    0.6875,                  !- Value 2
    0.75,                    !- <none>
    0.875,                   !- <none>
    1,                       !- <none>
    1.125,                   !- <none>
    1.1875,                  !- <none>
    1.25;                    !- <none>

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 5,  !- Name
    Temperature,             !- Control Variable
    Schedule Constant 30,    !- Schedule Name
    Node 103;                !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 6,  !- Name
    Temperature,             !- Control Variable
    Schedule Constant 33,    !- Schedule Name
    Node 124;                !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 7,  !- Name
    Temperature,             !- Control Variable
    Schedule Constant 36,    !- Schedule Name
    Node 145;                !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 8,  !- Name
    Temperature,             !- Control Variable
    Schedule Constant 39,    !- Schedule Name
    Node 166;                !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 9,  !- Name
    Temperature,             !- Control Variable
    Schedule Constant 42,    !- Schedule Name
    Node 187;                !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    Schedule Constant 18,    !- Schedule Name
    Node 19;                 !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 10,  !- Name
    Temperature,             !- Control Variable
    Schedule Constant 45,    !- Schedule Name
    Node 208;                !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 11,  !- Name
    Temperature,             !- Control Variable
    Schedule Constant 48,    !- Schedule Name
    Node 229;                !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 12,  !- Name
    Temperature,             !- Control Variable
    Schedule Constant 51,    !- Schedule Name
    Node 318;                !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,  !- Name
    Temperature,             !- Control Variable
    Schedule Constant 21,    !- Schedule Name
    Node 40;                 !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 3,  !- Name
    Temperature,             !- Control Variable
    Schedule Constant 24,    !- Schedule Name
    Node 61;                 !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 4,  !- Name
    Temperature,             !- Control Variable
    Schedule Constant 27,    !- Schedule Name
    Node 82;                 !- Setpoint Node or NodeList Name

  Output:Variable,*,System Node Temperature,Hourly;

  Output:Variable,*,Heat Exchanger Latent Cooling Rate,Hourly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,Hourly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,Hourly;

  Output:Variable,*,Heating Coil Heating Rate,Hourly;

  Output:Variable,*,Fan Electricity Rate,Hourly;

  Output:Variable,*,Humidifier Water Volume Flow Rate,Hourly;

  Output:Variable,*,Zone Air Temperature,Hourly;

  Output:Variable,*,Zone Air Humidity Ratio,Hourly;

  Output:Variable,*,Zone Air Relative Humidity,Hourly;

  Output:Variable,*,Zone Air CO2 Concentration,Hourly;

  Output:Variable,*,System Node Wetbulb Temperature,Hourly;

  Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,Hourly;

  Output:Variable,*,Zone Unit Heater Heating Rate,Hourly;

  Output:Variable,*,Baseboard Total Heating Rate,Hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,Hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,Hourly;

  Output:Variable,*,Pump Electricity Rate,Hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,Hourly;

  Output:Variable,*,Zone Air Heat Balance Air Energy Storage Rate,Hourly;

  Output:Variable,*,Plant Temperature Source Component Heat Transfer Rate,Hourly;

  Output:Variable,*,System Node Humidity Ratio,Hourly;

  Output:Variable,*,System Node Relative Humidity,Hourly;

  Output:Variable,*,System Node Standard Density Volume Flow Rate,Hourly;

  Output:Variable,*,System Node CO2 Concentration,Hourly;

  Output:Variable,*,Heat Exchanger Sensible Heating Rate,Hourly;

  Output:Variable,*,Heat Exchanger Sensible Cooling Rate,Hourly;

  Output:Variable,*,Heat Exchanger Latent Gain Rate,Hourly;

  EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_1,  !- Name
    Coil Cooling Water 1,    !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_10,  !- Name
    Coil Cooling Water 10,   !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_11,  !- Name
    Coil Cooling Water 11,   !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_12,  !- Name
    Coil Cooling Water 12,   !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_2,  !- Name
    Coil Cooling Water 2,    !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_3,  !- Name
    Coil Cooling Water 3,    !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_4,  !- Name
    Coil Cooling Water 4,    !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_5,  !- Name
    Coil Cooling Water 5,    !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_6,  !- Name
    Coil Cooling Water 6,    !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_7,  !- Name
    Coil Cooling Water 7,    !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_8,  !- Name
    Coil Cooling Water 8,    !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_9,  !- Name
    Coil Cooling Water 9,    !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_1,  !- Name
    Schedule Compact 3,      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_10,  !- Name
    Schedule Compact 39,     !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_11,  !- Name
    Schedule Compact 43,     !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_12,  !- Name
    Schedule Compact 74,     !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_2,  !- Name
    Schedule Compact 7,      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_3,  !- Name
    Schedule Compact 11,     !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_4,  !- Name
    Schedule Compact 15,     !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_5,  !- Name
    Schedule Compact 19,     !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_6,  !- Name
    Schedule Compact 23,     !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_7,  !- Name
    Schedule Compact 27,     !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_8,  !- Name
    Schedule Compact 31,     !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_9,  !- Name
    Schedule Compact 35,     !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    Energy_Management_System_Program_1,  !- Name
    IF (Energy_Management_System_Sensor_1 > 0.1),  !- Program Line 1
    SET Energy_Management_System_Actuator_1 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    SET Energy_Management_System_Actuator_1 = 0,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Energy_Management_System_Program_10,  !- Name
    IF (Energy_Management_System_Sensor_10 > 0.1),  !- Program Line 1
    SET Energy_Management_System_Actuator_10 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    SET Energy_Management_System_Actuator_10 = 0,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Energy_Management_System_Program_11,  !- Name
    IF (Energy_Management_System_Sensor_11 > 0.1),  !- Program Line 1
    SET Energy_Management_System_Actuator_11 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    SET Energy_Management_System_Actuator_11 = 0,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Energy_Management_System_Program_12,  !- Name
    IF (Energy_Management_System_Sensor_12 > 0.1),  !- Program Line 1
    SET Energy_Management_System_Actuator_12 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    SET Energy_Management_System_Actuator_12 = 0,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Energy_Management_System_Program_2,  !- Name
    IF (Energy_Management_System_Sensor_2 > 0.1),  !- Program Line 1
    SET Energy_Management_System_Actuator_2 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    SET Energy_Management_System_Actuator_2 = 0,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Energy_Management_System_Program_3,  !- Name
    IF (Energy_Management_System_Sensor_3 > 0.1),  !- Program Line 1
    SET Energy_Management_System_Actuator_3 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    SET Energy_Management_System_Actuator_3 = 0,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Energy_Management_System_Program_4,  !- Name
    IF (Energy_Management_System_Sensor_4 > 0.1),  !- Program Line 1
    SET Energy_Management_System_Actuator_4 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    SET Energy_Management_System_Actuator_4 = 0,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Energy_Management_System_Program_5,  !- Name
    IF (Energy_Management_System_Sensor_5 > 0.1),  !- Program Line 1
    SET Energy_Management_System_Actuator_5 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    SET Energy_Management_System_Actuator_5 = 0,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Energy_Management_System_Program_6,  !- Name
    IF (Energy_Management_System_Sensor_6 > 0.1),  !- Program Line 1
    SET Energy_Management_System_Actuator_6 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    SET Energy_Management_System_Actuator_6 = 0,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Energy_Management_System_Program_7,  !- Name
    IF (Energy_Management_System_Sensor_7 > 0.1),  !- Program Line 1
    SET Energy_Management_System_Actuator_7 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    SET Energy_Management_System_Actuator_7 = 0,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Energy_Management_System_Program_8,  !- Name
    IF (Energy_Management_System_Sensor_8 > 0.1),  !- Program Line 1
    SET Energy_Management_System_Actuator_8 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    SET Energy_Management_System_Actuator_8 = 0,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Energy_Management_System_Program_9,  !- Name
    IF (Energy_Management_System_Sensor_9 > 0.1),  !- Program Line 1
    SET Energy_Management_System_Actuator_9 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    SET Energy_Management_System_Actuator_9 = 0,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    Energy Management System Program Calling Manager 1,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Energy_Management_System_Program_1;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Energy Management System Program Calling Manager 10,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Energy_Management_System_Program_10;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Energy Management System Program Calling Manager 11,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Energy_Management_System_Program_11;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Energy Management System Program Calling Manager 12,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Energy_Management_System_Program_12;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Energy Management System Program Calling Manager 2,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Energy_Management_System_Program_2;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Energy Management System Program Calling Manager 3,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Energy_Management_System_Program_3;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Energy Management System Program Calling Manager 4,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Energy_Management_System_Program_4;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Energy Management System Program Calling Manager 5,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Energy_Management_System_Program_5;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Energy Management System Program Calling Manager 6,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Energy_Management_System_Program_6;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Energy Management System Program Calling Manager 7,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Energy_Management_System_Program_7;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Energy Management System Program Calling Manager 8,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Energy_Management_System_Program_8;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Energy Management System Program Calling Manager 9,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Energy_Management_System_Program_9;  !- Program Name 1

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

