
Version,
  9.5;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  65.1640090942383,                       !- Volume {m3}
  38.973690032959,                        !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 479,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  78.08, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  78.08, -20.92, 2.9,                     !- X,Y,Z Vertex 3 {m}
  78.08, -20.92, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 148,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  81.72, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  78.08, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  78.08, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -20.92, 4.57,                    !- X,Y,Z Vertex 1 {m}
  81.72, -20.92, 2.9,                     !- X,Y,Z Vertex 2 {m}
  81.72, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  81.72, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 359,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -20.92, 4.57,                    !- X,Y,Z Vertex 1 {m}
  78.08, -20.92, 2.9,                     !- X,Y,Z Vertex 2 {m}
  81.72, -20.92, 2.9,                     !- X,Y,Z Vertex 3 {m}
  81.72, -20.92, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 372,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -20.92, 4.57,                    !- X,Y,Z Vertex 1 {m}
  81.72, -10.21, 4.57,                    !- X,Y,Z Vertex 2 {m}
  78.08, -10.21, 4.57,                    !- X,Y,Z Vertex 3 {m}
  78.08, -20.92, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 366,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -20.92, 2.9,                     !- X,Y,Z Vertex 1 {m}
  78.08, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  81.72, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  81.72, -20.92, 2.9;                     !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 10,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  37.3335456848145,                       !- Volume {m3}
  22.3286762237549,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 474,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  76.25, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  72.16, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  72.16, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 473,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -15.66, 4.57,                    !- X,Y,Z Vertex 1 {m}
  76.25, -15.66, 2.9,                     !- X,Y,Z Vertex 2 {m}
  76.25, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  76.25, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 388,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.16, -15.66, 4.57,                    !- X,Y,Z Vertex 1 {m}
  72.16, -15.66, 2.9,                     !- X,Y,Z Vertex 2 {m}
  76.25, -15.66, 2.9,                     !- X,Y,Z Vertex 3 {m}
  76.25, -15.66, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 163,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.16, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  72.16, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  72.16, -15.66, 2.9,                     !- X,Y,Z Vertex 3 {m}
  72.16, -15.66, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -15.66, 4.57,                    !- X,Y,Z Vertex 1 {m}
  76.25, -10.21, 4.57,                    !- X,Y,Z Vertex 2 {m}
  72.16, -10.21, 4.57,                    !- X,Y,Z Vertex 3 {m}
  72.16, -15.66, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 170,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.16, -15.66, 2.9,                     !- X,Y,Z Vertex 1 {m}
  72.16, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  76.25, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  76.25, -15.66, 2.9;                     !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Electric Equipment 14,                  !- Name
  Thermal Zone 10,                        !- Zone or ZoneList Name
  Schedule Year 63,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  562.5,                                  !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Zone,
  Thermal Zone 11,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  148.07746887207,                        !- Volume {m3}
  88.5630874633789,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 512,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -29.05, 4.57,                    !- X,Y,Z Vertex 1 {m}
  49.08, -29.05, 2.9,                     !- X,Y,Z Vertex 2 {m}
  49.08, -26.5, 2.9,                      !- X,Y,Z Vertex 3 {m}
  49.08, -26.5, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 91,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -31.89, 4.57,                    !- X,Y,Z Vertex 1 {m}
  49.08, -31.89, 2.9,                     !- X,Y,Z Vertex 2 {m}
  49.08, -29.05, 2.9,                     !- X,Y,Z Vertex 3 {m}
  49.08, -29.05, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 439,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.65, -31.89, 4.57,                    !- X,Y,Z Vertex 1 {m}
  32.65, -31.89, 2.9,                     !- X,Y,Z Vertex 2 {m}
  49.08, -31.89, 2.9,                     !- X,Y,Z Vertex 3 {m}
  49.08, -31.89, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.65, -26.5, 4.57,                     !- X,Y,Z Vertex 1 {m}
  32.65, -26.5, 2.9,                      !- X,Y,Z Vertex 2 {m}
  32.65, -31.89, 2.9,                     !- X,Y,Z Vertex 3 {m}
  32.65, -31.89, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 111,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -26.5, 4.57,                     !- X,Y,Z Vertex 1 {m}
  49.08, -26.5, 2.9,                      !- X,Y,Z Vertex 2 {m}
  32.65, -26.5, 2.9,                      !- X,Y,Z Vertex 3 {m}
  32.65, -26.5, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -31.89, 4.57,                    !- X,Y,Z Vertex 1 {m}
  49.08, -26.5, 4.57,                     !- X,Y,Z Vertex 2 {m}
  32.65, -26.5, 4.57,                     !- X,Y,Z Vertex 3 {m}
  32.65, -31.89, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.65, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  32.65, -26.5, 2.9,                      !- X,Y,Z Vertex 2 {m}
  49.08, -26.5, 2.9,                      !- X,Y,Z Vertex 3 {m}
  49.08, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Electric Equipment 3,                   !- Name
  Thermal Zone 11,                        !- Zone or ZoneList Name
  Schedule Year 63,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2037.75,                                !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Zone,
  Thermal Zone 12,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  206.81666469574,                        !- Volume {m3}
  123.694187164307,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -18.4, 4.57,                      !- X,Y,Z Vertex 1 {m}
  5.24, -18.4, 2.9,                       !- X,Y,Z Vertex 2 {m}
  5.24, -23.55, 2.9,                      !- X,Y,Z Vertex 3 {m}
  5.24, -23.55, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.04, -23.55, 4.57,                     !- X,Y,Z Vertex 1 {m}
  8.04, -18.4, 4.57,                      !- X,Y,Z Vertex 2 {m}
  5.24, -18.4, 4.57,                      !- X,Y,Z Vertex 3 {m}
  5.24, -23.55, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 243,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 236,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -23.55, 2.9,                      !- X,Y,Z Vertex 1 {m}
  5.24, -18.4, 2.9,                       !- X,Y,Z Vertex 2 {m}
  8.04, -18.4, 2.9,                       !- X,Y,Z Vertex 3 {m}
  8.04, -23.55, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 254,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.67, -23.55, 4.57,                    !- X,Y,Z Vertex 1 {m}
  10.67, -18.4, 4.57,                     !- X,Y,Z Vertex 2 {m}
  8.04, -18.4, 4.57,                      !- X,Y,Z Vertex 3 {m}
  8.04, -23.55, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 255,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 248,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.04, -23.55, 2.9,                      !- X,Y,Z Vertex 1 {m}
  8.04, -18.4, 2.9,                       !- X,Y,Z Vertex 2 {m}
  10.67, -18.4, 2.9,                      !- X,Y,Z Vertex 3 {m}
  10.67, -23.55, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 282,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.18, -12.42, 4.57,                     !- X,Y,Z Vertex 1 {m}
  8.18, -12.42, 2.9,                      !- X,Y,Z Vertex 2 {m}
  8.18, -10.29, 2.9,                      !- X,Y,Z Vertex 3 {m}
  8.18, -10.29, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -10.29, 4.57,                     !- X,Y,Z Vertex 1 {m}
  5.24, -10.29, 2.9,                      !- X,Y,Z Vertex 2 {m}
  5.24, -12.42, 2.9,                      !- X,Y,Z Vertex 3 {m}
  5.24, -12.42, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 265,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86, -10.29, 4.57,                     !- X,Y,Z Vertex 1 {m}
  7.86, -10.29, 2.9,                      !- X,Y,Z Vertex 2 {m}
  5.24, -10.29, 2.9,                      !- X,Y,Z Vertex 3 {m}
  5.24, -10.29, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 283,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.18, -10.29, 4.57,                     !- X,Y,Z Vertex 1 {m}
  8.18, -10.29, 2.9,                      !- X,Y,Z Vertex 2 {m}
  7.86, -10.29, 2.9,                      !- X,Y,Z Vertex 3 {m}
  7.86, -10.29, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 298,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.18, -12.42, 4.57,                     !- X,Y,Z Vertex 1 {m}
  8.18, -10.29, 4.57,                     !- X,Y,Z Vertex 2 {m}
  5.24, -10.29, 4.57,                     !- X,Y,Z Vertex 3 {m}
  5.24, -12.42, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 299,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 291,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -12.42, 2.9,                      !- X,Y,Z Vertex 1 {m}
  5.24, -10.29, 2.9,                      !- X,Y,Z Vertex 2 {m}
  8.18, -10.29, 2.9,                      !- X,Y,Z Vertex 3 {m}
  8.18, -12.42, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 211,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -16.09, 4.57,                    !- X,Y,Z Vertex 1 {m}
  12.16, -16.09, 2.9,                     !- X,Y,Z Vertex 2 {m}
  12.16, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  12.16, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 229,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -28.71, 4.57,                    !- X,Y,Z Vertex 1 {m}
  12.16, -28.71, 2.9,                     !- X,Y,Z Vertex 2 {m}
  12.16, -16.09, 2.9,                     !- X,Y,Z Vertex 3 {m}
  12.16, -16.09, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -28.71, 4.57,                     !- X,Y,Z Vertex 1 {m}
  5.24, -28.71, 2.9,                      !- X,Y,Z Vertex 2 {m}
  12.16, -28.71, 2.9,                     !- X,Y,Z Vertex 3 {m}
  12.16, -28.71, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -23.55, 4.57,                     !- X,Y,Z Vertex 1 {m}
  5.24, -23.55, 2.9,                      !- X,Y,Z Vertex 2 {m}
  5.24, -28.71, 2.9,                      !- X,Y,Z Vertex 3 {m}
  5.24, -28.71, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -12.42, 4.57,                     !- X,Y,Z Vertex 1 {m}
  5.24, -12.42, 2.9,                      !- X,Y,Z Vertex 2 {m}
  5.24, -18.4, 2.9,                       !- X,Y,Z Vertex 3 {m}
  5.24, -18.4, 4.57;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 281,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.96, -12.42, 4.57,                     !- X,Y,Z Vertex 1 {m}
  9.96, -12.42, 2.9,                      !- X,Y,Z Vertex 2 {m}
  8.18, -12.42, 2.9,                      !- X,Y,Z Vertex 3 {m}
  8.18, -12.42, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 280,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.96, -10.21, 4.57,                     !- X,Y,Z Vertex 1 {m}
  9.96, -10.21, 2.9,                      !- X,Y,Z Vertex 2 {m}
  9.96, -12.42, 2.9,                      !- X,Y,Z Vertex 3 {m}
  9.96, -12.42, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 345,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  12.16, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  9.96, -10.21, 2.9,                      !- X,Y,Z Vertex 3 {m}
  9.96, -10.21, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 330,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -28.71, 4.57,                    !- X,Y,Z Vertex 1 {m}
  12.16, -10.21, 4.57,                    !- X,Y,Z Vertex 2 {m}
  9.96, -10.21, 4.57,                     !- X,Y,Z Vertex 3 {m}
  9.96, -12.42, 4.57,                     !- X,Y,Z Vertex 4 {m}
  5.24, -12.42, 4.57,                     !- X,Y,Z Vertex 5 {m}
  5.24, -18.4, 4.57,                      !- X,Y,Z Vertex 6 {m}
  10.67, -18.4, 4.57,                     !- X,Y,Z Vertex 7 {m}
  10.67, -23.55, 4.57,                    !- X,Y,Z Vertex 8 {m}
  5.24, -23.55, 4.57,                     !- X,Y,Z Vertex 9 {m}
  5.24, -28.71, 4.57;                     !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 314,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -28.71, 2.9,                      !- X,Y,Z Vertex 1 {m}
  5.24, -23.55, 2.9,                      !- X,Y,Z Vertex 2 {m}
  10.67, -23.55, 2.9,                     !- X,Y,Z Vertex 3 {m}
  10.67, -18.4, 2.9,                      !- X,Y,Z Vertex 4 {m}
  5.24, -18.4, 2.9,                       !- X,Y,Z Vertex 5 {m}
  5.24, -12.42, 2.9,                      !- X,Y,Z Vertex 6 {m}
  9.96, -12.42, 2.9,                      !- X,Y,Z Vertex 7 {m}
  9.96, -10.21, 2.9,                      !- X,Y,Z Vertex 8 {m}
  12.16, -10.21, 2.9,                     !- X,Y,Z Vertex 9 {m}
  12.16, -28.71, 2.9;                     !- X,Y,Z Vertex 10 {m}

ElectricEquipment,
  Electric Equipment 19,                  !- Name
  Thermal Zone 12,                        !- Zone or ZoneList Name
  Schedule Year 49,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  69.3536761276689,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 21,                  !- Name
  Thermal Zone 12,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.2594499522208,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 25,                  !- Name
  Thermal Zone 12,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  33.0481570617204,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 27,                  !- Name
  Thermal Zone 12,                        !- Zone or ZoneList Name
  Schedule Year 49,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  313.986481565655,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Zone,
  Thermal Zone 13,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  223.36442565918,                        !- Volume {m3}
  133.591169834137,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -31.86, 4.57,                    !- X,Y,Z Vertex 1 {m}
  81.72, -31.86, 2.9,                     !- X,Y,Z Vertex 2 {m}
  81.72, -29.04, 2.9,                     !- X,Y,Z Vertex 3 {m}
  81.72, -29.04, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 356,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -29.04, 4.57,                    !- X,Y,Z Vertex 1 {m}
  81.72, -29.04, 2.9,                     !- X,Y,Z Vertex 2 {m}
  79.04, -29.03, 2.9,                     !- X,Y,Z Vertex 3 {m}
  79.04, -29.03, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -31.86, 4.57,                    !- X,Y,Z Vertex 1 {m}
  81.72, -29.04, 4.57,                    !- X,Y,Z Vertex 2 {m}
  79.04, -29.03, 4.57,                    !- X,Y,Z Vertex 3 {m}
  79.04, -31.86, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 132,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.04, -31.86, 2.9,                     !- X,Y,Z Vertex 1 {m}
  79.04, -29.03, 2.9,                     !- X,Y,Z Vertex 2 {m}
  81.72, -29.04, 2.9,                     !- X,Y,Z Vertex 3 {m}
  81.72, -31.86, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -8.2, 4.57,                      !- X,Y,Z Vertex 1 {m}
  81.72, -8.2, 2.9,                       !- X,Y,Z Vertex 2 {m}
  78.08, -8.2, 2.9,                       !- X,Y,Z Vertex 3 {m}
  78.08, -8.2, 4.57;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  81.72, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  81.72, -8.2, 2.9,                       !- X,Y,Z Vertex 3 {m}
  81.72, -8.2, 4.57;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 369,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  78.08, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  81.72, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  81.72, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  81.72, -8.2, 4.57,                      !- X,Y,Z Vertex 2 {m}
  78.08, -8.2, 4.57,                      !- X,Y,Z Vertex 3 {m}
  78.08, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 144,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  78.08, -8.2, 2.9,                       !- X,Y,Z Vertex 2 {m}
  81.72, -8.2, 2.9,                       !- X,Y,Z Vertex 3 {m}
  81.72, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 62,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -31.86, 4.57,                    !- X,Y,Z Vertex 1 {m}
  76.25, -31.86, 2.9,                     !- X,Y,Z Vertex 2 {m}
  62.73, -31.86, 2.9,                     !- X,Y,Z Vertex 3 {m}
  62.73, -31.86, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 66,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -26.28, 4.57,                    !- X,Y,Z Vertex 1 {m}
  76.25, -26.28, 2.9,                     !- X,Y,Z Vertex 2 {m}
  76.25, -31.86, 2.9,                     !- X,Y,Z Vertex 3 {m}
  76.25, -31.86, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 389,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -15.66, 4.57,                    !- X,Y,Z Vertex 1 {m}
  76.25, -15.66, 2.9,                     !- X,Y,Z Vertex 2 {m}
  76.25, -26.28, 2.9,                     !- X,Y,Z Vertex 3 {m}
  76.25, -26.28, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 173,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  76.25, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  76.25, -15.66, 2.9,                     !- X,Y,Z Vertex 3 {m}
  76.25, -15.66, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 172,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.16, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  72.16, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  76.25, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  76.25, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 162,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.96, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  59.96, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  72.16, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  72.16, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary 1,            !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 411,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.96, -8.2, 4.57,                      !- X,Y,Z Vertex 1 {m}
  59.96, -8.2, 2.9,                       !- X,Y,Z Vertex 2 {m}
  59.96, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  59.96, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -8.2, 4.57,                      !- X,Y,Z Vertex 1 {m}
  78.08, -8.2, 2.9,                       !- X,Y,Z Vertex 2 {m}
  59.96, -8.2, 2.9,                       !- X,Y,Z Vertex 3 {m}
  59.96, -8.2, 4.57;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 368,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -20.92, 4.57,                    !- X,Y,Z Vertex 1 {m}
  78.08, -20.92, 2.9,                     !- X,Y,Z Vertex 2 {m}
  78.08, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  78.08, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 358,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -29.03, 4.57,                    !- X,Y,Z Vertex 1 {m}
  78.08, -29.03, 2.9,                     !- X,Y,Z Vertex 2 {m}
  78.08, -20.92, 2.9,                     !- X,Y,Z Vertex 3 {m}
  78.08, -20.92, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 357,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.04, -29.03, 4.57,                    !- X,Y,Z Vertex 1 {m}
  79.04, -29.03, 2.9,                     !- X,Y,Z Vertex 2 {m}
  78.08, -29.03, 2.9,                     !- X,Y,Z Vertex 3 {m}
  78.08, -29.03, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -33.97, 4.57,                    !- X,Y,Z Vertex 1 {m}
  81.72, -33.97, 2.9,                     !- X,Y,Z Vertex 2 {m}
  81.72, -31.86, 2.9,                     !- X,Y,Z Vertex 3 {m}
  81.72, -31.86, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.73, -33.97, 4.57,                    !- X,Y,Z Vertex 1 {m}
  62.73, -33.97, 2.9,                     !- X,Y,Z Vertex 2 {m}
  81.72, -33.97, 2.9,                     !- X,Y,Z Vertex 3 {m}
  81.72, -33.97, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary 1,            !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 445,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.73, -31.86, 4.57,                    !- X,Y,Z Vertex 1 {m}
  62.73, -31.86, 2.9,                     !- X,Y,Z Vertex 2 {m}
  62.73, -33.97, 2.9,                     !- X,Y,Z Vertex 3 {m}
  62.73, -33.97, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 487,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -33.97, 4.57,                    !- X,Y,Z Vertex 1 {m}
  81.72, -31.86, 4.57,                    !- X,Y,Z Vertex 2 {m}
  79.04, -31.86, 4.57,                    !- X,Y,Z Vertex 3 {m}
  79.04, -29.03, 4.57,                    !- X,Y,Z Vertex 4 {m}
  78.08, -29.03, 4.57,                    !- X,Y,Z Vertex 5 {m}
  78.08, -8.2, 4.57,                      !- X,Y,Z Vertex 6 {m}
  59.96, -8.2, 4.57,                      !- X,Y,Z Vertex 7 {m}
  59.96, -10.21, 4.57,                    !- X,Y,Z Vertex 8 {m}
  76.25, -10.21, 4.57,                    !- X,Y,Z Vertex 9 {m}
  76.25, -31.86, 4.57,                    !- X,Y,Z Vertex 10 {m}
  62.73, -31.86, 4.57,                    !- X,Y,Z Vertex 11 {m}
  62.73, -33.97, 4.57;                    !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 488,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 468,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.73, -33.97, 2.9,                     !- X,Y,Z Vertex 1 {m}
  62.73, -31.86, 2.9,                     !- X,Y,Z Vertex 2 {m}
  76.25, -31.86, 2.9,                     !- X,Y,Z Vertex 3 {m}
  76.25, -10.21, 2.9,                     !- X,Y,Z Vertex 4 {m}
  59.96, -10.21, 2.9,                     !- X,Y,Z Vertex 5 {m}
  59.96, -8.2, 2.9,                       !- X,Y,Z Vertex 6 {m}
  78.08, -8.2, 2.9,                       !- X,Y,Z Vertex 7 {m}
  78.08, -29.03, 2.9,                     !- X,Y,Z Vertex 8 {m}
  79.04, -29.03, 2.9,                     !- X,Y,Z Vertex 9 {m}
  79.04, -31.86, 2.9,                     !- X,Y,Z Vertex 10 {m}
  81.72, -31.86, 2.9,                     !- X,Y,Z Vertex 11 {m}
  81.72, -33.97, 2.9;                     !- X,Y,Z Vertex 12 {m}

ElectricEquipment,
  Electric Equipment 10,                  !- Name
  Thermal Zone 13,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18.468824197308,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 12,                  !- Name
  Thermal Zone 13,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  40.1703568471686,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 34,                  !- Name
  Thermal Zone 13,                        !- Zone or ZoneList Name
  Schedule Year 43,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  194.881516674429,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Zone,
  Thermal Zone 14,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  192.08252620697,                        !- Volume {m3}
  114.881899833679,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 264,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86, -7.88, 4.57,                      !- X,Y,Z Vertex 1 {m}
  7.86, -7.88, 2.9,                       !- X,Y,Z Vertex 2 {m}
  7.86, -10.29, 2.9,                      !- X,Y,Z Vertex 3 {m}
  7.86, -10.29, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.96, -7.88, 4.57,                      !- X,Y,Z Vertex 1 {m}
  9.96, -7.88, 2.9,                       !- X,Y,Z Vertex 2 {m}
  7.86, -7.88, 2.9,                       !- X,Y,Z Vertex 3 {m}
  7.86, -7.88, 4.57;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 328,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.96, -12.42, 4.57,                     !- X,Y,Z Vertex 1 {m}
  9.96, -12.42, 2.9,                      !- X,Y,Z Vertex 2 {m}
  9.96, -10.21, 2.9,                      !- X,Y,Z Vertex 3 {m}
  9.96, -10.21, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 327,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.18, -12.42, 4.57,                     !- X,Y,Z Vertex 1 {m}
  8.18, -12.42, 2.9,                      !- X,Y,Z Vertex 2 {m}
  9.96, -12.42, 2.9,                      !- X,Y,Z Vertex 3 {m}
  9.96, -12.42, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 293,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.18, -10.29, 4.57,                     !- X,Y,Z Vertex 1 {m}
  8.18, -10.29, 2.9,                      !- X,Y,Z Vertex 2 {m}
  8.18, -12.42, 2.9,                      !- X,Y,Z Vertex 3 {m}
  8.18, -12.42, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 297,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86, -10.29, 4.57,                     !- X,Y,Z Vertex 1 {m}
  7.86, -10.29, 2.9,                      !- X,Y,Z Vertex 2 {m}
  8.18, -10.29, 2.9,                      !- X,Y,Z Vertex 3 {m}
  8.18, -10.29, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 284,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.96, -12.42, 4.57,                     !- X,Y,Z Vertex 1 {m}
  9.96, -7.88, 4.57,                      !- X,Y,Z Vertex 2 {m}
  7.86, -7.88, 4.57,                      !- X,Y,Z Vertex 3 {m}
  7.86, -10.29, 4.57,                     !- X,Y,Z Vertex 4 {m}
  8.18, -10.29, 4.57,                     !- X,Y,Z Vertex 5 {m}
  8.18, -12.42, 4.57;                     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 285,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 275,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.18, -12.42, 2.9,                      !- X,Y,Z Vertex 1 {m}
  8.18, -10.29, 2.9,                      !- X,Y,Z Vertex 2 {m}
  7.86, -10.29, 2.9,                      !- X,Y,Z Vertex 3 {m}
  7.86, -7.88, 2.9,                       !- X,Y,Z Vertex 4 {m}
  9.96, -7.88, 2.9,                       !- X,Y,Z Vertex 5 {m}
  9.96, -12.42, 2.9;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.35, -7.88, 4.57,                     !- X,Y,Z Vertex 1 {m}
  27.35, -7.88, 2.9,                      !- X,Y,Z Vertex 2 {m}
  9.96, -7.88, 2.9,                       !- X,Y,Z Vertex 3 {m}
  9.96, -7.88, 4.57;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.35, -8.2, 4.57,                      !- X,Y,Z Vertex 1 {m}
  27.35, -8.2, 2.9,                       !- X,Y,Z Vertex 2 {m}
  27.35, -7.88, 2.9,                      !- X,Y,Z Vertex 3 {m}
  27.35, -7.88, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 212,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  12.16, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  27.35, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  27.35, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 329,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.96, -10.21, 4.57,                     !- X,Y,Z Vertex 1 {m}
  9.96, -10.21, 2.9,                      !- X,Y,Z Vertex 2 {m}
  12.16, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  12.16, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 346,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.35, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  27.35, -7.88, 4.57,                     !- X,Y,Z Vertex 2 {m}
  9.96, -7.88, 4.57,                      !- X,Y,Z Vertex 3 {m}
  9.96, -10.21, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 347,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 338,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.96, -10.21, 2.9,                      !- X,Y,Z Vertex 1 {m}
  9.96, -7.88, 2.9,                       !- X,Y,Z Vertex 2 {m}
  27.35, -7.88, 2.9,                      !- X,Y,Z Vertex 3 {m}
  27.35, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 161,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  54.52, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  59.96, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  59.96, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 515,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  49.08, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  54.52, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  54.52, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 184,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.87, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  44.87, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  49.08, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  49.08, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 198,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.35, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  27.35, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  44.87, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  44.87, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.96, -8.2, 4.57,                      !- X,Y,Z Vertex 1 {m}
  59.96, -8.2, 2.9,                       !- X,Y,Z Vertex 2 {m}
  27.35, -8.2, 2.9,                       !- X,Y,Z Vertex 3 {m}
  27.35, -8.2, 4.57;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary 1,            !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 476,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.96, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  59.96, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  59.96, -8.2, 2.9,                       !- X,Y,Z Vertex 3 {m}
  59.96, -8.2, 4.57;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 412,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.96, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  59.96, -8.2, 4.57,                      !- X,Y,Z Vertex 2 {m}
  27.35, -8.2, 4.57,                      !- X,Y,Z Vertex 3 {m}
  27.35, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 413,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 403,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.35, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.35, -8.2, 2.9,                       !- X,Y,Z Vertex 2 {m}
  59.96, -8.2, 2.9,                       !- X,Y,Z Vertex 3 {m}
  59.96, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Electric Equipment 23,                  !- Name
  Thermal Zone 14,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  50.0442580167444,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 29,                  !- Name
  Thermal Zone 14,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  151.276182019052,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 32,                  !- Name
  Thermal Zone 14,                        !- Zone or ZoneList Name
  Schedule Year 43,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  107.645008246726,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Zone,
  Thermal Zone 15,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  226.055288314819,                       !- Volume {m3}
  146.871305942535,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.65, -31.89, 4.57,                    !- X,Y,Z Vertex 1 {m}
  32.65, -31.89, 2.9,                     !- X,Y,Z Vertex 2 {m}
  32.65, -26.5, 2.9,                      !- X,Y,Z Vertex 3 {m}
  32.65, -26.5, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.65, -31.89, 4.57,                    !- X,Y,Z Vertex 1 {m}
  32.65, -26.5, 4.57,                     !- X,Y,Z Vertex 2 {m}
  29.98, -26.5, 4.57,                     !- X,Y,Z Vertex 3 {m}
  29.98, -31.89, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.98, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  29.98, -26.5, 2.9,                      !- X,Y,Z Vertex 2 {m}
  32.65, -26.5, 2.9,                      !- X,Y,Z Vertex 3 {m}
  32.65, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.84, -33.97, 4.57,                    !- X,Y,Z Vertex 1 {m}
  57.84, -33.97, 2.9,                     !- X,Y,Z Vertex 2 {m}
  62.73, -33.97, 2.9,                     !- X,Y,Z Vertex 3 {m}
  62.73, -33.97, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -33.87, 4.57,                    !- X,Y,Z Vertex 1 {m}
  27.39, -33.87, 2.9,                     !- X,Y,Z Vertex 2 {m}
  51.22, -33.87, 2.9,                     !- X,Y,Z Vertex 3 {m}
  51.22, -33.87, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 49,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -28.71, 4.57,                    !- X,Y,Z Vertex 1 {m}
  27.39, -28.71, 2.9,                     !- X,Y,Z Vertex 2 {m}
  27.39, -33.87, 2.9,                     !- X,Y,Z Vertex 3 {m}
  27.39, -33.87, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 227,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -26.5, 4.57,                     !- X,Y,Z Vertex 1 {m}
  27.39, -26.5, 2.9,                      !- X,Y,Z Vertex 2 {m}
  27.39, -28.71, 2.9,                     !- X,Y,Z Vertex 3 {m}
  27.39, -28.71, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 113,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.98, -26.5, 4.57,                     !- X,Y,Z Vertex 1 {m}
  29.98, -26.5, 2.9,                      !- X,Y,Z Vertex 2 {m}
  27.39, -26.5, 2.9,                      !- X,Y,Z Vertex 3 {m}
  27.39, -26.5, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -31.89, 4.57,                    !- X,Y,Z Vertex 1 {m}
  49.08, -31.89, 2.9,                     !- X,Y,Z Vertex 2 {m}
  32.65, -31.89, 2.9,                     !- X,Y,Z Vertex 3 {m}
  32.65, -31.89, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 393,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.43, -31.89, 4.57,                    !- X,Y,Z Vertex 1 {m}
  57.43, -31.89, 2.9,                     !- X,Y,Z Vertex 2 {m}
  54.52, -31.89, 2.9,                     !- X,Y,Z Vertex 3 {m}
  54.52, -31.89, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 124,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.06, -31.89, 4.57,                    !- X,Y,Z Vertex 1 {m}
  60.06, -31.89, 2.9,                     !- X,Y,Z Vertex 2 {m}
  57.43, -31.89, 2.9,                     !- X,Y,Z Vertex 3 {m}
  57.43, -31.89, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.73, -31.86, 4.57,                    !- X,Y,Z Vertex 1 {m}
  62.73, -31.86, 2.9,                     !- X,Y,Z Vertex 2 {m}
  60.06, -31.86, 2.9,                     !- X,Y,Z Vertex 3 {m}
  60.06, -31.86, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary 1,            !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 486,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.73, -33.97, 4.57,                    !- X,Y,Z Vertex 1 {m}
  62.73, -33.97, 2.9,                     !- X,Y,Z Vertex 2 {m}
  62.73, -31.86, 2.9,                     !- X,Y,Z Vertex 3 {m}
  62.73, -31.86, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 446,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.73, -33.97, 4.57,                    !- X,Y,Z Vertex 1 {m}
  62.73, -31.86, 4.57,                    !- X,Y,Z Vertex 2 {m}
  60.06, -31.86, 4.57,                    !- X,Y,Z Vertex 3 {m}
  60.06, -31.89, 4.57,                    !- X,Y,Z Vertex 4 {m}
  29.98, -31.89, 4.57,                    !- X,Y,Z Vertex 5 {m}
  29.98, -26.5, 4.57,                     !- X,Y,Z Vertex 6 {m}
  27.39, -26.5, 4.57,                     !- X,Y,Z Vertex 7 {m}
  27.39, -33.87, 4.57,                    !- X,Y,Z Vertex 8 {m}
  57.84, -33.87, 4.57,                    !- X,Y,Z Vertex 9 {m}
  57.84, -33.97, 4.57;                    !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 447,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 430,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.84, -33.97, 2.9,                     !- X,Y,Z Vertex 1 {m}
  57.84, -33.87, 2.9,                     !- X,Y,Z Vertex 2 {m}
  27.39, -33.87, 2.9,                     !- X,Y,Z Vertex 3 {m}
  27.39, -26.5, 2.9,                      !- X,Y,Z Vertex 4 {m}
  29.98, -26.5, 2.9,                      !- X,Y,Z Vertex 5 {m}
  29.98, -31.89, 2.9,                     !- X,Y,Z Vertex 6 {m}
  60.06, -31.89, 2.9,                     !- X,Y,Z Vertex 7 {m}
  60.06, -31.86, 2.9,                     !- X,Y,Z Vertex 8 {m}
  62.73, -31.86, 2.9,                     !- X,Y,Z Vertex 9 {m}
  62.73, -33.97, 2.9;                     !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.22, -33.87, 3.5,                     !- X,Y,Z Vertex 1 {m}
  51.22, -33.87, 2.9,                     !- X,Y,Z Vertex 2 {m}
  57.84, -33.87, 2.9,                     !- X,Y,Z Vertex 3 {m}
  57.84, -33.87, 3.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 385,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -31.89, 4.57,                    !- X,Y,Z Vertex 1 {m}
  54.52, -31.89, 2.9,                     !- X,Y,Z Vertex 2 {m}
  54.52, -29.05, 2.9,                     !- X,Y,Z Vertex 3 {m}
  54.52, -29.05, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary 1,            !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 518,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -29.05, 4.57,                    !- X,Y,Z Vertex 1 {m}
  54.52, -29.05, 2.9,                     !- X,Y,Z Vertex 2 {m}
  51.31, -29.05, 2.9,                     !- X,Y,Z Vertex 3 {m}
  51.31, -29.05, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 499,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -31.89, 4.57,                    !- X,Y,Z Vertex 1 {m}
  54.52, -29.05, 4.57,                    !- X,Y,Z Vertex 2 {m}
  51.31, -29.05, 4.57,                    !- X,Y,Z Vertex 3 {m}
  51.31, -31.89, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 500,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 493,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.31, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  51.31, -29.05, 2.9,                     !- X,Y,Z Vertex 2 {m}
  54.52, -29.05, 2.9,                     !- X,Y,Z Vertex 3 {m}
  54.52, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.84, -38.79, 4.57,                    !- X,Y,Z Vertex 1 {m}
  57.84, -38.79, 3.5,                     !- X,Y,Z Vertex 2 {m}
  57.84, -33.97, 3.5,                     !- X,Y,Z Vertex 3 {m}
  57.84, -33.97, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.22, -38.79, 4.57,                    !- X,Y,Z Vertex 1 {m}
  51.22, -38.79, 3.5,                     !- X,Y,Z Vertex 2 {m}
  57.84, -38.79, 3.5,                     !- X,Y,Z Vertex 3 {m}
  57.84, -38.79, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.22, -33.87, 4.57,                    !- X,Y,Z Vertex 1 {m}
  51.22, -33.87, 3.5,                     !- X,Y,Z Vertex 2 {m}
  51.22, -38.79, 3.5,                     !- X,Y,Z Vertex 3 {m}
  51.22, -38.79, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.84, -38.79, 4.57,                    !- X,Y,Z Vertex 1 {m}
  57.84, -33.87, 4.57,                    !- X,Y,Z Vertex 2 {m}
  51.22, -33.87, 4.57,                    !- X,Y,Z Vertex 3 {m}
  51.22, -38.79, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 72,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.22, -38.79, 3.5,                     !- X,Y,Z Vertex 1 {m}
  51.22, -33.87, 3.5,                     !- X,Y,Z Vertex 2 {m}
  57.84, -33.87, 3.5,                     !- X,Y,Z Vertex 3 {m}
  57.84, -38.79, 3.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 112,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.65, -26.5, 4.57,                     !- X,Y,Z Vertex 1 {m}
  32.65, -26.5, 2.9,                      !- X,Y,Z Vertex 2 {m}
  29.98, -26.5, 2.9,                      !- X,Y,Z Vertex 3 {m}
  29.98, -26.5, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -29.05, 4.57,                    !- X,Y,Z Vertex 1 {m}
  49.08, -29.05, 2.9,                     !- X,Y,Z Vertex 2 {m}
  49.08, -31.89, 2.9,                     !- X,Y,Z Vertex 3 {m}
  49.08, -31.89, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 511,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.31, -29.05, 4.57,                    !- X,Y,Z Vertex 1 {m}
  51.31, -29.05, 2.9,                     !- X,Y,Z Vertex 2 {m}
  49.08, -29.05, 2.9,                     !- X,Y,Z Vertex 3 {m}
  49.08, -29.05, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.31, -31.89, 4.57,                    !- X,Y,Z Vertex 1 {m}
  51.31, -29.05, 4.57,                    !- X,Y,Z Vertex 2 {m}
  49.08, -29.05, 4.57,                    !- X,Y,Z Vertex 3 {m}
  49.08, -31.89, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  49.08, -29.05, 2.9,                     !- X,Y,Z Vertex 2 {m}
  51.31, -29.05, 2.9,                     !- X,Y,Z Vertex 3 {m}
  51.31, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  Thermal Zone 15,                        !- Zone or ZoneList Name
  Schedule Year 43,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52.8634067722024,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 33,                  !- Name
  Thermal Zone 15,                        !- Zone or ZoneList Name
  Schedule Year 43,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  138.81394641425,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 7,                   !- Name
  Thermal Zone 15,                        !- Zone or ZoneList Name
  Schedule Year 55,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  106.799316707041,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Zone,
  Thermal Zone 16,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  171.240737915039,                       !- Volume {m3}
  102.416717529297,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 92,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -29.05, 4.57,                    !- X,Y,Z Vertex 1 {m}
  49.08, -29.05, 2.9,                     !- X,Y,Z Vertex 2 {m}
  51.31, -29.05, 2.9,                     !- X,Y,Z Vertex 3 {m}
  51.31, -29.05, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -26.5, 4.57,                     !- X,Y,Z Vertex 1 {m}
  49.08, -26.5, 2.9,                      !- X,Y,Z Vertex 2 {m}
  49.08, -29.05, 2.9,                     !- X,Y,Z Vertex 3 {m}
  49.08, -29.05, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 110,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -15.85, 4.57,                    !- X,Y,Z Vertex 1 {m}
  49.08, -15.85, 2.9,                     !- X,Y,Z Vertex 2 {m}
  49.08, -26.5, 2.9,                      !- X,Y,Z Vertex 3 {m}
  49.08, -26.5, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 185,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  49.08, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  49.08, -15.85, 2.9,                     !- X,Y,Z Vertex 3 {m}
  49.08, -15.85, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 406,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  54.52, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  49.08, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  49.08, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 160,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -15.66, 4.57,                    !- X,Y,Z Vertex 1 {m}
  54.52, -15.66, 2.9,                     !- X,Y,Z Vertex 2 {m}
  54.52, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  54.52, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 386,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -29.05, 4.57,                    !- X,Y,Z Vertex 1 {m}
  54.52, -29.05, 2.9,                     !- X,Y,Z Vertex 2 {m}
  54.52, -15.66, 2.9,                     !- X,Y,Z Vertex 3 {m}
  54.52, -15.66, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary 1,            !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 498,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.31, -29.05, 4.57,                    !- X,Y,Z Vertex 1 {m}
  51.31, -29.05, 2.9,                     !- X,Y,Z Vertex 2 {m}
  54.52, -29.05, 2.9,                     !- X,Y,Z Vertex 3 {m}
  54.52, -29.05, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 519,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -29.05, 4.57,                    !- X,Y,Z Vertex 1 {m}
  54.52, -10.21, 4.57,                    !- X,Y,Z Vertex 2 {m}
  49.08, -10.21, 4.57,                    !- X,Y,Z Vertex 3 {m}
  49.08, -29.05, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 520,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 509,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -29.05, 2.9,                     !- X,Y,Z Vertex 1 {m}
  49.08, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  54.52, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  54.52, -29.05, 2.9;                     !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 17,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  39.7453994750977,                       !- Volume {m3}
  23.7711734771729,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 407,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  49.08, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  44.87, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  44.87, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 514,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -15.85, 4.57,                    !- X,Y,Z Vertex 1 {m}
  49.08, -15.85, 2.9,                     !- X,Y,Z Vertex 2 {m}
  49.08, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  49.08, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 109,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.87, -15.85, 4.57,                    !- X,Y,Z Vertex 1 {m}
  44.87, -15.85, 2.9,                     !- X,Y,Z Vertex 2 {m}
  49.08, -15.85, 2.9,                     !- X,Y,Z Vertex 3 {m}
  49.08, -15.85, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 199,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.87, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  44.87, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  44.87, -15.85, 2.9,                     !- X,Y,Z Vertex 3 {m}
  44.87, -15.85, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -15.85, 4.57,                    !- X,Y,Z Vertex 1 {m}
  49.08, -10.21, 4.57,                    !- X,Y,Z Vertex 2 {m}
  44.87, -10.21, 4.57,                    !- X,Y,Z Vertex 3 {m}
  44.87, -15.85, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 182,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.87, -15.85, 2.9,                     !- X,Y,Z Vertex 1 {m}
  44.87, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  49.08, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  49.08, -15.85, 2.9;                     !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Electric Equipment 15,                  !- Name
  Thermal Zone 17,                        !- Zone or ZoneList Name
  Schedule Year 61,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1581,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Zone,
  Thermal Zone 18,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  112.867805480957,                       !- Volume {m3}
  38.973690032959,                        !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 460,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  78.08, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  78.08, -20.92, 0,                       !- X,Y,Z Vertex 3 {m}
  78.08, -20.92, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 142,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  81.72, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  78.08, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  78.08, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -20.92, 2.9,                     !- X,Y,Z Vertex 1 {m}
  81.72, -20.92, 0,                       !- X,Y,Z Vertex 2 {m}
  81.72, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  81.72, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 352,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -20.92, 2.9,                     !- X,Y,Z Vertex 1 {m}
  78.08, -20.92, 0,                       !- X,Y,Z Vertex 2 {m}
  81.72, -20.92, 0,                       !- X,Y,Z Vertex 3 {m}
  81.72, -20.92, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 366,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 373,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -20.92, 2.9,                     !- X,Y,Z Vertex 1 {m}
  81.72, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  78.08, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  78.08, -20.92, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -20.92, 0,                       !- X,Y,Z Vertex 1 {m}
  78.08, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  81.72, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  81.72, -20.92, 0;                       !- X,Y,Z Vertex 4 {m}

People,
  People 16,                              !- Name
  Thermal Zone 18,                        !- Zone or ZoneList Name
  Schedule Year 59,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  6,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.00442477876106195,                    !- Sensible Heat Fraction
  Schedule Constant 15,                   !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

ElectricEquipment,
  Electric Equipment 30,                  !- Name
  Thermal Zone 18,                        !- Zone or ZoneList Name
  Schedule Year 43,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.81955,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

OtherEquipment,
  Other Equipment 13,                     !- Name
  None,                                   !- Fuel Type
  Thermal Zone 18,                        !- Zone or ZoneList Name
  Schedule Compact 1,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -428.280514096482,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Thermal Zone 18 Thermostat,             !- Name
  Thermal Zone 18,                        !- Zone or ZoneList Name
  Thermal Zone 18 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 18 Thermostat Schedule,    !- Name
  Thermal Zone 18 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 18 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  Schedule Year 2,                        !- Heating Setpoint Temperature Schedule Name
  Schedule Year 1;                        !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 2,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 2,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Schedule Type Limits 4,                 !- Name
  -100,                                   !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  Schedule Week 2,                        !- Name
  Schedule Day 39,                        !- Sunday Schedule:Day Name
  Schedule Day 31,                        !- Monday Schedule:Day Name
  Schedule Day 31,                        !- Tuesday Schedule:Day Name
  Schedule Day 31,                        !- Wednesday Schedule:Day Name
  Schedule Day 31,                        !- Thursday Schedule:Day Name
  Schedule Day 31,                        !- Friday Schedule:Day Name
  Schedule Day 35,                        !- Saturday Schedule:Day Name
  Schedule Day 39,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 40,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 39,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 39;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.1111111111111;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 1,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 1,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 1,                        !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 12,                        !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  Schedule Day 12,                        !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 8,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 23,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.6666666666667;                       !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 1,              !- Name
  Thermal Zone 18,                        !- Zone Name
  Schedule Constant 19,                   !- Humidifying Relative Humidity Setpoint Schedule Name
  Schedule Constant 20;                   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  Schedule Constant 19,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 20,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  80.0000011920929;                       !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Thermal Zone 18,                        !- Zone Name
  Thermal Zone 18 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 18 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 35,                                !- Zone Air Node Name
  Thermal Zone 18 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 18 Inlet Node List,        !- Name
  Node 30;                                !- Node Name 1

NodeList,
  Thermal Zone 18 Return Node List,       !- Name
  Node 36;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  Schedule Compact 5,                     !- Availability Schedule Name
  Node 37,                                !- Air Inlet Node Name
  Node 30,                                !- Air Outlet Node Name
  1.88068118100586;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  Node 30,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 1; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 18 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 18,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 1,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  1.88068118100586,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  1.88068118100586,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Schedule:Constant,
  Always Off Discrete,                    !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  0;                                      !- Hourly Value

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 1,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 19,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  85.5030899047852,                       !- Volume {m3}
  29.5245475769043,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -29.04, 2.9,                     !- X,Y,Z Vertex 1 {m}
  81.72, -29.04, 0,                       !- X,Y,Z Vertex 2 {m}
  81.72, -20.92, 0,                       !- X,Y,Z Vertex 3 {m}
  81.72, -20.92, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 131,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.04, -29.03, 2.9,                     !- X,Y,Z Vertex 1 {m}
  79.04, -29.03, 0,                       !- X,Y,Z Vertex 2 {m}
  81.72, -29.04, 0,                       !- X,Y,Z Vertex 3 {m}
  81.72, -29.04, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 462,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -29.03, 2.9,                     !- X,Y,Z Vertex 1 {m}
  78.08, -29.03, 0,                       !- X,Y,Z Vertex 2 {m}
  79.04, -29.03, 0,                       !- X,Y,Z Vertex 3 {m}
  79.04, -29.03, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 461,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -20.92, 2.9,                     !- X,Y,Z Vertex 1 {m}
  78.08, -20.92, 0,                       !- X,Y,Z Vertex 2 {m}
  78.08, -29.03, 0,                       !- X,Y,Z Vertex 3 {m}
  78.08, -29.03, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 365,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -20.92, 2.9,                     !- X,Y,Z Vertex 1 {m}
  81.72, -20.92, 0,                       !- X,Y,Z Vertex 2 {m}
  78.08, -20.92, 0,                       !- X,Y,Z Vertex 3 {m}
  78.08, -20.92, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 353,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 361,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -20.92, 2.9,                     !- X,Y,Z Vertex 1 {m}
  78.08, -20.92, 2.9,                     !- X,Y,Z Vertex 2 {m}
  78.08, -29.03, 2.9,                     !- X,Y,Z Vertex 3 {m}
  81.72, -29.04, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 354,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -29.04, 0,                       !- X,Y,Z Vertex 1 {m}
  78.08, -29.03, 0,                       !- X,Y,Z Vertex 2 {m}
  78.08, -20.92, 0,                       !- X,Y,Z Vertex 3 {m}
  81.72, -20.92, 0;                       !- X,Y,Z Vertex 4 {m}

People,
  People 15,                              !- Name
  Thermal Zone 19,                        !- Zone or ZoneList Name
  Schedule Year 59,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  6,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.00543478260869565,                    !- Sensible Heat Fraction
  Schedule Constant 14,                   !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

OtherEquipment,
  Other Equipment 12,                     !- Name
  None,                                   !- Fuel Type
  Thermal Zone 19,                        !- Zone or ZoneList Name
  Schedule Compact 1,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -324.460900862997,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Thermal Zone 19 Thermostat,             !- Name
  Thermal Zone 19,                        !- Zone or ZoneList Name
  Thermal Zone 19 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 19 Thermostat Schedule,    !- Name
  Thermal Zone 19 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 19 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  Schedule Year 4,                        !- Heating Setpoint Temperature Schedule Name
  Schedule Year 3;                        !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 4,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 4,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 4,                        !- Name
  Schedule Day 73,                        !- Sunday Schedule:Day Name
  Schedule Day 65,                        !- Monday Schedule:Day Name
  Schedule Day 65,                        !- Tuesday Schedule:Day Name
  Schedule Day 65,                        !- Wednesday Schedule:Day Name
  Schedule Day 65,                        !- Thursday Schedule:Day Name
  Schedule Day 65,                        !- Friday Schedule:Day Name
  Schedule Day 69,                        !- Saturday Schedule:Day Name
  Schedule Day 73,                        !- Holiday Schedule:Day Name
  Schedule Day 61,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 74,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 73,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 73;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 73,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 65,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 69,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 74,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.1111111111111;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 3,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 3,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 3,                        !- Name
  Schedule Day 54,                        !- Sunday Schedule:Day Name
  Schedule Day 46,                        !- Monday Schedule:Day Name
  Schedule Day 46,                        !- Tuesday Schedule:Day Name
  Schedule Day 46,                        !- Wednesday Schedule:Day Name
  Schedule Day 46,                        !- Thursday Schedule:Day Name
  Schedule Day 46,                        !- Friday Schedule:Day Name
  Schedule Day 50,                        !- Saturday Schedule:Day Name
  Schedule Day 54,                        !- Holiday Schedule:Day Name
  Schedule Day 42,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 57,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 54,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 54;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 57,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.6666666666667;                       !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 2,              !- Name
  Thermal Zone 19,                        !- Zone Name
  Schedule Constant 22,                   !- Humidifying Relative Humidity Setpoint Schedule Name
  Schedule Constant 23;                   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  Schedule Constant 22,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 23,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  80.0000011920929;                       !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Thermal Zone 19,                        !- Zone Name
  Thermal Zone 19 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 19 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 56,                                !- Zone Air Node Name
  Thermal Zone 19 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 19 Inlet Node List,        !- Name
  Node 51;                                !- Node Name 1

NodeList,
  Thermal Zone 19 Return Node List,       !- Name
  Node 57;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  Schedule Compact 9,                     !- Availability Schedule Name
  Node 58,                                !- Air Inlet Node Name
  Node 51,                                !- Air Outlet Node Name
  1.42471149272461;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  Node 51,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 2; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 19 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 2, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 19,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 2,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  1.42471149272461,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  1.42471149272461,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 2,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 2,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  49.3650398254395,                       !- Volume {m3}
  29.5245475769043,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -29.04, 4.57,                    !- X,Y,Z Vertex 1 {m}
  81.72, -29.04, 2.9,                     !- X,Y,Z Vertex 2 {m}
  81.72, -20.92, 2.9,                     !- X,Y,Z Vertex 3 {m}
  81.72, -20.92, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 137,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.04, -29.03, 4.57,                    !- X,Y,Z Vertex 1 {m}
  79.04, -29.03, 2.9,                     !- X,Y,Z Vertex 2 {m}
  81.72, -29.04, 2.9,                     !- X,Y,Z Vertex 3 {m}
  81.72, -29.04, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 481,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -29.03, 4.57,                    !- X,Y,Z Vertex 1 {m}
  78.08, -29.03, 2.9,                     !- X,Y,Z Vertex 2 {m}
  79.04, -29.03, 2.9,                     !- X,Y,Z Vertex 3 {m}
  79.04, -29.03, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 480,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -20.92, 4.57,                    !- X,Y,Z Vertex 1 {m}
  78.08, -20.92, 2.9,                     !- X,Y,Z Vertex 2 {m}
  78.08, -29.03, 2.9,                     !- X,Y,Z Vertex 3 {m}
  78.08, -29.03, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 371,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -20.92, 4.57,                    !- X,Y,Z Vertex 1 {m}
  81.72, -20.92, 2.9,                     !- X,Y,Z Vertex 2 {m}
  78.08, -20.92, 2.9,                     !- X,Y,Z Vertex 3 {m}
  78.08, -20.92, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 360,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -20.92, 4.57,                    !- X,Y,Z Vertex 1 {m}
  78.08, -20.92, 4.57,                    !- X,Y,Z Vertex 2 {m}
  78.08, -29.03, 4.57,                    !- X,Y,Z Vertex 3 {m}
  81.72, -29.04, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 353,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -29.04, 2.9,                     !- X,Y,Z Vertex 1 {m}
  78.08, -29.03, 2.9,                     !- X,Y,Z Vertex 2 {m}
  78.08, -20.92, 2.9,                     !- X,Y,Z Vertex 3 {m}
  81.72, -20.92, 2.9;                     !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 20,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  258.63818359375,                        !- Volume {m3}
  89.3087692260742,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 300,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  12.16, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  12.16, -16.09, 0,                       !- X,Y,Z Vertex 3 {m}
  12.16, -16.09, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 336,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.35, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.35, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  12.16, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  12.16, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 190,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.35, -15.85, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.35, -15.85, 0,                       !- X,Y,Z Vertex 2 {m}
  27.35, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  27.35, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 194,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -15.85, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.39, -15.85, 0,                       !- X,Y,Z Vertex 2 {m}
  27.35, -15.85, 0,                       !- X,Y,Z Vertex 3 {m}
  27.35, -15.85, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 97,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -16.09, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.39, -16.09, 0,                       !- X,Y,Z Vertex 2 {m}
  27.39, -15.85, 0,                       !- X,Y,Z Vertex 3 {m}
  27.39, -15.85, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 218,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -16.09, 2.9,                     !- X,Y,Z Vertex 1 {m}
  12.16, -16.09, 0,                       !- X,Y,Z Vertex 2 {m}
  27.39, -16.09, 0,                       !- X,Y,Z Vertex 3 {m}
  27.39, -16.09, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 217,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -16.09, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.39, -15.85, 2.9,                     !- X,Y,Z Vertex 2 {m}
  27.35, -15.85, 2.9,                     !- X,Y,Z Vertex 3 {m}
  27.35, -10.21, 2.9,                     !- X,Y,Z Vertex 4 {m}
  12.16, -10.21, 2.9,                     !- X,Y,Z Vertex 5 {m}
  12.16, -16.09, 2.9;                     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -16.09, 0,                       !- X,Y,Z Vertex 1 {m}
  12.16, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  27.35, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  27.35, -15.85, 0,                       !- X,Y,Z Vertex 4 {m}
  27.39, -15.85, 0,                       !- X,Y,Z Vertex 5 {m}
  27.39, -16.09, 0;                       !- X,Y,Z Vertex 6 {m}

People,
  People 10,                              !- Name
  Thermal Zone 20,                        !- Zone or ZoneList Name
  Schedule Year 59,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  16,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.00371747211895911,                    !- Sensible Heat Fraction
  Schedule Constant 10,                   !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Lights,
  Lights 14,                              !- Name
  Thermal Zone 20,                        !- Zone or ZoneList Name
  Schedule Year 61,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  21363.75,                               !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.12,                                   !- Fraction Radiant
  0.873,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Year,
  Schedule Year 61,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Schedule Week 61,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Week:Daily,
  Schedule Week 61,                       !- Name
  Schedule Day 510,                       !- Sunday Schedule:Day Name
  Schedule Day 510,                       !- Monday Schedule:Day Name
  Schedule Day 510,                       !- Tuesday Schedule:Day Name
  Schedule Day 510,                       !- Wednesday Schedule:Day Name
  Schedule Day 510,                       !- Thursday Schedule:Day Name
  Schedule Day 510,                       !- Friday Schedule:Day Name
  Schedule Day 510,                       !- Saturday Schedule:Day Name
  Schedule Day 510,                       !- Holiday Schedule:Day Name
  Schedule Day 510,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 510,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 510;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 510,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneControl:Thermostat,
  Thermal Zone 20 Thermostat,             !- Name
  Thermal Zone 20,                        !- Zone or ZoneList Name
  Thermal Zone 20 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 20 Thermostat Schedule,    !- Name
  Thermal Zone 20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 20 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  Schedule Year 6,                        !- Heating Setpoint Temperature Schedule Name
  Schedule Year 5;                        !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 6,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 6,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 6,                        !- Name
  Schedule Day 83,                        !- Sunday Schedule:Day Name
  Schedule Day 83,                        !- Monday Schedule:Day Name
  Schedule Day 83,                        !- Tuesday Schedule:Day Name
  Schedule Day 83,                        !- Wednesday Schedule:Day Name
  Schedule Day 83,                        !- Thursday Schedule:Day Name
  Schedule Day 83,                        !- Friday Schedule:Day Name
  Schedule Day 83,                        !- Saturday Schedule:Day Name
  Schedule Day 83,                        !- Holiday Schedule:Day Name
  Schedule Day 83,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 83,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 83;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 83,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  -99,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.2777777777778;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 84,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.2777777777778;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 5,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 5,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 5,                        !- Name
  Schedule Day 76,                        !- Sunday Schedule:Day Name
  Schedule Day 76,                        !- Monday Schedule:Day Name
  Schedule Day 76,                        !- Tuesday Schedule:Day Name
  Schedule Day 76,                        !- Wednesday Schedule:Day Name
  Schedule Day 76,                        !- Thursday Schedule:Day Name
  Schedule Day 76,                        !- Friday Schedule:Day Name
  Schedule Day 76,                        !- Saturday Schedule:Day Name
  Schedule Day 76,                        !- Holiday Schedule:Day Name
  Schedule Day 76,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 79,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 76,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 76;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 76,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.8333333333333;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 79,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.8333333333333;                       !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 3,              !- Name
  Thermal Zone 20,                        !- Zone Name
  Schedule Constant 25,                   !- Humidifying Relative Humidity Setpoint Schedule Name
  Schedule Constant 26;                   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  Schedule Constant 25,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 26,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  80.0000011920929;                       !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Thermal Zone 20,                        !- Zone Name
  Thermal Zone 20 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 20 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 77,                                !- Zone Air Node Name
  Thermal Zone 20 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 20 Inlet Node List,        !- Name
  Node 72;                                !- Node Name 1

NodeList,
  Thermal Zone 20 Return Node List,       !- Name
  Node 78;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  Schedule Compact 13,                    !- Availability Schedule Name
  Node 79,                                !- Air Inlet Node Name
  Node 72,                                !- Air Outlet Node Name
  4.30960785556641;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  Node 72,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 3; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 20 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 3, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 20,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 3,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  4.30960785556641,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  4.30960785556641,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 3,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 21,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  286.212615966797,                       !- Volume {m3}
  98.830322265625,                        !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 205,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.35, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.35, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  27.35, -15.85, 0,                       !- X,Y,Z Vertex 3 {m}
  27.35, -15.85, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 399,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.87, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  44.87, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  27.35, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  27.35, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 181,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.87, -15.85, 2.9,                     !- X,Y,Z Vertex 1 {m}
  44.87, -15.85, 0,                       !- X,Y,Z Vertex 2 {m}
  44.87, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  44.87, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 98,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -15.85, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.39, -15.85, 0,                       !- X,Y,Z Vertex 2 {m}
  44.87, -15.85, 0,                       !- X,Y,Z Vertex 3 {m}
  44.87, -15.85, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 206,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.35, -15.85, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.35, -15.85, 0,                       !- X,Y,Z Vertex 2 {m}
  27.39, -15.85, 0,                       !- X,Y,Z Vertex 3 {m}
  27.39, -15.85, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 202,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.87, -15.85, 2.9,                     !- X,Y,Z Vertex 1 {m}
  44.87, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  27.35, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  27.35, -15.85, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.35, -15.85, 0,                       !- X,Y,Z Vertex 1 {m}
  27.35, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  44.87, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  44.87, -15.85, 0;                       !- X,Y,Z Vertex 4 {m}

People,
  People 9,                               !- Name
  Thermal Zone 21,                        !- Zone or ZoneList Name
  Schedule Year 59,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  16,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.00353356890459364,                    !- Sensible Heat Fraction
  Schedule Constant 9,                    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Lights,
  Lights 13,                              !- Name
  Thermal Zone 21,                        !- Zone or ZoneList Name
  Schedule Year 61,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  23737.5,                                !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.12,                                   !- Fraction Radiant
  0.873,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Thermal Zone 21 Thermostat,             !- Name
  Thermal Zone 21,                        !- Zone or ZoneList Name
  Thermal Zone 21 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 21 Thermostat Schedule,    !- Name
  Thermal Zone 21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  Schedule Year 8,                        !- Heating Setpoint Temperature Schedule Name
  Schedule Year 7;                        !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 8,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 8,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 8,                        !- Name
  Schedule Day 93,                        !- Sunday Schedule:Day Name
  Schedule Day 93,                        !- Monday Schedule:Day Name
  Schedule Day 93,                        !- Tuesday Schedule:Day Name
  Schedule Day 93,                        !- Wednesday Schedule:Day Name
  Schedule Day 93,                        !- Thursday Schedule:Day Name
  Schedule Day 93,                        !- Friday Schedule:Day Name
  Schedule Day 93,                        !- Saturday Schedule:Day Name
  Schedule Day 93,                        !- Holiday Schedule:Day Name
  Schedule Day 93,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 94,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 93,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 93;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 93,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  -99,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.2777777777778;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 94,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.2777777777778;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 7,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 7,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 7,                        !- Name
  Schedule Day 86,                        !- Sunday Schedule:Day Name
  Schedule Day 86,                        !- Monday Schedule:Day Name
  Schedule Day 86,                        !- Tuesday Schedule:Day Name
  Schedule Day 86,                        !- Wednesday Schedule:Day Name
  Schedule Day 86,                        !- Thursday Schedule:Day Name
  Schedule Day 86,                        !- Friday Schedule:Day Name
  Schedule Day 86,                        !- Saturday Schedule:Day Name
  Schedule Day 86,                        !- Holiday Schedule:Day Name
  Schedule Day 86,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 89,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 86,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 86;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 86,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.8333333333333;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 89,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.8333333333333;                       !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 4,              !- Name
  Thermal Zone 21,                        !- Zone Name
  Schedule Constant 28,                   !- Humidifying Relative Humidity Setpoint Schedule Name
  Schedule Constant 29;                   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  Schedule Constant 28,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 29,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  80.0000011920929;                       !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Thermal Zone 21,                        !- Zone Name
  Thermal Zone 21 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 21 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 98,                                !- Zone Air Node Name
  Thermal Zone 21 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 21 Inlet Node List,        !- Name
  Node 93;                                !- Node Name 1

NodeList,
  Thermal Zone 21 Return Node List,       !- Name
  Node 99;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  Schedule Compact 17,                    !- Availability Schedule Name
  Node 100,                               !- Air Inlet Node Name
  Node 93,                                !- Air Outlet Node Name
  4.76907209238281;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  Node 93,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 4; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 21 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 4, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 21,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 4,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  4.76907209238281,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  4.76907209238281,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 4,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 22,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  278.667388916016,                       !- Volume {m3}
  96.2249221801758,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 376,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -15.66, 2.9,                     !- X,Y,Z Vertex 1 {m}
  54.52, -15.66, 0,                       !- X,Y,Z Vertex 2 {m}
  72.16, -15.66, 0,                       !- X,Y,Z Vertex 3 {m}
  72.16, -15.66, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 506,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  54.52, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  54.52, -15.66, 0,                       !- X,Y,Z Vertex 3 {m}
  54.52, -15.66, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 396,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.96, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  59.96, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  54.52, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  54.52, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 456,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.16, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  72.16, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  59.96, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  59.96, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 169,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.16, -15.66, 2.9,                     !- X,Y,Z Vertex 1 {m}
  72.16, -15.66, 0,                       !- X,Y,Z Vertex 2 {m}
  72.16, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  72.16, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 165,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -15.66, 2.9,                     !- X,Y,Z Vertex 1 {m}
  72.16, -15.66, 2.9,                     !- X,Y,Z Vertex 2 {m}
  72.16, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  54.52, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -15.66, 0,                       !- X,Y,Z Vertex 1 {m}
  54.52, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  72.16, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  72.16, -15.66, 0;                       !- X,Y,Z Vertex 4 {m}

People,
  People 6,                               !- Name
  Thermal Zone 22,                        !- Zone or ZoneList Name
  Schedule Year 59,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  16,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.00353356890459364,                    !- Sensible Heat Fraction
  Schedule Constant 6,                    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Lights,
  Lights 10,                              !- Name
  Thermal Zone 22,                        !- Zone or ZoneList Name
  Schedule Year 61,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  21363.75,                               !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.12,                                   !- Fraction Radiant
  0.873,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Thermal Zone 22 Thermostat,             !- Name
  Thermal Zone 22,                        !- Zone or ZoneList Name
  Thermal Zone 22 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 22 Thermostat Schedule,    !- Name
  Thermal Zone 22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  Schedule Year 10,                       !- Heating Setpoint Temperature Schedule Name
  Schedule Year 9;                        !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 10,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 10,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 10,                       !- Name
  Schedule Day 103,                       !- Sunday Schedule:Day Name
  Schedule Day 103,                       !- Monday Schedule:Day Name
  Schedule Day 103,                       !- Tuesday Schedule:Day Name
  Schedule Day 103,                       !- Wednesday Schedule:Day Name
  Schedule Day 103,                       !- Thursday Schedule:Day Name
  Schedule Day 103,                       !- Friday Schedule:Day Name
  Schedule Day 103,                       !- Saturday Schedule:Day Name
  Schedule Day 103,                       !- Holiday Schedule:Day Name
  Schedule Day 103,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 104,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 103,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 103;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 103,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  -99,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.2777777777778;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 104,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.2777777777778;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 9,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 9,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 9,                        !- Name
  Schedule Day 96,                        !- Sunday Schedule:Day Name
  Schedule Day 96,                        !- Monday Schedule:Day Name
  Schedule Day 96,                        !- Tuesday Schedule:Day Name
  Schedule Day 96,                        !- Wednesday Schedule:Day Name
  Schedule Day 96,                        !- Thursday Schedule:Day Name
  Schedule Day 96,                        !- Friday Schedule:Day Name
  Schedule Day 96,                        !- Saturday Schedule:Day Name
  Schedule Day 96,                        !- Holiday Schedule:Day Name
  Schedule Day 96,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 99,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 96,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 96;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 96,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.8333333333333;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 99,                        !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.8333333333333;                       !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 5,              !- Name
  Thermal Zone 22,                        !- Zone Name
  Schedule Constant 31,                   !- Humidifying Relative Humidity Setpoint Schedule Name
  Schedule Constant 32;                   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  Schedule Constant 31,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 32,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  80.0000011920929;                       !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Thermal Zone 22,                        !- Zone Name
  Thermal Zone 22 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 22 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 119,                               !- Zone Air Node Name
  Thermal Zone 22 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 22 Inlet Node List,        !- Name
  Node 114;                               !- Node Name 1

NodeList,
  Thermal Zone 22 Return Node List,       !- Name
  Node 120;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  Schedule Compact 21,                    !- Availability Schedule Name
  Node 121,                               !- Air Inlet Node Name
  Node 114,                               !- Air Outlet Node Name
  4.64334807041016;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  Node 114,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 5; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 22 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 5, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 22,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 5,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  4.64334807041016,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  4.64334807041016,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 5,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 23,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  715.504455566406,                       !- Volume {m3}
  247.066452026367,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 489,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -29.05, 2.9,                     !- X,Y,Z Vertex 1 {m}
  54.52, -29.05, 0,                       !- X,Y,Z Vertex 2 {m}
  54.52, -31.89, 0,                       !- X,Y,Z Vertex 3 {m}
  54.52, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 507,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -15.66, 2.9,                     !- X,Y,Z Vertex 1 {m}
  54.52, -15.66, 0,                       !- X,Y,Z Vertex 2 {m}
  54.52, -29.05, 0,                       !- X,Y,Z Vertex 3 {m}
  54.52, -29.05, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 152,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.16, -15.66, 2.9,                     !- X,Y,Z Vertex 1 {m}
  72.16, -15.66, 0,                       !- X,Y,Z Vertex 2 {m}
  54.52, -15.66, 0,                       !- X,Y,Z Vertex 3 {m}
  54.52, -15.66, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 168,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -15.66, 2.9,                     !- X,Y,Z Vertex 1 {m}
  76.25, -15.66, 0,                       !- X,Y,Z Vertex 2 {m}
  72.16, -15.66, 0,                       !- X,Y,Z Vertex 3 {m}
  72.16, -15.66, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 453,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -26.28, 2.9,                     !- X,Y,Z Vertex 1 {m}
  76.25, -26.28, 0,                       !- X,Y,Z Vertex 2 {m}
  76.25, -15.66, 0,                       !- X,Y,Z Vertex 3 {m}
  76.25, -15.66, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.06, -26.28, 2.9,                     !- X,Y,Z Vertex 1 {m}
  60.06, -26.28, 0,                       !- X,Y,Z Vertex 2 {m}
  76.25, -26.28, 0,                       !- X,Y,Z Vertex 3 {m}
  76.25, -26.28, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 116,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.43, -26.28, 2.9,                     !- X,Y,Z Vertex 1 {m}
  57.43, -26.28, 0,                       !- X,Y,Z Vertex 2 {m}
  60.06, -26.28, 0,                       !- X,Y,Z Vertex 3 {m}
  60.06, -26.28, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 119,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.43, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  57.43, -31.89, 0,                       !- X,Y,Z Vertex 2 {m}
  57.43, -26.28, 0,                       !- X,Y,Z Vertex 3 {m}
  57.43, -26.28, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 426,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  54.52, -31.89, 0,                       !- X,Y,Z Vertex 2 {m}
  57.43, -31.89, 0,                       !- X,Y,Z Vertex 3 {m}
  57.43, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 383,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 395,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.43, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  57.43, -26.28, 2.9,                     !- X,Y,Z Vertex 2 {m}
  76.25, -26.28, 2.9,                     !- X,Y,Z Vertex 3 {m}
  76.25, -15.66, 2.9,                     !- X,Y,Z Vertex 4 {m}
  54.52, -15.66, 2.9,                     !- X,Y,Z Vertex 5 {m}
  54.52, -31.89, 2.9;                     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 384,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -31.89, 0,                       !- X,Y,Z Vertex 1 {m}
  54.52, -15.66, 0,                       !- X,Y,Z Vertex 2 {m}
  76.25, -15.66, 0,                       !- X,Y,Z Vertex 3 {m}
  76.25, -26.28, 0,                       !- X,Y,Z Vertex 4 {m}
  57.43, -26.28, 0,                       !- X,Y,Z Vertex 5 {m}
  57.43, -31.89, 0;                       !- X,Y,Z Vertex 6 {m}

People,
  People 17,                              !- Name
  Thermal Zone 23,                        !- Zone or ZoneList Name
  Schedule Year 59,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  35,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.00328947368421053,                    !- Sensible Heat Fraction
  Schedule Constant 16,                   !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Lights,
  Lights 22,                              !- Name
  Thermal Zone 23,                        !- Zone or ZoneList Name
  Schedule Year 61,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  61653.75,                               !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.12,                                   !- Fraction Radiant
  0.873,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Thermal Zone 23 Thermostat,             !- Name
  Thermal Zone 23,                        !- Zone or ZoneList Name
  Thermal Zone 23 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 23 Thermostat Schedule,    !- Name
  Thermal Zone 23 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 23 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  Schedule Year 12,                       !- Heating Setpoint Temperature Schedule Name
  Schedule Year 11;                       !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 12,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 12,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 12,                       !- Name
  Schedule Day 113,                       !- Sunday Schedule:Day Name
  Schedule Day 113,                       !- Monday Schedule:Day Name
  Schedule Day 113,                       !- Tuesday Schedule:Day Name
  Schedule Day 113,                       !- Wednesday Schedule:Day Name
  Schedule Day 113,                       !- Thursday Schedule:Day Name
  Schedule Day 113,                       !- Friday Schedule:Day Name
  Schedule Day 113,                       !- Saturday Schedule:Day Name
  Schedule Day 113,                       !- Holiday Schedule:Day Name
  Schedule Day 113,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 114,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 113,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 113;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 113,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  -99,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.2777777777778;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 114,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.2777777777778;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 11,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 11,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 11,                       !- Name
  Schedule Day 106,                       !- Sunday Schedule:Day Name
  Schedule Day 106,                       !- Monday Schedule:Day Name
  Schedule Day 106,                       !- Tuesday Schedule:Day Name
  Schedule Day 106,                       !- Wednesday Schedule:Day Name
  Schedule Day 106,                       !- Thursday Schedule:Day Name
  Schedule Day 106,                       !- Friday Schedule:Day Name
  Schedule Day 106,                       !- Saturday Schedule:Day Name
  Schedule Day 106,                       !- Holiday Schedule:Day Name
  Schedule Day 106,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 109,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 106,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 106;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 106,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.8333333333333;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 109,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.8333333333333;                       !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 6,              !- Name
  Thermal Zone 23,                        !- Zone Name
  Schedule Constant 34,                   !- Humidifying Relative Humidity Setpoint Schedule Name
  Schedule Constant 35;                   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  Schedule Constant 34,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 35,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  80.0000011920929;                       !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Thermal Zone 23,                        !- Zone Name
  Thermal Zone 23 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 23 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 140,                               !- Zone Air Node Name
  Thermal Zone 23 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 23 Inlet Node List,        !- Name
  Node 135;                               !- Node Name 1

NodeList,
  Thermal Zone 23 Return Node List,       !- Name
  Node 141;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  Schedule Compact 25,                    !- Availability Schedule Name
  Node 142,                               !- Air Inlet Node Name
  Node 135,                               !- Air Outlet Node Name
  11.9222281470703;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  Node 135,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 6; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 23 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 6, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 23,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 6,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  11.9222281470703,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  11.9222281470703,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 6,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 24,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  261.688262939453,                       !- Volume {m3}
  90.3619689941406,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 451,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.73, -31.86, 2.9,                     !- X,Y,Z Vertex 1 {m}
  62.73, -31.86, 0,                       !- X,Y,Z Vertex 2 {m}
  76.25, -31.86, 0,                       !- X,Y,Z Vertex 3 {m}
  76.25, -31.86, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 428,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.06, -31.86, 2.9,                     !- X,Y,Z Vertex 1 {m}
  60.06, -31.86, 0,                       !- X,Y,Z Vertex 2 {m}
  62.73, -31.86, 0,                       !- X,Y,Z Vertex 3 {m}
  62.73, -31.86, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 117,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.06, -26.28, 2.9,                     !- X,Y,Z Vertex 1 {m}
  60.06, -26.28, 0,                       !- X,Y,Z Vertex 2 {m}
  60.06, -31.86, 0,                       !- X,Y,Z Vertex 3 {m}
  60.06, -31.86, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 379,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -26.28, 2.9,                     !- X,Y,Z Vertex 1 {m}
  76.25, -26.28, 0,                       !- X,Y,Z Vertex 2 {m}
  60.06, -26.28, 0,                       !- X,Y,Z Vertex 3 {m}
  60.06, -26.28, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 452,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -31.86, 2.9,                     !- X,Y,Z Vertex 1 {m}
  76.25, -31.86, 0,                       !- X,Y,Z Vertex 2 {m}
  76.25, -26.28, 0,                       !- X,Y,Z Vertex 3 {m}
  76.25, -26.28, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -31.86, 2.9,                     !- X,Y,Z Vertex 1 {m}
  76.25, -26.28, 2.9,                     !- X,Y,Z Vertex 2 {m}
  60.06, -26.28, 2.9,                     !- X,Y,Z Vertex 3 {m}
  60.06, -31.86, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.06, -31.86, 0,                       !- X,Y,Z Vertex 1 {m}
  60.06, -26.28, 0,                       !- X,Y,Z Vertex 2 {m}
  76.25, -26.28, 0,                       !- X,Y,Z Vertex 3 {m}
  76.25, -31.86, 0;                       !- X,Y,Z Vertex 4 {m}

People,
  People 3,                               !- Name
  Thermal Zone 24,                        !- Zone or ZoneList Name
  Schedule Year 59,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  18,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.00325732899022801,                    !- Sensible Heat Fraction
  Schedule Constant 3,                    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Lights,
  Lights 4,                               !- Name
  Thermal Zone 24,                        !- Zone or ZoneList Name
  Schedule Year 61,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  6188.25,                                !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.12,                                   !- Fraction Radiant
  0.873,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Thermal Zone 24 Thermostat,             !- Name
  Thermal Zone 24,                        !- Zone or ZoneList Name
  Thermal Zone 24 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 24 Thermostat Schedule,    !- Name
  Thermal Zone 24 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 24 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  Schedule Year 14,                       !- Heating Setpoint Temperature Schedule Name
  Schedule Year 13;                       !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 14,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 14,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 14,                       !- Name
  Schedule Day 123,                       !- Sunday Schedule:Day Name
  Schedule Day 123,                       !- Monday Schedule:Day Name
  Schedule Day 123,                       !- Tuesday Schedule:Day Name
  Schedule Day 123,                       !- Wednesday Schedule:Day Name
  Schedule Day 123,                       !- Thursday Schedule:Day Name
  Schedule Day 123,                       !- Friday Schedule:Day Name
  Schedule Day 123,                       !- Saturday Schedule:Day Name
  Schedule Day 123,                       !- Holiday Schedule:Day Name
  Schedule Day 123,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 124,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 123,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 123;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 123,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  -99,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.2777777777778;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 124,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.2777777777778;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 13,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 13,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 13,                       !- Name
  Schedule Day 116,                       !- Sunday Schedule:Day Name
  Schedule Day 116,                       !- Monday Schedule:Day Name
  Schedule Day 116,                       !- Tuesday Schedule:Day Name
  Schedule Day 116,                       !- Wednesday Schedule:Day Name
  Schedule Day 116,                       !- Thursday Schedule:Day Name
  Schedule Day 116,                       !- Friday Schedule:Day Name
  Schedule Day 116,                       !- Saturday Schedule:Day Name
  Schedule Day 116,                       !- Holiday Schedule:Day Name
  Schedule Day 116,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 119,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 116,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 116;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 116,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.8333333333333;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 119,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.8333333333333;                       !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 7,              !- Name
  Thermal Zone 24,                        !- Zone Name
  Schedule Constant 37,                   !- Humidifying Relative Humidity Setpoint Schedule Name
  Schedule Constant 38;                   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  Schedule Constant 37,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 38,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  80.0000011920929;                       !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Thermal Zone 24,                        !- Zone Name
  Thermal Zone 24 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 24 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 161,                               !- Zone Air Node Name
  Thermal Zone 24 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 24 Inlet Node List,        !- Name
  Node 156;                               !- Node Name 1

NodeList,
  Thermal Zone 24 Return Node List,       !- Name
  Node 162;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  Schedule Compact 29,                    !- Availability Schedule Name
  Node 163,                               !- Air Inlet Node Name
  Node 156,                               !- Air Outlet Node Name
  4.36043019521484;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  Node 156,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 7; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 24 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 7, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 24,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 7,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  4.36043019521484,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  4.36043019521484,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 7,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 25,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  556.845581054688,                       !- Volume {m3}
  192.28092956543,                        !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 208,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -16.09, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.39, -16.09, 0,                       !- X,Y,Z Vertex 2 {m}
  12.16, -16.09, 0,                       !- X,Y,Z Vertex 3 {m}
  12.16, -16.09, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 96,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -26.5, 2.9,                      !- X,Y,Z Vertex 1 {m}
  27.39, -26.5, 0,                        !- X,Y,Z Vertex 2 {m}
  27.39, -16.09, 0,                       !- X,Y,Z Vertex 3 {m}
  27.39, -16.09, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 419,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -28.71, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.39, -28.71, 0,                       !- X,Y,Z Vertex 2 {m}
  27.39, -26.5, 0,                        !- X,Y,Z Vertex 3 {m}
  27.39, -26.5, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 41,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -28.71, 2.9,                     !- X,Y,Z Vertex 1 {m}
  12.16, -28.71, 0,                       !- X,Y,Z Vertex 2 {m}
  27.39, -28.71, 0,                       !- X,Y,Z Vertex 3 {m}
  27.39, -28.71, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 301,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -16.09, 2.9,                     !- X,Y,Z Vertex 1 {m}
  12.16, -16.09, 0,                       !- X,Y,Z Vertex 2 {m}
  12.16, -28.71, 0,                       !- X,Y,Z Vertex 3 {m}
  12.16, -28.71, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 231,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -28.71, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.39, -28.71, 2.9,                     !- X,Y,Z Vertex 2 {m}
  27.39, -16.09, 2.9,                     !- X,Y,Z Vertex 3 {m}
  12.16, -16.09, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -28.71, 0,                       !- X,Y,Z Vertex 1 {m}
  12.16, -16.09, 0,                       !- X,Y,Z Vertex 2 {m}
  27.39, -16.09, 0,                       !- X,Y,Z Vertex 3 {m}
  27.39, -28.71, 0;                       !- X,Y,Z Vertex 4 {m}

People,
  People 11,                              !- Name
  Thermal Zone 25,                        !- Zone or ZoneList Name
  Schedule Year 59,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  22,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.00313479623824451,                    !- Sensible Heat Fraction
  Schedule Constant 11,                   !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Lights,
  Lights 15,                              !- Name
  Thermal Zone 25,                        !- Zone or ZoneList Name
  Schedule Year 61,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  56970,                                  !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.12,                                   !- Fraction Radiant
  0.873,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Thermal Zone 25 Thermostat,             !- Name
  Thermal Zone 25,                        !- Zone or ZoneList Name
  Thermal Zone 25 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 25 Thermostat Schedule,    !- Name
  Thermal Zone 25 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 25 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  Schedule Year 16,                       !- Heating Setpoint Temperature Schedule Name
  Schedule Year 15;                       !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 16,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 16,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 16,                       !- Name
  Schedule Day 133,                       !- Sunday Schedule:Day Name
  Schedule Day 133,                       !- Monday Schedule:Day Name
  Schedule Day 133,                       !- Tuesday Schedule:Day Name
  Schedule Day 133,                       !- Wednesday Schedule:Day Name
  Schedule Day 133,                       !- Thursday Schedule:Day Name
  Schedule Day 133,                       !- Friday Schedule:Day Name
  Schedule Day 133,                       !- Saturday Schedule:Day Name
  Schedule Day 133,                       !- Holiday Schedule:Day Name
  Schedule Day 133,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 134,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 133,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 133;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 133,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  -99,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.2777777777778;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 134,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.2777777777778;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 15,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 15,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 15,                       !- Name
  Schedule Day 126,                       !- Sunday Schedule:Day Name
  Schedule Day 126,                       !- Monday Schedule:Day Name
  Schedule Day 126,                       !- Tuesday Schedule:Day Name
  Schedule Day 126,                       !- Wednesday Schedule:Day Name
  Schedule Day 126,                       !- Thursday Schedule:Day Name
  Schedule Day 126,                       !- Friday Schedule:Day Name
  Schedule Day 126,                       !- Saturday Schedule:Day Name
  Schedule Day 126,                       !- Holiday Schedule:Day Name
  Schedule Day 126,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 129,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 126,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 126;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 126,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.8333333333333;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 129,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.8333333333333;                       !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 8,              !- Name
  Thermal Zone 25,                        !- Zone Name
  Schedule Constant 40,                   !- Humidifying Relative Humidity Setpoint Schedule Name
  Schedule Constant 41;                   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  Schedule Constant 40,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 41,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  80.0000011920929;                       !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Thermal Zone 25,                        !- Zone Name
  Thermal Zone 25 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 25 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 182,                               !- Zone Air Node Name
  Thermal Zone 25 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 25 Inlet Node List,        !- Name
  Node 177;                               !- Node Name 1

NodeList,
  Thermal Zone 25 Return Node List,       !- Name
  Node 183;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  Schedule Compact 33,                    !- Availability Schedule Name
  Node 184,                               !- Air Inlet Node Name
  Node 177,                               !- Air Outlet Node Name
  9.27854388398437;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  Node 177,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 8; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 25 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 8, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 25,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 8,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  9.27854388398437,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  9.27854388398437,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 8,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 26,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  668.939697265625,                       !- Volume {m3}
  230.987457275391,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 503,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -26.5, 2.9,                      !- X,Y,Z Vertex 1 {m}
  49.08, -26.5, 0,                        !- X,Y,Z Vertex 2 {m}
  49.08, -15.85, 0,                       !- X,Y,Z Vertex 3 {m}
  49.08, -15.85, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.65, -26.5, 2.9,                      !- X,Y,Z Vertex 1 {m}
  32.65, -26.5, 0,                        !- X,Y,Z Vertex 2 {m}
  49.08, -26.5, 0,                        !- X,Y,Z Vertex 3 {m}
  49.08, -26.5, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.98, -26.5, 2.9,                      !- X,Y,Z Vertex 1 {m}
  29.98, -26.5, 0,                        !- X,Y,Z Vertex 2 {m}
  32.65, -26.5, 0,                        !- X,Y,Z Vertex 3 {m}
  32.65, -26.5, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 420,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -26.5, 2.9,                      !- X,Y,Z Vertex 1 {m}
  27.39, -26.5, 0,                        !- X,Y,Z Vertex 2 {m}
  29.98, -26.5, 0,                        !- X,Y,Z Vertex 3 {m}
  29.98, -26.5, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 115,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -26.5, 2.9,                      !- X,Y,Z Vertex 1 {m}
  49.08, -15.85, 2.9,                     !- X,Y,Z Vertex 2 {m}
  27.39, -15.85, 2.9,                     !- X,Y,Z Vertex 3 {m}
  27.39, -26.5, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -26.5, 0,                        !- X,Y,Z Vertex 1 {m}
  27.39, -15.85, 0,                       !- X,Y,Z Vertex 2 {m}
  49.08, -15.85, 0,                       !- X,Y,Z Vertex 3 {m}
  49.08, -26.5, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 219,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -16.09, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.39, -16.09, 0,                       !- X,Y,Z Vertex 2 {m}
  27.39, -26.5, 0,                        !- X,Y,Z Vertex 3 {m}
  27.39, -26.5, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 207,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -15.85, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.39, -15.85, 0,                       !- X,Y,Z Vertex 2 {m}
  27.39, -16.09, 0,                       !- X,Y,Z Vertex 3 {m}
  27.39, -16.09, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 193,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.87, -15.85, 2.9,                     !- X,Y,Z Vertex 1 {m}
  44.87, -15.85, 0,                       !- X,Y,Z Vertex 2 {m}
  27.39, -15.85, 0,                       !- X,Y,Z Vertex 3 {m}
  27.39, -15.85, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 180,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -15.85, 2.9,                     !- X,Y,Z Vertex 1 {m}
  49.08, -15.85, 0,                       !- X,Y,Z Vertex 2 {m}
  44.87, -15.85, 0,                       !- X,Y,Z Vertex 3 {m}
  44.87, -15.85, 2.9;                     !- X,Y,Z Vertex 4 {m}

People,
  People 5,                               !- Name
  Thermal Zone 26,                        !- Zone or ZoneList Name
  Schedule Year 59,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  45,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.0031055900621118,                     !- Sensible Heat Fraction
  Schedule Constant 5,                    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Lights,
  Lights 6,                               !- Name
  Thermal Zone 26,                        !- Zone or ZoneList Name
  Schedule Year 61,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  55387.5,                                !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.12,                                   !- Fraction Radiant
  0.873,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Thermal Zone 26 Thermostat,             !- Name
  Thermal Zone 26,                        !- Zone or ZoneList Name
  Thermal Zone 26 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 26 Thermostat Schedule,    !- Name
  Thermal Zone 26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 26 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  Schedule Year 18,                       !- Heating Setpoint Temperature Schedule Name
  Schedule Year 17;                       !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 18,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 18,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 18,                       !- Name
  Schedule Day 143,                       !- Sunday Schedule:Day Name
  Schedule Day 143,                       !- Monday Schedule:Day Name
  Schedule Day 143,                       !- Tuesday Schedule:Day Name
  Schedule Day 143,                       !- Wednesday Schedule:Day Name
  Schedule Day 143,                       !- Thursday Schedule:Day Name
  Schedule Day 143,                       !- Friday Schedule:Day Name
  Schedule Day 143,                       !- Saturday Schedule:Day Name
  Schedule Day 143,                       !- Holiday Schedule:Day Name
  Schedule Day 143,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 144,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 143,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 143;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 143,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  -99,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.2777777777778;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 144,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.2777777777778;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 17,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 17,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 17,                       !- Name
  Schedule Day 136,                       !- Sunday Schedule:Day Name
  Schedule Day 136,                       !- Monday Schedule:Day Name
  Schedule Day 136,                       !- Tuesday Schedule:Day Name
  Schedule Day 136,                       !- Wednesday Schedule:Day Name
  Schedule Day 136,                       !- Thursday Schedule:Day Name
  Schedule Day 136,                       !- Friday Schedule:Day Name
  Schedule Day 136,                       !- Saturday Schedule:Day Name
  Schedule Day 136,                       !- Holiday Schedule:Day Name
  Schedule Day 136,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 139,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 136,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 136;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 136,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.8333333333333;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 139,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.8333333333333;                       !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 9,              !- Name
  Thermal Zone 26,                        !- Zone Name
  Schedule Constant 43,                   !- Humidifying Relative Humidity Setpoint Schedule Name
  Schedule Constant 44;                   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  Schedule Constant 43,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 44,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  80.0000011920929;                       !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Thermal Zone 26,                        !- Zone Name
  Thermal Zone 26 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 26 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 203,                               !- Zone Air Node Name
  Thermal Zone 26 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 26 Inlet Node List,        !- Name
  Node 198;                               !- Node Name 1

NodeList,
  Thermal Zone 26 Return Node List,       !- Name
  Node 204;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  Schedule Compact 37,                    !- Availability Schedule Name
  Node 205,                               !- Air Inlet Node Name
  Node 198,                               !- Air Outlet Node Name
  11.1463342224609;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  Node 198,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 9; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 26 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 9, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 26,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 9,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  11.1463342224609,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  11.1463342224609,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 9,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 27,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  64.6638488769531,                       !- Volume {m3}
  22.3286762237549,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 455,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  76.25, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  72.16, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  72.16, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 454,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -15.66, 2.9,                     !- X,Y,Z Vertex 1 {m}
  76.25, -15.66, 0,                       !- X,Y,Z Vertex 2 {m}
  76.25, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  76.25, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 377,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.16, -15.66, 2.9,                     !- X,Y,Z Vertex 1 {m}
  72.16, -15.66, 0,                       !- X,Y,Z Vertex 2 {m}
  76.25, -15.66, 0,                       !- X,Y,Z Vertex 3 {m}
  76.25, -15.66, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 156,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.16, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  72.16, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  72.16, -15.66, 0,                       !- X,Y,Z Vertex 3 {m}
  72.16, -15.66, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 177,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -15.66, 2.9,                     !- X,Y,Z Vertex 1 {m}
  76.25, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  72.16, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  72.16, -15.66, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.16, -15.66, 0,                       !- X,Y,Z Vertex 1 {m}
  72.16, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  76.25, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  76.25, -15.66, 0;                       !- X,Y,Z Vertex 4 {m}

People,
  People 7,                               !- Name
  Thermal Zone 27,                        !- Zone or ZoneList Name
  Schedule Year 59,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  6,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.0104166666666667,                     !- Sensible Heat Fraction
  Schedule Constant 7,                    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Lights,
  Lights 11,                              !- Name
  Thermal Zone 27,                        !- Zone or ZoneList Name
  Schedule Year 63,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1687.5,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.12,                                   !- Fraction Radiant
  0.873,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Year,
  Schedule Year 63,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Schedule Week 63,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 63,                       !- Name
  Schedule Day 511,                       !- Sunday Schedule:Day Name
  Schedule Day 511,                       !- Monday Schedule:Day Name
  Schedule Day 511,                       !- Tuesday Schedule:Day Name
  Schedule Day 511,                       !- Wednesday Schedule:Day Name
  Schedule Day 511,                       !- Thursday Schedule:Day Name
  Schedule Day 511,                       !- Friday Schedule:Day Name
  Schedule Day 511,                       !- Saturday Schedule:Day Name
  Schedule Day 511,                       !- Holiday Schedule:Day Name
  Schedule Day 511,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 511,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 511;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 511,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

ZoneControl:Thermostat,
  Thermal Zone 27 Thermostat,             !- Name
  Thermal Zone 27,                        !- Zone or ZoneList Name
  Thermal Zone 27 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 27 Thermostat Schedule,    !- Name
  Thermal Zone 27 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 27 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  Schedule Year 20,                       !- Heating Setpoint Temperature Schedule Name
  Schedule Year 19;                       !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 20,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 20,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 20,                       !- Name
  Schedule Day 153,                       !- Sunday Schedule:Day Name
  Schedule Day 153,                       !- Monday Schedule:Day Name
  Schedule Day 153,                       !- Tuesday Schedule:Day Name
  Schedule Day 153,                       !- Wednesday Schedule:Day Name
  Schedule Day 153,                       !- Thursday Schedule:Day Name
  Schedule Day 153,                       !- Friday Schedule:Day Name
  Schedule Day 153,                       !- Saturday Schedule:Day Name
  Schedule Day 153,                       !- Holiday Schedule:Day Name
  Schedule Day 153,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 154,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 153,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 153;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 153,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  -99,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.2777777777778;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 154,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.2777777777778;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 19,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 19,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 19,                       !- Name
  Schedule Day 146,                       !- Sunday Schedule:Day Name
  Schedule Day 146,                       !- Monday Schedule:Day Name
  Schedule Day 146,                       !- Tuesday Schedule:Day Name
  Schedule Day 146,                       !- Wednesday Schedule:Day Name
  Schedule Day 146,                       !- Thursday Schedule:Day Name
  Schedule Day 146,                       !- Friday Schedule:Day Name
  Schedule Day 146,                       !- Saturday Schedule:Day Name
  Schedule Day 146,                       !- Holiday Schedule:Day Name
  Schedule Day 146,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 149,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 146,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 146;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 146,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.8333333333333;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 149,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.8333333333333;                       !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 10,             !- Name
  Thermal Zone 27,                        !- Zone Name
  Schedule Constant 46,                   !- Humidifying Relative Humidity Setpoint Schedule Name
  Schedule Constant 47;                   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  Schedule Constant 46,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 47,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  80.0000011920929;                       !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Thermal Zone 27,                        !- Zone Name
  Thermal Zone 27 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 27 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 224,                               !- Zone Air Node Name
  Thermal Zone 27 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 27 Inlet Node List,        !- Name
  Node 219;                               !- Node Name 1

NodeList,
  Thermal Zone 27 Return Node List,       !- Name
  Node 225;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  Schedule Compact 41,                    !- Availability Schedule Name
  Node 226,                               !- Air Inlet Node Name
  Node 219,                               !- Air Outlet Node Name
  1.0774736244873;                        !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  Node 219,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 10; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 27 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 10, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 27,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 10,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  1.0774736244873,                        !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  1.0774736244873,                        !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 10,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 28,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  256.478698730469,                       !- Volume {m3}
  88.5630874633789,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 502,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -29.05, 2.9,                     !- X,Y,Z Vertex 1 {m}
  49.08, -29.05, 0,                       !- X,Y,Z Vertex 2 {m}
  49.08, -26.5, 0,                        !- X,Y,Z Vertex 3 {m}
  49.08, -26.5, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 85,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  49.08, -31.89, 0,                       !- X,Y,Z Vertex 2 {m}
  49.08, -29.05, 0,                       !- X,Y,Z Vertex 3 {m}
  49.08, -29.05, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 423,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.65, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  32.65, -31.89, 0,                       !- X,Y,Z Vertex 2 {m}
  49.08, -31.89, 0,                       !- X,Y,Z Vertex 3 {m}
  49.08, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.65, -26.5, 2.9,                      !- X,Y,Z Vertex 1 {m}
  32.65, -26.5, 0,                        !- X,Y,Z Vertex 2 {m}
  32.65, -31.89, 0,                       !- X,Y,Z Vertex 3 {m}
  32.65, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 101,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -26.5, 2.9,                      !- X,Y,Z Vertex 1 {m}
  49.08, -26.5, 0,                        !- X,Y,Z Vertex 2 {m}
  32.65, -26.5, 0,                        !- X,Y,Z Vertex 3 {m}
  32.65, -26.5, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  49.08, -26.5, 2.9,                      !- X,Y,Z Vertex 2 {m}
  32.65, -26.5, 2.9,                      !- X,Y,Z Vertex 3 {m}
  32.65, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.65, -31.89, 0,                       !- X,Y,Z Vertex 1 {m}
  32.65, -26.5, 0,                        !- X,Y,Z Vertex 2 {m}
  49.08, -26.5, 0,                        !- X,Y,Z Vertex 3 {m}
  49.08, -31.89, 0;                       !- X,Y,Z Vertex 4 {m}

People,
  People 2,                               !- Name
  Thermal Zone 28,                        !- Zone or ZoneList Name
  Schedule Year 59,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  5,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.00325732899022801,                    !- Sensible Heat Fraction
  Schedule Constant 2,                    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Lights,
  Lights 2,                               !- Name
  Thermal Zone 28,                        !- Zone or ZoneList Name
  Schedule Year 63,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  6113.25,                                !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.12,                                   !- Fraction Radiant
  0.873,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Thermal Zone 28 Thermostat,             !- Name
  Thermal Zone 28,                        !- Zone or ZoneList Name
  Thermal Zone 28 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 11,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 28 Thermostat Schedule,    !- Name
  Thermal Zone 28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  Schedule Year 22,                       !- Heating Setpoint Temperature Schedule Name
  Schedule Year 21;                       !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 22,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 22,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 22,                       !- Name
  Schedule Day 163,                       !- Sunday Schedule:Day Name
  Schedule Day 163,                       !- Monday Schedule:Day Name
  Schedule Day 163,                       !- Tuesday Schedule:Day Name
  Schedule Day 163,                       !- Wednesday Schedule:Day Name
  Schedule Day 163,                       !- Thursday Schedule:Day Name
  Schedule Day 163,                       !- Friday Schedule:Day Name
  Schedule Day 163,                       !- Saturday Schedule:Day Name
  Schedule Day 163,                       !- Holiday Schedule:Day Name
  Schedule Day 163,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 164,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 163,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 163;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 163,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  -99,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.2777777777778;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 164,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.2777777777778;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 21,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 21,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 21,                       !- Name
  Schedule Day 156,                       !- Sunday Schedule:Day Name
  Schedule Day 156,                       !- Monday Schedule:Day Name
  Schedule Day 156,                       !- Tuesday Schedule:Day Name
  Schedule Day 156,                       !- Wednesday Schedule:Day Name
  Schedule Day 156,                       !- Thursday Schedule:Day Name
  Schedule Day 156,                       !- Friday Schedule:Day Name
  Schedule Day 156,                       !- Saturday Schedule:Day Name
  Schedule Day 156,                       !- Holiday Schedule:Day Name
  Schedule Day 156,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 159,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 156,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 156;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 156,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.8333333333333;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 159,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.8333333333333;                       !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 11,             !- Name
  Thermal Zone 28,                        !- Zone Name
  Schedule Constant 49,                   !- Humidifying Relative Humidity Setpoint Schedule Name
  Schedule Constant 50;                   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  Schedule Constant 49,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 50,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  80.0000011920929;                       !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Thermal Zone 28,                        !- Zone Name
  Thermal Zone 28 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 28 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 245,                               !- Zone Air Node Name
  Thermal Zone 28 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 28 Inlet Node List,        !- Name
  Node 240;                               !- Node Name 1

NodeList,
  Thermal Zone 28 Return Node List,       !- Name
  Node 246;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  Schedule Compact 45,                    !- Availability Schedule Name
  Node 247,                               !- Air Inlet Node Name
  Node 240,                               !- Air Outlet Node Name
  4.27362501972656;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  Node 240,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 11; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 28 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 11, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 28,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 11,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  4.27362501972656,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  4.27362501972656,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 11,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 29,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  358.218357086182,                       !- Volume {m3}
  123.694187164307,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -18.4, 2.9,                       !- X,Y,Z Vertex 1 {m}
  5.24, -18.4, 0,                         !- X,Y,Z Vertex 2 {m}
  5.24, -23.55, 0,                        !- X,Y,Z Vertex 3 {m}
  5.24, -23.55, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 236,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 243,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.04, -23.55, 2.9,                      !- X,Y,Z Vertex 1 {m}
  8.04, -18.4, 2.9,                       !- X,Y,Z Vertex 2 {m}
  5.24, -18.4, 2.9,                       !- X,Y,Z Vertex 3 {m}
  5.24, -23.55, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 237,                            !- Name
  Floor,                                  !- Surface Type
