  Construction 5,                         !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -23.55, 0,                        !- X,Y,Z Vertex 1 {m}
  5.24, -18.4, 0,                         !- X,Y,Z Vertex 2 {m}
  8.04, -18.4, 0,                         !- X,Y,Z Vertex 3 {m}
  8.04, -23.55, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 248,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 255,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.67, -23.55, 2.9,                     !- X,Y,Z Vertex 1 {m}
  10.67, -18.4, 2.9,                      !- X,Y,Z Vertex 2 {m}
  8.04, -18.4, 2.9,                       !- X,Y,Z Vertex 3 {m}
  8.04, -23.55, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 249,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.04, -23.55, 0,                        !- X,Y,Z Vertex 1 {m}
  8.04, -18.4, 0,                         !- X,Y,Z Vertex 2 {m}
  10.67, -18.4, 0,                        !- X,Y,Z Vertex 3 {m}
  10.67, -23.55, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 273,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.18, -12.42, 2.9,                      !- X,Y,Z Vertex 1 {m}
  8.18, -12.42, 0,                        !- X,Y,Z Vertex 2 {m}
  8.18, -10.29, 0,                        !- X,Y,Z Vertex 3 {m}
  8.18, -10.29, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -10.29, 2.9,                      !- X,Y,Z Vertex 1 {m}
  5.24, -10.29, 0,                        !- X,Y,Z Vertex 2 {m}
  5.24, -12.42, 0,                        !- X,Y,Z Vertex 3 {m}
  5.24, -12.42, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 259,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86, -10.29, 2.9,                      !- X,Y,Z Vertex 1 {m}
  7.86, -10.29, 0,                        !- X,Y,Z Vertex 2 {m}
  5.24, -10.29, 0,                        !- X,Y,Z Vertex 3 {m}
  5.24, -10.29, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 274,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.18, -10.29, 2.9,                      !- X,Y,Z Vertex 1 {m}
  8.18, -10.29, 0,                        !- X,Y,Z Vertex 2 {m}
  7.86, -10.29, 0,                        !- X,Y,Z Vertex 3 {m}
  7.86, -10.29, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 291,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 299,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.18, -12.42, 2.9,                      !- X,Y,Z Vertex 1 {m}
  8.18, -10.29, 2.9,                      !- X,Y,Z Vertex 2 {m}
  5.24, -10.29, 2.9,                      !- X,Y,Z Vertex 3 {m}
  5.24, -12.42, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 292,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -12.42, 0,                        !- X,Y,Z Vertex 1 {m}
  5.24, -10.29, 0,                        !- X,Y,Z Vertex 2 {m}
  8.18, -10.29, 0,                        !- X,Y,Z Vertex 3 {m}
  8.18, -12.42, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 203,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -16.09, 2.9,                     !- X,Y,Z Vertex 1 {m}
  12.16, -16.09, 0,                       !- X,Y,Z Vertex 2 {m}
  12.16, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  12.16, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 222,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -28.71, 2.9,                     !- X,Y,Z Vertex 1 {m}
  12.16, -28.71, 0,                       !- X,Y,Z Vertex 2 {m}
  12.16, -16.09, 0,                       !- X,Y,Z Vertex 3 {m}
  12.16, -16.09, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -28.71, 2.9,                      !- X,Y,Z Vertex 1 {m}
  5.24, -28.71, 0,                        !- X,Y,Z Vertex 2 {m}
  12.16, -28.71, 0,                       !- X,Y,Z Vertex 3 {m}
  12.16, -28.71, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -23.55, 2.9,                      !- X,Y,Z Vertex 1 {m}
  5.24, -23.55, 0,                        !- X,Y,Z Vertex 2 {m}
  5.24, -28.71, 0,                        !- X,Y,Z Vertex 3 {m}
  5.24, -28.71, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -12.42, 2.9,                      !- X,Y,Z Vertex 1 {m}
  5.24, -12.42, 0,                        !- X,Y,Z Vertex 2 {m}
  5.24, -18.4, 0,                         !- X,Y,Z Vertex 3 {m}
  5.24, -18.4, 2.9;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 272,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.96, -12.42, 2.9,                      !- X,Y,Z Vertex 1 {m}
  9.96, -12.42, 0,                        !- X,Y,Z Vertex 2 {m}
  8.18, -12.42, 0,                        !- X,Y,Z Vertex 3 {m}
  8.18, -12.42, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 271,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.96, -10.21, 2.9,                      !- X,Y,Z Vertex 1 {m}
  9.96, -10.21, 0,                        !- X,Y,Z Vertex 2 {m}
  9.96, -12.42, 0,                        !- X,Y,Z Vertex 3 {m}
  9.96, -12.42, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 337,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  12.16, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  9.96, -10.21, 0,                        !- X,Y,Z Vertex 3 {m}
  9.96, -10.21, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 314,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 331,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -28.71, 2.9,                     !- X,Y,Z Vertex 1 {m}
  12.16, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  9.96, -10.21, 2.9,                      !- X,Y,Z Vertex 3 {m}
  9.96, -12.42, 2.9,                      !- X,Y,Z Vertex 4 {m}
  5.24, -12.42, 2.9,                      !- X,Y,Z Vertex 5 {m}
  5.24, -18.4, 2.9,                       !- X,Y,Z Vertex 6 {m}
  10.67, -18.4, 2.9,                      !- X,Y,Z Vertex 7 {m}
  10.67, -23.55, 2.9,                     !- X,Y,Z Vertex 8 {m}
  5.24, -23.55, 2.9,                      !- X,Y,Z Vertex 9 {m}
  5.24, -28.71, 2.9;                      !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 315,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -28.71, 0,                        !- X,Y,Z Vertex 1 {m}
  5.24, -23.55, 0,                        !- X,Y,Z Vertex 2 {m}
  10.67, -23.55, 0,                       !- X,Y,Z Vertex 3 {m}
  10.67, -18.4, 0,                        !- X,Y,Z Vertex 4 {m}
  5.24, -18.4, 0,                         !- X,Y,Z Vertex 5 {m}
  5.24, -12.42, 0,                        !- X,Y,Z Vertex 6 {m}
  9.96, -12.42, 0,                        !- X,Y,Z Vertex 7 {m}
  9.96, -10.21, 0,                        !- X,Y,Z Vertex 8 {m}
  12.16, -10.21, 0,                       !- X,Y,Z Vertex 9 {m}
  12.16, -28.71, 0;                       !- X,Y,Z Vertex 10 {m}

InternalMass,
  Merged Surface 232 - Surface 304,       !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  8.12;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 234 - Surface 308,       !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  8.12;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 235 - Surface 247,       !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  14.935;                                 !- Surface Area {m2}

InternalMass,
  Merged Surface 244 - Surface 307,       !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  7.627;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 245 - Surface 306,       !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  14.935;                                 !- Surface Area {m2}

InternalMass,
  Merged Surface 246 - Surface 305,       !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  7.627;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 287 - Surface 310,       !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  8.526;                                  !- Surface Area {m2}

People,
  People 13,                              !- Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Schedule Year 49,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.544444444444444,                      !- Sensible Heat Fraction
  Schedule Constant 13,                   !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

People,
  People 14,                              !- Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Schedule Year 49,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  24.1176984090079,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.657142857142857,                      !- Sensible Heat Fraction
  Schedule Constant 12,                   !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Lights,
  Lights 16,                              !- Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Schedule Year 49,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  62.4974191720819,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Year,
  Schedule Year 49,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Schedule Week 49,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 49,                       !- Name
  Schedule Day 492,                       !- Sunday Schedule:Day Name
  Schedule Day 490,                       !- Monday Schedule:Day Name
  Schedule Day 490,                       !- Tuesday Schedule:Day Name
  Schedule Day 490,                       !- Wednesday Schedule:Day Name
  Schedule Day 490,                       !- Thursday Schedule:Day Name
  Schedule Day 490,                       !- Friday Schedule:Day Name
  Schedule Day 491,                       !- Saturday Schedule:Day Name
  Schedule Day 492,                       !- Holiday Schedule:Day Name
  Schedule Day 489,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 492,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 492;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 492,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 490,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Schedule Day 491,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 489,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Lights,
  Lights 17,                              !- Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  58.8079453942066,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Year,
  Schedule Year 47,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Schedule Week 47,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 47,                       !- Name
  Schedule Day 488,                       !- Sunday Schedule:Day Name
  Schedule Day 486,                       !- Monday Schedule:Day Name
  Schedule Day 486,                       !- Tuesday Schedule:Day Name
  Schedule Day 486,                       !- Wednesday Schedule:Day Name
  Schedule Day 486,                       !- Thursday Schedule:Day Name
  Schedule Day 486,                       !- Friday Schedule:Day Name
  Schedule Day 487,                       !- Saturday Schedule:Day Name
  Schedule Day 488,                       !- Holiday Schedule:Day Name
  Schedule Day 485,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 488,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 488;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 488,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 486,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.05;                                   !- Value Until Time 11

Schedule:Day:Interval,
  Schedule Day 487,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 485,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Lights,
  Lights 19,                              !- Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  29.7810388731093,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  Lights 20,                              !- Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Schedule Year 49,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  282.945992893765,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 20,                  !- Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  62.0862338051569,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 22,                  !- Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  58.3167124669867,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 26,                  !- Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  50.5543179015,                          !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 28,                  !- Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1929.415798026,                         !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

OtherEquipment,
  Other Equipment 10,                     !- Name
  None,                                   !- Fuel Type
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Schedule Compact 1,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -672.594562535073,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  Other Equipment 6,                      !- Name
  None,                                   !- Fuel Type
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Schedule Compact 1,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -222.787565092405,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  Other Equipment 9,                      !- Name
  None,                                   !- Fuel Type
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Schedule Compact 1,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -94.0146859303636,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Thermal Zone 29 Thermostat,             !- Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Thermal Zone 29 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 12,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 29 Thermostat Schedule,    !- Name
  Thermal Zone 29 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 29 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  Schedule Year 24,                       !- Heating Setpoint Temperature Schedule Name
  Schedule Year 23;                       !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 24,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 24,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 24,                       !- Name
  Schedule Day 203,                       !- Sunday Schedule:Day Name
  Schedule Day 191,                       !- Monday Schedule:Day Name
  Schedule Day 195,                       !- Tuesday Schedule:Day Name
  Schedule Day 195,                       !- Wednesday Schedule:Day Name
  Schedule Day 195,                       !- Thursday Schedule:Day Name
  Schedule Day 195,                       !- Friday Schedule:Day Name
  Schedule Day 199,                       !- Saturday Schedule:Day Name
  Schedule Day 203,                       !- Holiday Schedule:Day Name
  Schedule Day 187,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 206,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 203,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 203;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 203,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.4444444444444;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 191,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  19.4444444444444,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  22.2222222222222,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4444444444444;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 195,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  19.4444444444444,                       !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  22.2222222222222,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4444444444444;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 199,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  19.4444444444444,                       !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  22.2222222222222,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4444444444444;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 187,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.2222222222222;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 206,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.2222222222222;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 23,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 23,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 23,                       !- Name
  Schedule Day 182,                       !- Sunday Schedule:Day Name
  Schedule Day 170,                       !- Monday Schedule:Day Name
  Schedule Day 174,                       !- Tuesday Schedule:Day Name
  Schedule Day 174,                       !- Wednesday Schedule:Day Name
  Schedule Day 174,                       !- Thursday Schedule:Day Name
  Schedule Day 174,                       !- Friday Schedule:Day Name
  Schedule Day 178,                       !- Saturday Schedule:Day Name
  Schedule Day 182,                       !- Holiday Schedule:Day Name
  Schedule Day 166,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 185,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 182,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 182;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 182,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.5555555555556;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 170,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 174,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 178,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 166,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 185,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 29,                        !- Zone Name
  Thermal Zone 29 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 29 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 29 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 257,                               !- Zone Air Node Name
  Thermal Zone 29 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 29 Inlet Node List,        !- Name
  Node 253;                               !- Node Name 1

NodeList,
  Thermal Zone 29 Exhaust Node List,      !- Name
  Node 258;                               !- Node Name 1

NodeList,
  Thermal Zone 29 Return Node List,       !- Name
  Node 260;                               !- Node Name 1

Fan:ZoneExhaust,
  Fan Zone Exhaust 1,                     !- Name
  Schedule Year 87,                       !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  0.00741682559864378,                    !- Pressure Rise {Pa}
  0.09438,                                !- Maximum Flow Rate {m3/s}
  Node 258,                               !- Air Inlet Node Name
  Node 259,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

Schedule:Year,
  Schedule Year 87,                       !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  Schedule Week 87,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Week:Daily,
  Schedule Week 87,                       !- Name
  Schedule Day 609,                       !- Sunday Schedule:Day Name
  Schedule Day 606,                       !- Monday Schedule:Day Name
  Schedule Day 607,                       !- Tuesday Schedule:Day Name
  Schedule Day 607,                       !- Wednesday Schedule:Day Name
  Schedule Day 607,                       !- Thursday Schedule:Day Name
  Schedule Day 607,                       !- Friday Schedule:Day Name
  Schedule Day 608,                       !- Saturday Schedule:Day Name
  Schedule Day 609,                       !- Holiday Schedule:Day Name
  Schedule Day 605,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 609,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 609;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 609,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 606,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 607,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 608,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 605,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  Schedule Compact 49,                    !- Availability Schedule Name
  Node 261,                               !- Air Inlet Node Name
  Node 253,                               !- Air Outlet Node Name
  0.432924355004883;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  Node 253,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 12; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 29 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Fan Zone Exhaust 1,                     !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Air Terminal Single Duct Constant Volume No Reheat 12, !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 29,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.3333333333333,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43.3333333333333,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 26,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.432924355004883,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.432924355004883,                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 26,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 3,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  149.324249267578,                       !- Volume {m3}
  89.3087692260742,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 316,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  12.16, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  12.16, -16.09, 2.9,                     !- X,Y,Z Vertex 3 {m}
  12.16, -16.09, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 344,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.35, -10.21, 4.57,                    !- X,Y,Z Vertex 1 {m}
  27.35, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  12.16, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  12.16, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 197,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.35, -15.85, 4.57,                    !- X,Y,Z Vertex 1 {m}
  27.35, -15.85, 2.9,                     !- X,Y,Z Vertex 2 {m}
  27.35, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  27.35, -10.21, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 107,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -16.09, 4.57,                    !- X,Y,Z Vertex 1 {m}
  27.39, -16.09, 2.9,                     !- X,Y,Z Vertex 2 {m}
  27.39, -15.85, 2.9,                     !- X,Y,Z Vertex 3 {m}
  27.39, -15.85, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 225,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -16.09, 4.57,                    !- X,Y,Z Vertex 1 {m}
  12.16, -16.09, 2.9,                     !- X,Y,Z Vertex 2 {m}
  27.39, -16.09, 2.9,                     !- X,Y,Z Vertex 3 {m}
  27.39, -16.09, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 216,                            !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -16.09, 4.57,                    !- X,Y,Z Vertex 1 {m}
  27.39, -15.85, 4.57,                    !- X,Y,Z Vertex 2 {m}
  27.35, -15.85, 4.57,                    !- X,Y,Z Vertex 3 {m}
  27.35, -10.21, 4.57,                    !- X,Y,Z Vertex 4 {m}
  12.16, -10.21, 4.57,                    !- X,Y,Z Vertex 5 {m}
  12.16, -16.09, 4.57;                    !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 209,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -16.09, 2.9,                     !- X,Y,Z Vertex 1 {m}
  12.16, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  27.35, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  27.35, -15.85, 2.9,                     !- X,Y,Z Vertex 4 {m}
  27.39, -15.85, 2.9,                     !- X,Y,Z Vertex 5 {m}
  27.39, -16.09, 2.9;                     !- X,Y,Z Vertex 6 {m}

ElectricEquipment,
  Electric Equipment 17,                  !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Schedule Year 61,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7121.25,                                !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Zone,
  Thermal Zone 30,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  386.880031585693,                       !- Volume {m3}
  133.591169834137,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -31.86, 2.9,                     !- X,Y,Z Vertex 1 {m}
  81.72, -31.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.72, -29.04, 0,                       !- X,Y,Z Vertex 3 {m}
  81.72, -29.04, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 349,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -29.04, 2.9,                     !- X,Y,Z Vertex 1 {m}
  81.72, -29.04, 0,                       !- X,Y,Z Vertex 2 {m}
  79.04, -29.03, 0,                       !- X,Y,Z Vertex 3 {m}
  79.04, -29.03, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 139,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -31.86, 2.9,                     !- X,Y,Z Vertex 1 {m}
  81.72, -29.04, 2.9,                     !- X,Y,Z Vertex 2 {m}
  79.04, -29.03, 2.9,                     !- X,Y,Z Vertex 3 {m}
  79.04, -31.86, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.04, -31.86, 0,                       !- X,Y,Z Vertex 1 {m}
  79.04, -29.03, 0,                       !- X,Y,Z Vertex 2 {m}
  81.72, -29.04, 0,                       !- X,Y,Z Vertex 3 {m}
  81.72, -31.86, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -8.2, 2.9,                       !- X,Y,Z Vertex 1 {m}
  81.72, -8.2, 0,                         !- X,Y,Z Vertex 2 {m}
  78.08, -8.2, 0,                         !- X,Y,Z Vertex 3 {m}
  78.08, -8.2, 2.9;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  81.72, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  81.72, -8.2, 0,                         !- X,Y,Z Vertex 3 {m}
  81.72, -8.2, 2.9;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 363,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  78.08, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  81.72, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  81.72, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 151,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  81.72, -8.2, 2.9,                       !- X,Y,Z Vertex 2 {m}
  78.08, -8.2, 2.9,                       !- X,Y,Z Vertex 3 {m}
  78.08, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -10.21, 0,                       !- X,Y,Z Vertex 1 {m}
  78.08, -8.2, 0,                         !- X,Y,Z Vertex 2 {m}
  81.72, -8.2, 0,                         !- X,Y,Z Vertex 3 {m}
  81.72, -10.21, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 55,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -31.86, 2.9,                     !- X,Y,Z Vertex 1 {m}
  76.25, -31.86, 0,                       !- X,Y,Z Vertex 2 {m}
  62.73, -31.86, 0,                       !- X,Y,Z Vertex 3 {m}
  62.73, -31.86, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -26.28, 2.9,                     !- X,Y,Z Vertex 1 {m}
  76.25, -26.28, 0,                       !- X,Y,Z Vertex 2 {m}
  76.25, -31.86, 0,                       !- X,Y,Z Vertex 3 {m}
  76.25, -31.86, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 378,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -15.66, 2.9,                     !- X,Y,Z Vertex 1 {m}
  76.25, -15.66, 0,                       !- X,Y,Z Vertex 2 {m}
  76.25, -26.28, 0,                       !- X,Y,Z Vertex 3 {m}
  76.25, -26.28, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 167,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.25, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  76.25, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  76.25, -15.66, 0,                       !- X,Y,Z Vertex 3 {m}
  76.25, -15.66, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 166,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.16, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  72.16, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  76.25, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  76.25, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 155,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.96, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  59.96, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  72.16, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  72.16, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary 1,            !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 402,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.96, -8.2, 2.9,                       !- X,Y,Z Vertex 1 {m}
  59.96, -8.2, 0,                         !- X,Y,Z Vertex 2 {m}
  59.96, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  59.96, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -8.2, 2.9,                       !- X,Y,Z Vertex 1 {m}
  78.08, -8.2, 0,                         !- X,Y,Z Vertex 2 {m}
  59.96, -8.2, 0,                         !- X,Y,Z Vertex 3 {m}
  59.96, -8.2, 2.9;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 362,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -20.92, 2.9,                     !- X,Y,Z Vertex 1 {m}
  78.08, -20.92, 0,                       !- X,Y,Z Vertex 2 {m}
  78.08, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  78.08, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 351,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.08, -29.03, 2.9,                     !- X,Y,Z Vertex 1 {m}
  78.08, -29.03, 0,                       !- X,Y,Z Vertex 2 {m}
  78.08, -20.92, 0,                       !- X,Y,Z Vertex 3 {m}
  78.08, -20.92, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 350,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.04, -29.03, 2.9,                     !- X,Y,Z Vertex 1 {m}
  79.04, -29.03, 0,                       !- X,Y,Z Vertex 2 {m}
  78.08, -29.03, 0,                       !- X,Y,Z Vertex 3 {m}
  78.08, -29.03, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -33.97, 2.9,                     !- X,Y,Z Vertex 1 {m}
  81.72, -33.97, 0,                       !- X,Y,Z Vertex 2 {m}
  81.72, -31.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.72, -31.86, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.73, -33.97, 2.9,                     !- X,Y,Z Vertex 1 {m}
  62.73, -33.97, 0,                       !- X,Y,Z Vertex 2 {m}
  81.72, -33.97, 0,                       !- X,Y,Z Vertex 3 {m}
  81.72, -33.97, 2.9;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Door,                                   !- Surface Type
  Construction 7,                         !- Construction Name
  Surface 466,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.46, -33.97, 2.13,                    !- X,Y,Z Vertex 1 {m}
  80.46, -33.97, 0,                       !- X,Y,Z Vertex 2 {m}
  81.37, -33.97, 0,                       !- X,Y,Z Vertex 3 {m}
  81.37, -33.97, 2.13;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary 1,            !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 429,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.73, -31.86, 2.9,                     !- X,Y,Z Vertex 1 {m}
  62.73, -31.86, 0,                       !- X,Y,Z Vertex 2 {m}
  62.73, -33.97, 0,                       !- X,Y,Z Vertex 3 {m}
  62.73, -33.97, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 468,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 488,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.72, -33.97, 2.9,                     !- X,Y,Z Vertex 1 {m}
  81.72, -31.86, 2.9,                     !- X,Y,Z Vertex 2 {m}
  79.04, -31.86, 2.9,                     !- X,Y,Z Vertex 3 {m}
  79.04, -29.03, 2.9,                     !- X,Y,Z Vertex 4 {m}
  78.08, -29.03, 2.9,                     !- X,Y,Z Vertex 5 {m}
  78.08, -8.2, 2.9,                       !- X,Y,Z Vertex 6 {m}
  59.96, -8.2, 2.9,                       !- X,Y,Z Vertex 7 {m}
  59.96, -10.21, 2.9,                     !- X,Y,Z Vertex 8 {m}
  76.25, -10.21, 2.9,                     !- X,Y,Z Vertex 9 {m}
  76.25, -31.86, 2.9,                     !- X,Y,Z Vertex 10 {m}
  62.73, -31.86, 2.9,                     !- X,Y,Z Vertex 11 {m}
  62.73, -33.97, 2.9;                     !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 469,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.73, -33.97, 0,                       !- X,Y,Z Vertex 1 {m}
  62.73, -31.86, 0,                       !- X,Y,Z Vertex 2 {m}
  76.25, -31.86, 0,                       !- X,Y,Z Vertex 3 {m}
  76.25, -10.21, 0,                       !- X,Y,Z Vertex 4 {m}
  59.96, -10.21, 0,                       !- X,Y,Z Vertex 5 {m}
  59.96, -8.2, 0,                         !- X,Y,Z Vertex 6 {m}
  78.08, -8.2, 0,                         !- X,Y,Z Vertex 7 {m}
  78.08, -29.03, 0,                       !- X,Y,Z Vertex 8 {m}
  79.04, -29.03, 0,                       !- X,Y,Z Vertex 9 {m}
  79.04, -31.86, 0,                       !- X,Y,Z Vertex 10 {m}
  81.72, -31.86, 0,                       !- X,Y,Z Vertex 11 {m}
  81.72, -33.97, 0;                       !- X,Y,Z Vertex 12 {m}

InternalMass,
  Merged Surface 129 - Surface 464,       !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 30,                        !- Zone or ZoneList Name
  7.77199999999998;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 130 - Surface 463,       !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 30,                        !- Zone or ZoneList Name
  8.207;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 143 - Surface 459,       !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 30,                        !- Zone or ZoneList Name
  5.829;                                  !- Surface Area {m2}

Lights,
  Lights 25,                              !- Name
  Thermal Zone 30,                        !- Zone or ZoneList Name
  Schedule Year 43,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  175.61566331498,                        !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Year,
  Schedule Year 43,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Schedule Week 43,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 43,                       !- Name
  Schedule Day 480,                       !- Sunday Schedule:Day Name
  Schedule Day 478,                       !- Monday Schedule:Day Name
  Schedule Day 478,                       !- Tuesday Schedule:Day Name
  Schedule Day 478,                       !- Wednesday Schedule:Day Name
  Schedule Day 478,                       !- Thursday Schedule:Day Name
  Schedule Day 478,                       !- Friday Schedule:Day Name
  Schedule Day 479,                       !- Saturday Schedule:Day Name
  Schedule Day 480,                       !- Holiday Schedule:Day Name
  Schedule Day 477,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 480,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 480;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 480,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 478,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.05;                                   !- Value Until Time 11

Schedule:Day:Interval,
  Schedule Day 479,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 477,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Lights,
  Lights 8,                               !- Name
  Thermal Zone 30,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  16.6430088774221,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  Lights 9,                               !- Name
  Thermal Zone 30,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  36.1991428622774,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 11,                  !- Name
  Thermal Zone 30,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  407.467813049999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

OtherEquipment,
  Other Equipment 16,                     !- Name
  None,                                   !- Fuel Type
  Thermal Zone 30,                        !- Zone or ZoneList Name
  Schedule Compact 1,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1743.88300024391,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  Other Equipment 4,                      !- Name
  None,                                   !- Fuel Type
  Thermal Zone 30,                        !- Zone or ZoneList Name
  Schedule Compact 1,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -120.363461494703,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  Other Equipment 5,                      !- Name
  None,                                   !- Fuel Type
  Thermal Zone 30,                        !- Zone or ZoneList Name
  Schedule Compact 1,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -178.081755685946,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Thermal Zone 30 Thermostat,             !- Name
  Thermal Zone 30,                        !- Zone or ZoneList Name
  Thermal Zone 30 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 13,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 30 Thermostat Schedule,    !- Name
  Thermal Zone 30 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 30 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  Schedule Year 26,                       !- Heating Setpoint Temperature Schedule Name
  Schedule Year 25;                       !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 26,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 26,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 26,                       !- Name
  Schedule Day 245,                       !- Sunday Schedule:Day Name
  Schedule Day 233,                       !- Monday Schedule:Day Name
  Schedule Day 237,                       !- Tuesday Schedule:Day Name
  Schedule Day 237,                       !- Wednesday Schedule:Day Name
  Schedule Day 237,                       !- Thursday Schedule:Day Name
  Schedule Day 237,                       !- Friday Schedule:Day Name
  Schedule Day 241,                       !- Saturday Schedule:Day Name
  Schedule Day 245,                       !- Holiday Schedule:Day Name
  Schedule Day 229,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 248,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 245,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 245;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 245,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.4444444444444;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 233,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  19.4444444444444,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  22.2222222222222,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4444444444444;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 237,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  19.4444444444444,                       !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  22.2222222222222,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4444444444444;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 241,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  19.4444444444444,                       !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  22.2222222222222,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4444444444444;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 229,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.2222222222222;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 248,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.2222222222222;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 25,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 25,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 25,                       !- Name
  Schedule Day 224,                       !- Sunday Schedule:Day Name
  Schedule Day 212,                       !- Monday Schedule:Day Name
  Schedule Day 216,                       !- Tuesday Schedule:Day Name
  Schedule Day 216,                       !- Wednesday Schedule:Day Name
  Schedule Day 216,                       !- Thursday Schedule:Day Name
  Schedule Day 216,                       !- Friday Schedule:Day Name
  Schedule Day 220,                       !- Saturday Schedule:Day Name
  Schedule Day 224,                       !- Holiday Schedule:Day Name
  Schedule Day 208,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 227,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 224,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 224;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 224,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.5555555555556;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 212,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 216,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 220,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 208,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 227,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 30,                        !- Zone Name
  Thermal Zone 30 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 30 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 271,                               !- Zone Air Node Name
  Thermal Zone 30 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 30 Inlet Node List,        !- Name
  Node 267;                               !- Node Name 1

NodeList,
  Thermal Zone 30 Return Node List,       !- Name
  Node 272;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  Schedule Compact 53,                    !- Availability Schedule Name
  Node 273,                               !- Air Inlet Node Name
  Node 267,                               !- Air Outlet Node Name
  0.286882422766113;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  Node 267,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 13; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 30 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 13, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 30,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.3333333333333,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43.3333333333333,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 27,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.286882422766113,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.286882422766113,                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 27,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 31,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  84.6387100219727,                       !- Volume {m3}
  29.22607421875,                         !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 302,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -28.71, 2.9,                     !- X,Y,Z Vertex 1 {m}
  12.16, -28.71, 0,                       !- X,Y,Z Vertex 2 {m}
  5.24, -28.71, 0,                        !- X,Y,Z Vertex 3 {m}
  5.24, -28.71, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -33.18, 2.9,                     !- X,Y,Z Vertex 1 {m}
  12.16, -33.18, 0,                       !- X,Y,Z Vertex 2 {m}
  12.16, -28.71, 0,                       !- X,Y,Z Vertex 3 {m}
  12.16, -28.71, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.55, -32.72, 2.9,                      !- X,Y,Z Vertex 1 {m}
  5.55, -32.72, 0,                        !- X,Y,Z Vertex 2 {m}
  12.16, -33.18, 0,                       !- X,Y,Z Vertex 3 {m}
  12.16, -33.18, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.25, -32.72, 2.9,                      !- X,Y,Z Vertex 1 {m}
  5.25, -32.72, 0,                        !- X,Y,Z Vertex 2 {m}
  5.55, -32.72, 0,                        !- X,Y,Z Vertex 3 {m}
  5.55, -32.72, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -28.71, 2.9,                      !- X,Y,Z Vertex 1 {m}
  5.24, -28.71, 0,                        !- X,Y,Z Vertex 2 {m}
  5.25, -32.72, 0,                        !- X,Y,Z Vertex 3 {m}
  5.25, -32.72, 2.9;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Door,                                   !- Surface Type
  Construction 7,                         !- Construction Name
  Surface 31,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25, -29.85, 2.13,                     !- X,Y,Z Vertex 1 {m}
  5.25, -29.85, 0,                        !- X,Y,Z Vertex 2 {m}
  5.25, -30.77, 0,                        !- X,Y,Z Vertex 3 {m}
  5.25, -30.77, 2.13;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -28.71, 2.9,                     !- X,Y,Z Vertex 1 {m}
  5.24, -28.71, 2.9,                      !- X,Y,Z Vertex 2 {m}
  5.25, -32.72, 2.9,                      !- X,Y,Z Vertex 3 {m}
  5.55, -32.72, 2.9,                      !- X,Y,Z Vertex 4 {m}
  12.16, -33.18, 2.9;                     !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -33.18, 0,                       !- X,Y,Z Vertex 1 {m}
  5.55, -32.72, 0,                        !- X,Y,Z Vertex 2 {m}
  5.25, -32.72, 0,                        !- X,Y,Z Vertex 3 {m}
  5.24, -28.71, 0,                        !- X,Y,Z Vertex 4 {m}
  12.16, -28.71, 0;                       !- X,Y,Z Vertex 5 {m}

Lights,
  Lights 3,                               !- Name
  Thermal Zone 31,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  64.1190917579354,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 5,                   !- Name
  Thermal Zone 31,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.81955,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

OtherEquipment,
  Other Equipment 1,                      !- Name
  None,                                   !- Fuel Type
  Thermal Zone 31,                        !- Zone or ZoneList Name
  Schedule Compact 1,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -285.984653987028,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Thermal Zone 31 Thermostat,             !- Name
  Thermal Zone 31,                        !- Zone or ZoneList Name
  Thermal Zone 31 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 14,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 31 Thermostat Schedule,    !- Name
  Thermal Zone 31 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 31 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  Schedule Year 28;                       !- Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 28,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 28,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 28,                       !- Name
  Schedule Day 287,                       !- Sunday Schedule:Day Name
  Schedule Day 275,                       !- Monday Schedule:Day Name
  Schedule Day 279,                       !- Tuesday Schedule:Day Name
  Schedule Day 279,                       !- Wednesday Schedule:Day Name
  Schedule Day 279,                       !- Thursday Schedule:Day Name
  Schedule Day 279,                       !- Friday Schedule:Day Name
  Schedule Day 283,                       !- Saturday Schedule:Day Name
  Schedule Day 287,                       !- Holiday Schedule:Day Name
  Schedule Day 271,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 290,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 287,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 287;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 287,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.22222222222222;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 275,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.22222222222222;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 279,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.22222222222222;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 283,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.22222222222222;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 271,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.22222222222222;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 290,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.22222222222222;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 31,                        !- Zone Name
  Thermal Zone 31 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 31 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 31 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 274;                               !- Zone Air Node Name

NodeList,
  Thermal Zone 31 Inlet Node List,        !- Name
  Node 277;                               !- Node Name 1

NodeList,
  Thermal Zone 31 Exhaust Node List,      !- Name
  Node 276;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Zone HVAC Packaged Terminal Air Conditioner 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 276,                               !- Air Inlet Node Name
  Node 277,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0127645985143661,                     !- Cooling Supply Air Flow Rate {m3/s}
  0.0127645985143661,                     !- Heating Supply Air Flow Rate {m3/s}
  0.0127645985143661,                     !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan On Off 14,                          !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 12,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 3,         !- Cooling Coil Name
  BlowThrough,                            !- Fan Placement
  Schedule Year 91,                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Capacity Control Method
  14.4444444444444,                       !- Minimum Supply Air Temperature in Cooling Mode {C}
  35;                                     !- Maximum Supply Air Temperature in Heating Mode {C}

Schedule:Constant,
  Always On Discrete,                     !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Fan:OnOff,
  Fan On Off 14,                          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  0.0127645985143661,                     !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 276,                               !- Air Inlet Node Name
  Zone HVAC Packaged Terminal Air Conditioner 1 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 13,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 13,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 13,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Coil Heating Electric 12,               !- Name
  Schedule Compact 54,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  711.936744776147,                       !- Nominal Capacity {W}
  Zone HVAC Packaged Terminal Air Conditioner 1 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 277;                               !- Air Outlet Node Name

Schedule:Compact,
  Schedule Compact 54,                    !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Table:Lookup,
  Table Multi Variable Lookup 1,          !- Name
  Table Multi Variable Lookup 1_IndependentVariableList, !- Independent Variable List Name
  ,                                       !- Normalization Method
  ,                                       !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01443897684415,                       !- Output Value 1 {BasedOnField A4}
  0.98190971215566,                       !- Output Value 2 {BasedOnField A4}
  0.944262991348902,                      !- Output Value 3 {BasedOnField A4}
  0.902464389801025,                      !- Output Value 4 {BasedOnField A4}
  0.856867303450902,                      !- Output Value 5 {BasedOnField A4}
  0.806505292654037,                      !- Output Value 6 {BasedOnField A4}
  0.770701512694359,                      !- Output Value 7 {BasedOnField A4}
  1.01543273528417,                       !- Output Value 8 {BasedOnField A4}
  0.982820928096771,                      !- Output Value 9 {BasedOnField A4}
  0.945059061050415,                      !- Output Value 10 {BasedOnField A4}
  0.90331569314003,                       !- Output Value 11 {BasedOnField A4}
  0.857631295919418,                      !- Output Value 12 {BasedOnField A4}
  0.807194809118907,                      !- Output Value 13 {BasedOnField A4}
  0.771346032619476,                      !- Output Value 14 {BasedOnField A4}
  1.04978396495183,                       !- Output Value 15 {BasedOnField A4}
  1.00899545351664,                       !- Output Value 16 {BasedOnField A4}
  0.961967547734578,                      !- Output Value 17 {BasedOnField A4}
  0.91093651453654,                       !- Output Value 18 {BasedOnField A4}
  0.859048008918762,                      !- Output Value 19 {BasedOnField A4}
  0.807978371779124,                      !- Output Value 20 {BasedOnField A4}
  0.772054821252823,                      !- Output Value 21 {BasedOnField A4}
  1.14711582660675,                       !- Output Value 22 {BasedOnField A4}
  1.1034460067749,                        !- Output Value 23 {BasedOnField A4}
  1.05519445737203,                       !- Output Value 24 {BasedOnField A4}
  1,                                      !- Output Value 25 {BasedOnField A4}
  0.938460657993952,                      !- Output Value 26 {BasedOnField A4}
  0.870475401480993,                      !- Output Value 27 {BasedOnField A4}
  0.815074309706688,                      !- Output Value 28 {BasedOnField A4}
  1.24975691239039,                       !- Output Value 29 {BasedOnField A4}
  1.20405109723409,                       !- Output Value 30 {BasedOnField A4}
  1.15290776888529,                       !- Output Value 31 {BasedOnField A4}
  1.09695122639338,                       !- Output Value 32 {BasedOnField A4}
  1.03253835439682,                       !- Output Value 33 {BasedOnField A4}
  0.959350367387136,                      !- Output Value 34 {BasedOnField A4}
  0.895228445529938,                      !- Output Value 35 {BasedOnField A4}
  1.33291016022364,                       !- Output Value 36 {BasedOnField A4}
  1.28505523999532,                       !- Output Value 37 {BasedOnField A4}
  1.23106513420741,                       !- Output Value 38 {BasedOnField A4}
  1.17154357830683,                       !- Output Value 39 {BasedOnField A4}
  1.10512377818425,                       !- Output Value 40 {BasedOnField A4}
  1.02879746754964,                       !- Output Value 41 {BasedOnField A4}
  0.962242349982262,                      !- Output Value 42 {BasedOnField A4}
  1.41531632343928,                       !- Output Value 43 {BasedOnField A4}
  1.36335378885269,                       !- Output Value 44 {BasedOnField A4}
  1.30721437931061,                       !- Output Value 45 {BasedOnField A4}
  1.24311178922653,                       !- Output Value 46 {BasedOnField A4}
  1.17164691289266,                       !- Output Value 47 {BasedOnField A4}
  1.0931831796964,                        !- Output Value 48 {BasedOnField A4}
  1.02748036384583;                       !- Output Value 49 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 1_IndependentVariableList, !- Name
  Table Multi Variable Lookup 1_IndependentVariable_0, !- Independent Variable Name 1
  Table Multi Variable Lookup 1_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  Table Multi Variable Lookup 1_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  12.2222222222222,                       !- Minimum Value {BasedOnField A4}
  26.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.2222222222222,                       !- Value 1
  14.4444444444444,                       !- Value 2
  16.6666666666667,                       !- Value 3
  19.4444444444444,                       !- Value 4
  22.2222222222222,                       !- Value 5
  24.4444444444444,                       !- Value 6
  26.6666666666667;                       !- Value 7

Table:IndependentVariable,
  Table Multi Variable Lookup 1_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  18.3333333333333,                       !- Minimum Value {BasedOnField A4}
  51.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  18.3333333333333,                       !- Value 1
  23.8888888888889,                       !- Value 2
  29.4444444444444,                       !- Value 3
  35,                                     !- Value 4
  40.5555555555556,                       !- Value 5
  46.1111111111111,                       !- Value 6
  51.6666666666667;                       !- Value 7

Table:Lookup,
  Table Multi Variable Lookup 2,          !- Name
  Table Multi Variable Lookup 2_IndependentVariableList, !- Independent Variable List Name
  ,                                       !- Normalization Method
  ,                                       !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.898469418287277,                      !- Output Value 1 {BasedOnField A4}
  0.921585033337275,                      !- Output Value 2 {BasedOnField A4}
  0.940053403377533,                      !- Output Value 3 {BasedOnField A4}
  0.973269671201706,                      !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.0187883178393,                        !- Output Value 6 {BasedOnField A4}
  1.02927122513453,                       !- Output Value 7 {BasedOnField A4}
  1.03799859682719;                       !- Output Value 8 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 2_IndependentVariableList, !- Name
  Table Multi Variable Lookup 2_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 2_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.625,                                  !- Minimum Value {BasedOnField A4}
  1.25,                                   !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.625,                                  !- Value 1
  0.6875,                                 !- Value 2
  0.75,                                   !- Value 3
  0.875,                                  !- Value 4
  1,                                      !- Value 5
  1.125,                                  !- Value 6
  1.1875,                                 !- Value 7
  1.25;                                   !- Value 8

Table:Lookup,
  Table Multi Variable Lookup 3,          !- Name
  Table Multi Variable Lookup 3_IndependentVariableList, !- Independent Variable List Name
  ,                                       !- Normalization Method
  ,                                       !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.711922824382782,                      !- Output Value 1 {BasedOnField A4}
  0.81784063577652,                       !- Output Value 2 {BasedOnField A4}
  0.944626450538635,                      !- Output Value 3 {BasedOnField A4}
  1.09575049082438,                       !- Output Value 4 {BasedOnField A4}
  1.28214850028356,                       !- Output Value 5 {BasedOnField A4}
  1.51389314730962,                       !- Output Value 6 {BasedOnField A4}
  1.78905114531517,                       !- Output Value 7 {BasedOnField A4}
  0.711280922094981,                      !- Output Value 8 {BasedOnField A4}
  0.817163060108821,                      !- Output Value 9 {BasedOnField A4}
  0.943872481584549,                      !- Output Value 10 {BasedOnField A4}
  1.0948039094607,                        !- Output Value 11 {BasedOnField A4}
  1.28100581963857,                       !- Output Value 12 {BasedOnField A4}
  1.51268225908279,                       !- Output Value 13 {BasedOnField A4}
  1.78766176104546,                       !- Output Value 14 {BasedOnField A4}
  0.690187782049179,                      !- Output Value 15 {BasedOnField A4}
  0.797847509384155,                      !- Output Value 16 {BasedOnField A4}
  0.928523778915405,                      !- Output Value 17 {BasedOnField A4}
  1.08675988515218,                       !- Output Value 18 {BasedOnField A4}
  1.27906715869904,                       !- Output Value 19 {BasedOnField A4}
  1.51135090986888,                       !- Output Value 20 {BasedOnField A4}
  1.78613317012787,                       !- Output Value 21 {BasedOnField A4}
  0.637856473525365,                      !- Output Value 22 {BasedOnField A4}
  0.73654435078303,                       !- Output Value 23 {BasedOnField A4}
  0.854298730691274,                      !- Output Value 24 {BasedOnField A4}
  1,                                      !- Output Value 25 {BasedOnField A4}
  1.18274525801341,                       !- Output Value 26 {BasedOnField A4}
  1.4130488038063,                        !- Output Value 27 {BasedOnField A4}
  1.69774225354195,                       !- Output Value 28 {BasedOnField A4}
  0.592195947964986,                      !- Output Value 29 {BasedOnField A4}
  0.682564417521159,                      !- Output Value 30 {BasedOnField A4}
  0.7906201283137,                        !- Output Value 31 {BasedOnField A4}
  0.921656489372253,                      !- Output Value 32 {BasedOnField A4}
  1.08625880877177,                       !- Output Value 33 {BasedOnField A4}
  1.29742674032847,                       !- Output Value 34 {BasedOnField A4}
  1.55683845281601,                       !- Output Value 35 {BasedOnField A4}
  0.560961524645487,                      !- Output Value 36 {BasedOnField A4}
  0.645912180344264,                      !- Output Value 37 {BasedOnField A4}
  0.747756769259771,                      !- Output Value 38 {BasedOnField A4}
  0.871582746505737,                      !- Output Value 39 {BasedOnField A4}
  1.02488376696904,                       !- Output Value 40 {BasedOnField A4}
  1.2206205924352,                        !- Output Value 41 {BasedOnField A4}
  1.4576318860054,                        !- Output Value 42 {BasedOnField A4}
  0.533933043479919,                      !- Output Value 43 {BasedOnField A4}
  0.615270793437958,                      !- Output Value 44 {BasedOnField A4}
  0.711483716964722,                      !- Output Value 45 {BasedOnField A4}
  0.829936355352402,                      !- Output Value 46 {BasedOnField A4}
  0.976974278688431,                      !- Output Value 47 {BasedOnField A4}
  1.16024420658747,                       !- Output Value 48 {BasedOnField A4}
  1.3751717209816;                        !- Output Value 49 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 3_IndependentVariableList, !- Name
  Table Multi Variable Lookup 3_IndependentVariable_0, !- Independent Variable Name 1
  Table Multi Variable Lookup 3_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  Table Multi Variable Lookup 3_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  12.2222222222222,                       !- Minimum Value {BasedOnField A4}
  26.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.2222222222222,                       !- Value 1
  14.4444444444444,                       !- Value 2
  16.6666666666667,                       !- Value 3
  19.4444444444444,                       !- Value 4
  22.2222222222222,                       !- Value 5
  24.4444444444444,                       !- Value 6
  26.6666666666667;                       !- Value 7

Table:IndependentVariable,
  Table Multi Variable Lookup 3_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  18.3333333333333,                       !- Minimum Value {BasedOnField A4}
  51.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  18.3333333333333,                       !- Value 1
  23.8888888888889,                       !- Value 2
  29.4444444444444,                       !- Value 3
  35,                                     !- Value 4
  40.5555555555556,                       !- Value 5
  46.1111111111111,                       !- Value 6
  51.6666666666667;                       !- Value 7

Table:Lookup,
  Table Multi Variable Lookup 4,          !- Name
  Table Multi Variable Lookup 4_IndependentVariableList, !- Independent Variable List Name
  ,                                       !- Normalization Method
  ,                                       !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.09955432017644,                       !- Output Value 1 {BasedOnField A4}
  1.07495377461116,                       !- Output Value 2 {BasedOnField A4}
  1.05612794558207,                       !- Output Value 3 {BasedOnField A4}
  1.02420443296432,                       !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  0.984205693006516,                      !- Output Value 6 {BasedOnField A4}
  0.975588709115982,                      !- Output Value 7 {BasedOnField A4}
  0.968505511681239;                      !- Output Value 8 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 4_IndependentVariableList, !- Name
  Table Multi Variable Lookup 4_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 4_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.625,                                  !- Minimum Value {BasedOnField A4}
  1.25,                                   !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.625,                                  !- Value 1
  0.6875,                                 !- Value 2
  0.75,                                   !- Value 3
  0.875,                                  !- Value 4
  1,                                      !- Value 5
  1.125,                                  !- Value 6
  1.1875,                                 !- Value 7
  1.25;                                   !- Value 8

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 3,         !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  478.551871064172,                       !- Gross Rated Total Cooling Capacity {W}
  0.783,                                  !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  0.0127645985143661,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Zone HVAC Packaged Terminal Air Conditioner 1 Fan Outlet Node, !- Air Inlet Node Name
  Zone HVAC Packaged Terminal Air Conditioner 1 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Table Multi Variable Lookup 1,          !- Total Cooling Capacity Function of Temperature Curve Name
  Table Multi Variable Lookup 2,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Table Multi Variable Lookup 3,          !- Energy Input Ratio Function of Temperature Curve Name
  Table Multi Variable Lookup 4,          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 12,                     !- Part Load Fraction Correlation Curve Name
  -60,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Schedule:Year,
  Schedule Year 91,                       !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  Schedule Week 91,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 91,                       !- Name
  Schedule Day 631,                       !- Sunday Schedule:Day Name
  Schedule Day 628,                       !- Monday Schedule:Day Name
  Schedule Day 629,                       !- Tuesday Schedule:Day Name
  Schedule Day 629,                       !- Wednesday Schedule:Day Name
  Schedule Day 629,                       !- Thursday Schedule:Day Name
  Schedule Day 629,                       !- Friday Schedule:Day Name
  Schedule Day 630,                       !- Saturday Schedule:Day Name
  Schedule Day 631,                       !- Holiday Schedule:Day Name
  Schedule Day 627,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 631,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 631;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 631,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 628,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 629,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 630,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 627,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

ZoneHVAC:EquipmentList,
  Thermal Zone 31 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Zone HVAC Packaged Terminal Air Conditioner 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 31,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 14,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.0127645985143661,                     !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.0127645985143661,                     !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 14,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 32,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  332.69797706604,                        !- Volume {m3}
  114.881899833679,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 258,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86, -7.88, 2.9,                       !- X,Y,Z Vertex 1 {m}
  7.86, -7.88, 0,                         !- X,Y,Z Vertex 2 {m}
  7.86, -10.29, 0,                        !- X,Y,Z Vertex 3 {m}
  7.86, -10.29, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.96, -7.88, 2.9,                       !- X,Y,Z Vertex 1 {m}
  9.96, -7.88, 0,                         !- X,Y,Z Vertex 2 {m}
  7.86, -7.88, 0,                         !- X,Y,Z Vertex 3 {m}
  7.86, -7.88, 2.9;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 312,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.96, -12.42, 2.9,                      !- X,Y,Z Vertex 1 {m}
  9.96, -12.42, 0,                        !- X,Y,Z Vertex 2 {m}
  9.96, -10.21, 0,                        !- X,Y,Z Vertex 3 {m}
  9.96, -10.21, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 311,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.18, -12.42, 2.9,                      !- X,Y,Z Vertex 1 {m}
  8.18, -12.42, 0,                        !- X,Y,Z Vertex 2 {m}
  9.96, -12.42, 0,                        !- X,Y,Z Vertex 3 {m}
  9.96, -12.42, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 286,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.18, -10.29, 2.9,                      !- X,Y,Z Vertex 1 {m}
  8.18, -10.29, 0,                        !- X,Y,Z Vertex 2 {m}
  8.18, -12.42, 0,                        !- X,Y,Z Vertex 3 {m}
  8.18, -12.42, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 290,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86, -10.29, 2.9,                      !- X,Y,Z Vertex 1 {m}
  7.86, -10.29, 0,                        !- X,Y,Z Vertex 2 {m}
  8.18, -10.29, 0,                        !- X,Y,Z Vertex 3 {m}
  8.18, -10.29, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 275,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 285,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.96, -12.42, 2.9,                      !- X,Y,Z Vertex 1 {m}
  9.96, -7.88, 2.9,                       !- X,Y,Z Vertex 2 {m}
  7.86, -7.88, 2.9,                       !- X,Y,Z Vertex 3 {m}
  7.86, -10.29, 2.9,                      !- X,Y,Z Vertex 4 {m}
  8.18, -10.29, 2.9,                      !- X,Y,Z Vertex 5 {m}
  8.18, -12.42, 2.9;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 276,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.18, -12.42, 0,                        !- X,Y,Z Vertex 1 {m}
  8.18, -10.29, 0,                        !- X,Y,Z Vertex 2 {m}
  7.86, -10.29, 0,                        !- X,Y,Z Vertex 3 {m}
  7.86, -7.88, 0,                         !- X,Y,Z Vertex 4 {m}
  9.96, -7.88, 0,                         !- X,Y,Z Vertex 5 {m}
  9.96, -12.42, 0;                        !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.35, -7.88, 2.9,                      !- X,Y,Z Vertex 1 {m}
  27.35, -7.88, 0,                        !- X,Y,Z Vertex 2 {m}
  9.96, -7.88, 0,                         !- X,Y,Z Vertex 3 {m}
  9.96, -7.88, 2.9;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.35, -8.2, 2.9,                       !- X,Y,Z Vertex 1 {m}
  27.35, -8.2, 0,                         !- X,Y,Z Vertex 2 {m}
  27.35, -7.88, 0,                        !- X,Y,Z Vertex 3 {m}
  27.35, -7.88, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 204,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  12.16, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  27.35, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  27.35, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 313,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.96, -10.21, 2.9,                      !- X,Y,Z Vertex 1 {m}
  9.96, -10.21, 0,                        !- X,Y,Z Vertex 2 {m}
  12.16, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  12.16, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 338,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 347,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.35, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.35, -7.88, 2.9,                      !- X,Y,Z Vertex 2 {m}
  9.96, -7.88, 2.9,                       !- X,Y,Z Vertex 3 {m}
  9.96, -10.21, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 339,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.96, -10.21, 0,                        !- X,Y,Z Vertex 1 {m}
  9.96, -7.88, 0,                         !- X,Y,Z Vertex 2 {m}
  27.35, -7.88, 0,                        !- X,Y,Z Vertex 3 {m}
  27.35, -10.21, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 154,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  54.52, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  59.96, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  59.96, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 505,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  49.08, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  54.52, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  54.52, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 178,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.87, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  44.87, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  49.08, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  49.08, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 191,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.35, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.35, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  44.87, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  44.87, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.96, -8.2, 2.9,                       !- X,Y,Z Vertex 1 {m}
  59.96, -8.2, 0,                         !- X,Y,Z Vertex 2 {m}
  27.35, -8.2, 0,                         !- X,Y,Z Vertex 3 {m}
  27.35, -8.2, 2.9;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary 1,            !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 457,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.96, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  59.96, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  59.96, -8.2, 0,                         !- X,Y,Z Vertex 3 {m}
  59.96, -8.2, 2.9;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 403,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 413,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.96, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  59.96, -8.2, 2.9,                       !- X,Y,Z Vertex 2 {m}
  27.35, -8.2, 2.9,                       !- X,Y,Z Vertex 3 {m}
  27.35, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 404,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.35, -10.21, 0,                       !- X,Y,Z Vertex 1 {m}
  27.35, -8.2, 0,                         !- X,Y,Z Vertex 2 {m}
  59.96, -8.2, 0,                         !- X,Y,Z Vertex 3 {m}
  59.96, -10.21, 0;                       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 270 - Surface 332,       !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 32,                        !- Zone or ZoneList Name
  6.757;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 335 - Surface 400,       !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 32,                        !- Zone or ZoneList Name
  5.829;                                  !- Surface Area {m2}

People,
  People 12,                              !- Name
  Thermal Zone 32,                        !- Zone or ZoneList Name
  Schedule Year 49,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.952864405728812,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.657142857142857,                      !- Sensible Heat Fraction
  Schedule Constant 12,                   !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Lights,
  Lights 18,                              !- Name
  Thermal Zone 32,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  45.096916920032,                        !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  Lights 21,                              !- Name
  Thermal Zone 32,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  136.321122199678,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  Lights 23,                              !- Name
  Thermal Zone 32,                        !- Zone or ZoneList Name
  Schedule Year 43,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  97.0032964048442,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 24,                  !- Name
  Thermal Zone 32,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  38.1145753215514,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

OtherEquipment,
  Other Equipment 11,                     !- Name
  None,                                   !- Fuel Type
  Thermal Zone 32,                        !- Zone or ZoneList Name
  Schedule Compact 1,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -709.417601236959,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  Other Equipment 14,                     !- Name
  None,                                   !- Fuel Type
  Thermal Zone 32,                        !- Zone or ZoneList Name
  Schedule Compact 1,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1241.97170721221,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  Other Equipment 8,                      !- Name
  None,                                   !- Fuel Type
  Thermal Zone 32,                        !- Zone or ZoneList Name
  Schedule Compact 1,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -104.454663894847,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Thermal Zone 32 Thermostat,             !- Name
  Thermal Zone 32,                        !- Zone or ZoneList Name
  Thermal Zone 32 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 15,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 32 Thermostat Schedule,    !- Name
  Thermal Zone 32 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 32 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  Schedule Year 30,                       !- Heating Setpoint Temperature Schedule Name
  Schedule Year 29;                       !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 30,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 30,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 30,                       !- Name
  Schedule Day 329,                       !- Sunday Schedule:Day Name
  Schedule Day 317,                       !- Monday Schedule:Day Name
  Schedule Day 321,                       !- Tuesday Schedule:Day Name
  Schedule Day 321,                       !- Wednesday Schedule:Day Name
  Schedule Day 321,                       !- Thursday Schedule:Day Name
  Schedule Day 321,                       !- Friday Schedule:Day Name
  Schedule Day 325,                       !- Saturday Schedule:Day Name
  Schedule Day 329,                       !- Holiday Schedule:Day Name
  Schedule Day 313,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 332,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 329,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 329;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 329,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.4444444444444;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 317,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  19.4444444444444,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  22.2222222222222,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4444444444444;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 321,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  19.4444444444444,                       !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  22.2222222222222,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4444444444444;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 325,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  19.4444444444444,                       !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  22.2222222222222,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4444444444444;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 313,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.2222222222222;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 332,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.2222222222222;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 29,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 29,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 29,                       !- Name
  Schedule Day 308,                       !- Sunday Schedule:Day Name
  Schedule Day 296,                       !- Monday Schedule:Day Name
  Schedule Day 300,                       !- Tuesday Schedule:Day Name
  Schedule Day 300,                       !- Wednesday Schedule:Day Name
  Schedule Day 300,                       !- Thursday Schedule:Day Name
  Schedule Day 300,                       !- Friday Schedule:Day Name
  Schedule Day 304,                       !- Saturday Schedule:Day Name
  Schedule Day 308,                       !- Holiday Schedule:Day Name
  Schedule Day 292,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 311,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 308,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 308;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 308,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.5555555555556;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 296,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 300,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 304,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 292,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 311,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 32,                        !- Zone Name
  Thermal Zone 32 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 32 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 286,                               !- Zone Air Node Name
  Thermal Zone 32 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 32 Inlet Node List,        !- Name
  Node 282;                               !- Node Name 1

NodeList,
  Thermal Zone 32 Return Node List,       !- Name
  Node 287;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  Schedule Compact 60,                    !- Availability Schedule Name
  Node 288,                               !- Air Inlet Node Name
  Node 282,                               !- Air Outlet Node Name
  0.25809986385498;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  Node 282,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 14; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 32 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 14, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 32,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.3333333333333,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43.3333333333333,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 28,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.25809986385498,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.25809986385498,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 28,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 33,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  445.145536422729,                       !- Volume {m3}
  146.871305942535,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 102,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.65, -26.5, 2.9,                      !- X,Y,Z Vertex 1 {m}
  32.65, -26.5, 0,                        !- X,Y,Z Vertex 2 {m}
  29.98, -26.5, 0,                        !- X,Y,Z Vertex 3 {m}
  29.98, -26.5, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.65, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  32.65, -31.89, 0,                       !- X,Y,Z Vertex 2 {m}
  32.65, -26.5, 0,                        !- X,Y,Z Vertex 3 {m}
  32.65, -26.5, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.84, -33.97, 2.9,                     !- X,Y,Z Vertex 1 {m}
  57.84, -33.97, 0,                       !- X,Y,Z Vertex 2 {m}
  62.73, -33.97, 0,                       !- X,Y,Z Vertex 3 {m}
  62.73, -33.97, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -33.87, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.39, -33.87, 0,                       !- X,Y,Z Vertex 2 {m}
  51.22, -33.87, 0,                       !- X,Y,Z Vertex 3 {m}
  51.22, -33.87, 2.9;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Door,                                   !- Surface Type
  Construction 7,                         !- Construction Name
  Surface 417,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.89, -33.87, 2.13,                    !- X,Y,Z Vertex 1 {m}
  27.89, -33.87, 0,                       !- X,Y,Z Vertex 2 {m}
  28.81, -33.87, 0,                       !- X,Y,Z Vertex 3 {m}
  28.81, -33.87, 2.13;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -28.71, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.39, -28.71, 0,                       !- X,Y,Z Vertex 2 {m}
  27.39, -33.87, 0,                       !- X,Y,Z Vertex 3 {m}
  27.39, -33.87, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 220,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -26.5, 2.9,                      !- X,Y,Z Vertex 1 {m}
  27.39, -26.5, 0,                        !- X,Y,Z Vertex 2 {m}
  27.39, -28.71, 0,                       !- X,Y,Z Vertex 3 {m}
  27.39, -28.71, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 103,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.98, -26.5, 2.9,                      !- X,Y,Z Vertex 1 {m}
  29.98, -26.5, 0,                        !- X,Y,Z Vertex 2 {m}
  27.39, -26.5, 0,                        !- X,Y,Z Vertex 3 {m}
  27.39, -26.5, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  49.08, -31.89, 0,                       !- X,Y,Z Vertex 2 {m}
  32.65, -31.89, 0,                       !- X,Y,Z Vertex 3 {m}
  32.65, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 382,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.43, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  57.43, -31.89, 0,                       !- X,Y,Z Vertex 2 {m}
  54.52, -31.89, 0,                       !- X,Y,Z Vertex 3 {m}
  54.52, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 118,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.06, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  60.06, -31.89, 0,                       !- X,Y,Z Vertex 2 {m}
  57.43, -31.89, 0,                       !- X,Y,Z Vertex 3 {m}
  57.43, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.73, -31.86, 2.9,                     !- X,Y,Z Vertex 1 {m}
  62.73, -31.86, 0,                       !- X,Y,Z Vertex 2 {m}
  60.06, -31.86, 0,                       !- X,Y,Z Vertex 3 {m}
  60.06, -31.86, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary 1,            !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 467,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.73, -33.97, 2.9,                     !- X,Y,Z Vertex 1 {m}
  62.73, -33.97, 0,                       !- X,Y,Z Vertex 2 {m}
  62.73, -31.86, 0,                       !- X,Y,Z Vertex 3 {m}
  62.73, -31.86, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 430,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 447,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.73, -33.97, 2.9,                     !- X,Y,Z Vertex 1 {m}
  62.73, -31.86, 2.9,                     !- X,Y,Z Vertex 2 {m}
  60.06, -31.86, 2.9,                     !- X,Y,Z Vertex 3 {m}
  60.06, -31.89, 2.9,                     !- X,Y,Z Vertex 4 {m}
  29.98, -31.89, 2.9,                     !- X,Y,Z Vertex 5 {m}
  29.98, -26.5, 2.9,                      !- X,Y,Z Vertex 6 {m}
  27.39, -26.5, 2.9,                      !- X,Y,Z Vertex 7 {m}
  27.39, -33.87, 2.9,                     !- X,Y,Z Vertex 8 {m}
  57.84, -33.87, 2.9,                     !- X,Y,Z Vertex 9 {m}
  57.84, -33.97, 2.9;                     !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 431,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.84, -33.97, 0,                       !- X,Y,Z Vertex 1 {m}
  57.84, -33.87, 0,                       !- X,Y,Z Vertex 2 {m}
  27.39, -33.87, 0,                       !- X,Y,Z Vertex 3 {m}
  27.39, -26.5, 0,                        !- X,Y,Z Vertex 4 {m}
  29.98, -26.5, 0,                        !- X,Y,Z Vertex 5 {m}
  29.98, -31.89, 0,                       !- X,Y,Z Vertex 6 {m}
  60.06, -31.89, 0,                       !- X,Y,Z Vertex 7 {m}
  60.06, -31.86, 0,                       !- X,Y,Z Vertex 8 {m}
  62.73, -31.86, 0,                       !- X,Y,Z Vertex 9 {m}
  62.73, -33.97, 0;                       !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 374,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  54.52, -31.89, 0,                       !- X,Y,Z Vertex 2 {m}
  54.52, -29.05, 0,                       !- X,Y,Z Vertex 3 {m}
  54.52, -29.05, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary 1,            !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 508,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -29.05, 2.9,                     !- X,Y,Z Vertex 1 {m}
  54.52, -29.05, 0,                       !- X,Y,Z Vertex 2 {m}
  51.31, -29.05, 0,                       !- X,Y,Z Vertex 3 {m}
  51.31, -29.05, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 493,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 500,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  54.52, -29.05, 2.9,                     !- X,Y,Z Vertex 2 {m}
  51.31, -29.05, 2.9,                     !- X,Y,Z Vertex 3 {m}
  51.31, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 494,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.31, -31.89, 0,                       !- X,Y,Z Vertex 1 {m}
  51.31, -29.05, 0,                       !- X,Y,Z Vertex 2 {m}
  54.52, -29.05, 0,                       !- X,Y,Z Vertex 3 {m}
  54.52, -31.89, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.65, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  32.65, -26.5, 2.9,                      !- X,Y,Z Vertex 2 {m}
  29.98, -26.5, 2.9,                      !- X,Y,Z Vertex 3 {m}
  29.98, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.98, -31.89, 0,                       !- X,Y,Z Vertex 1 {m}
  29.98, -26.5, 0,                        !- X,Y,Z Vertex 2 {m}
  32.65, -26.5, 0,                        !- X,Y,Z Vertex 3 {m}
  32.65, -31.89, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.84, -38.79, 3.5,                     !- X,Y,Z Vertex 1 {m}
  57.84, -38.79, 0,                       !- X,Y,Z Vertex 2 {m}
  57.84, -33.97, 0,                       !- X,Y,Z Vertex 3 {m}
  57.84, -33.97, 3.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.22, -38.79, 3.5,                     !- X,Y,Z Vertex 1 {m}
  51.22, -38.79, 0,                       !- X,Y,Z Vertex 2 {m}
  57.84, -38.79, 0,                       !- X,Y,Z Vertex 3 {m}
  57.84, -38.79, 3.5;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Door,                                   !- Surface Type
  Construction 8,                         !- Construction Name
  Surface 70,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.47, -38.79, 2.44,                    !- X,Y,Z Vertex 1 {m}
  51.47, -38.79, 0,                       !- X,Y,Z Vertex 2 {m}
  54.11, -38.79, 0,                       !- X,Y,Z Vertex 3 {m}
  54.11, -38.79, 2.44;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.22, -33.87, 3.5,                     !- X,Y,Z Vertex 1 {m}
  51.22, -33.87, 0,                       !- X,Y,Z Vertex 2 {m}
  51.22, -38.79, 0,                       !- X,Y,Z Vertex 3 {m}
  51.22, -38.79, 3.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.84, -38.79, 3.5,                     !- X,Y,Z Vertex 1 {m}
  57.84, -33.87, 3.5,                     !- X,Y,Z Vertex 2 {m}
  51.22, -33.87, 3.5,                     !- X,Y,Z Vertex 3 {m}
  51.22, -38.79, 3.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.22, -38.79, 0,                       !- X,Y,Z Vertex 1 {m}
  51.22, -33.87, 0,                       !- X,Y,Z Vertex 2 {m}
  57.84, -33.87, 0,                       !- X,Y,Z Vertex 3 {m}
  57.84, -38.79, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 449,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.84, -33.87, 3.5,                     !- X,Y,Z Vertex 1 {m}
  57.84, -33.87, 2.9,                     !- X,Y,Z Vertex 2 {m}
  51.22, -33.87, 2.9,                     !- X,Y,Z Vertex 3 {m}
  51.22, -33.87, 3.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 14,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -29.05, 2.9,                     !- X,Y,Z Vertex 1 {m}
  49.08, -29.05, 0,                       !- X,Y,Z Vertex 2 {m}
  49.08, -31.89, 0,                       !- X,Y,Z Vertex 3 {m}
  49.08, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 501,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.31, -29.05, 2.9,                     !- X,Y,Z Vertex 1 {m}
  51.31, -29.05, 0,                       !- X,Y,Z Vertex 2 {m}
  49.08, -29.05, 0,                       !- X,Y,Z Vertex 3 {m}
  49.08, -29.05, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 95,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.31, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  51.31, -29.05, 2.9,                     !- X,Y,Z Vertex 2 {m}
  49.08, -29.05, 2.9,                     !- X,Y,Z Vertex 3 {m}
  49.08, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -31.89, 0,                       !- X,Y,Z Vertex 1 {m}
  49.08, -29.05, 0,                       !- X,Y,Z Vertex 2 {m}
  51.31, -29.05, 0,                       !- X,Y,Z Vertex 3 {m}
  51.31, -31.89, 0;                       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 1 - Surface 422,         !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  7.74299999999999;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 2 - Surface 421,         !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  15.631;                                 !- Surface Area {m2}

InternalMass,
  Merged Surface 415 - Surface 76,        !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  0.290000000000004;                      !- Surface Area {m2}

InternalMass,
  Merged Surface 416 - Surface 74,        !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  19.198;                                 !- Surface Area {m2}

InternalMass,
  Merged Surface 424 - Surface 84,        !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  6.46700000000001;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 425 - Surface 490,       !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  9.309;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 491 - Surface 87,        !- Name
  Construction 2,                         !- Construction Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  8.236;                                  !- Surface Area {m2}

People,
  People 1,                               !- Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  Schedule Year 59,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.0072463768115942,                     !- Sensible Heat Fraction
  Schedule Constant 1,                    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

People,
  People 4,                               !- Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  Schedule Year 57,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.701169735672805,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.393333333333333,                      !- Sensible Heat Fraction
  Schedule Constant 4,                    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Lights,
  Lights 1,                               !- Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  Schedule Year 43,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  47.6373665589809,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  Lights 24,                              !- Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  Schedule Year 43,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  125.09089467748,                        !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  Lights 5,                               !- Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  Schedule Year 55,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  96.2412093519727,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Year,
  Schedule Year 55,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Schedule Week 55,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 55,                       !- Name
  Schedule Day 504,                       !- Sunday Schedule:Day Name
  Schedule Day 502,                       !- Monday Schedule:Day Name
  Schedule Day 502,                       !- Tuesday Schedule:Day Name
  Schedule Day 502,                       !- Wednesday Schedule:Day Name
  Schedule Day 502,                       !- Thursday Schedule:Day Name
  Schedule Day 502,                       !- Friday Schedule:Day Name
  Schedule Day 503,                       !- Saturday Schedule:Day Name
  Schedule Day 504,                       !- Holiday Schedule:Day Name
  Schedule Day 501,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 504,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 504;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 504,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 502,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.05;                                   !- Value Until Time 8

Schedule:Day:Interval,
  Schedule Day 503,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.08,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.24,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.05;                                   !- Value Until Time 4

Schedule:Day:Interval,
  Schedule Day 501,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

ElectricEquipment,
  Electric Equipment 2,                   !- Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  Schedule Year 43,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  774.533289915,                          !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

OtherEquipment,
  Other Equipment 15,                     !- Name
  None,                                   !- Fuel Type
  Thermal Zone 33,                        !- Zone or ZoneList Name
  Schedule Compact 1,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1264.54038246403,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  Other Equipment 3,                      !- Name
  None,                                   !- Fuel Type
  Thermal Zone 33,                        !- Zone or ZoneList Name
  Schedule Compact 1,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -619.933943779466,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Thermal Zone 33 Thermostat,             !- Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  Thermal Zone 33 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 16,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 33 Thermostat Schedule,    !- Name
  Thermal Zone 33 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 33 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  Schedule Year 32,                       !- Heating Setpoint Temperature Schedule Name
  Schedule Year 31;                       !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 32,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 32,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 32,                       !- Name
  Schedule Day 371,                       !- Sunday Schedule:Day Name
  Schedule Day 359,                       !- Monday Schedule:Day Name
  Schedule Day 363,                       !- Tuesday Schedule:Day Name
  Schedule Day 363,                       !- Wednesday Schedule:Day Name
  Schedule Day 363,                       !- Thursday Schedule:Day Name
  Schedule Day 363,                       !- Friday Schedule:Day Name
  Schedule Day 367,                       !- Saturday Schedule:Day Name
  Schedule Day 371,                       !- Holiday Schedule:Day Name
  Schedule Day 355,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 374,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 371,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 371;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 371,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.4444444444444;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 359,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  19.4444444444444,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  22.2222222222222,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4444444444444;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 363,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  19.4444444444444,                       !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  22.2222222222222,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4444444444444;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 367,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  19.4444444444444,                       !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  22.2222222222222,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4444444444444;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 355,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.2222222222222;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 374,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.2222222222222;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 31,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 31,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 31,                       !- Name
  Schedule Day 350,                       !- Sunday Schedule:Day Name
  Schedule Day 338,                       !- Monday Schedule:Day Name
  Schedule Day 342,                       !- Tuesday Schedule:Day Name
  Schedule Day 342,                       !- Wednesday Schedule:Day Name
  Schedule Day 342,                       !- Thursday Schedule:Day Name
  Schedule Day 342,                       !- Friday Schedule:Day Name
  Schedule Day 346,                       !- Saturday Schedule:Day Name
  Schedule Day 350,                       !- Holiday Schedule:Day Name
  Schedule Day 334,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 353,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 350,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 350;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 350,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.5555555555556;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 338,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 342,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 346,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 334,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 353,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 33,                        !- Zone Name
  Thermal Zone 33 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 33 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 298,                               !- Zone Air Node Name
  Thermal Zone 33 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 33 Inlet Node List,        !- Name
  Node 294;                               !- Node Name 1

NodeList,
  Thermal Zone 33 Return Node List,       !- Name
  Node 299;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  Schedule Compact 64,                    !- Availability Schedule Name
  Node 300,                               !- Air Inlet Node Name
  Node 294,                               !- Air Outlet Node Name
  0.350652489862061;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  Node 294,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 15; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 33 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 15, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 33,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.3333333333333,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43.3333333333333,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 25,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.350652489862061,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.350652489862061,                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 25,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 34,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  220.323028564453,                       !- Volume {m3}
  76.0783920288086,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 221,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -28.71, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.39, -28.71, 0,                       !- X,Y,Z Vertex 2 {m}
  12.16, -28.71, 0,                       !- X,Y,Z Vertex 3 {m}
  12.16, -28.71, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 418,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -33.87, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.39, -33.87, 0,                       !- X,Y,Z Vertex 2 {m}
  27.39, -28.71, 0,                       !- X,Y,Z Vertex 3 {m}
  27.39, -28.71, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -34.24, 2.9,                     !- X,Y,Z Vertex 1 {m}
  27.39, -34.24, 0,                       !- X,Y,Z Vertex 2 {m}
  27.39, -33.87, 0,                       !- X,Y,Z Vertex 3 {m}
  27.39, -33.87, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -33.18, 2.9,                     !- X,Y,Z Vertex 1 {m}
  12.16, -33.18, 0,                       !- X,Y,Z Vertex 2 {m}
  27.39, -34.24, 0,                       !- X,Y,Z Vertex 3 {m}
  27.39, -34.24, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -28.71, 2.9,                     !- X,Y,Z Vertex 1 {m}
  12.16, -28.71, 0,                       !- X,Y,Z Vertex 2 {m}
  12.16, -33.18, 0,                       !- X,Y,Z Vertex 3 {m}
  12.16, -33.18, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 54,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -28.71, 2.9,                     !- X,Y,Z Vertex 1 {m}
  12.16, -28.71, 2.9,                     !- X,Y,Z Vertex 2 {m}
  12.16, -33.18, 2.9,                     !- X,Y,Z Vertex 3 {m}
  27.39, -34.24, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -34.24, 0,                       !- X,Y,Z Vertex 1 {m}
  12.16, -33.18, 0,                       !- X,Y,Z Vertex 2 {m}
  12.16, -28.71, 0,                       !- X,Y,Z Vertex 3 {m}
  27.39, -28.71, 0;                       !- X,Y,Z Vertex 4 {m}

OtherEquipment,
  Other Equipment 2,                      !- Name
  None,                                   !- Fuel Type
  Thermal Zone 34,                        !- Zone or ZoneList Name
  Schedule Compact 1,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -791.743883562113,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Thermal Zone 34 Thermostat,             !- Name
  Thermal Zone 34,                        !- Zone or ZoneList Name
  Thermal Zone 34 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 17,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 34 Thermostat Schedule,    !- Name
  Thermal Zone 34 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 34 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  Schedule Year 34,                       !- Heating Setpoint Temperature Schedule Name
  Schedule Year 33;                       !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 34,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 34,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 34,                       !- Name
  Schedule Day 413,                       !- Sunday Schedule:Day Name
  Schedule Day 401,                       !- Monday Schedule:Day Name
  Schedule Day 405,                       !- Tuesday Schedule:Day Name
  Schedule Day 405,                       !- Wednesday Schedule:Day Name
  Schedule Day 405,                       !- Thursday Schedule:Day Name
  Schedule Day 405,                       !- Friday Schedule:Day Name
  Schedule Day 409,                       !- Saturday Schedule:Day Name
  Schedule Day 413,                       !- Holiday Schedule:Day Name
  Schedule Day 397,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 416,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 413,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 413;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 413,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.3333333333333;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 401,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18.3333333333333,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333333;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 405,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  18.3333333333333,                       !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333333;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 409,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  18.3333333333333,                       !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333333;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 397,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 416,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 33,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 33,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 33,                       !- Name
  Schedule Day 392,                       !- Sunday Schedule:Day Name
  Schedule Day 380,                       !- Monday Schedule:Day Name
  Schedule Day 384,                       !- Tuesday Schedule:Day Name
  Schedule Day 384,                       !- Wednesday Schedule:Day Name
  Schedule Day 384,                       !- Thursday Schedule:Day Name
  Schedule Day 384,                       !- Friday Schedule:Day Name
  Schedule Day 388,                       !- Saturday Schedule:Day Name
  Schedule Day 392,                       !- Holiday Schedule:Day Name
  Schedule Day 376,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 395,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 392,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 392;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 392,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 380,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.6666666666667,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.6666666666667;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 384,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  26.6666666666667,                       !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.6666666666667;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 388,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  26.6666666666667,                       !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.6666666666667;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 376,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 395,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 34,                        !- Zone Name
  Thermal Zone 34 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 34 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 34 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 301;                               !- Zone Air Node Name

NodeList,
  Thermal Zone 34 Inlet Node List,        !- Name
  Node 304;                               !- Node Name 1

NodeList,
  Thermal Zone 34 Exhaust Node List,      !- Name
  Node 303;                               !- Node Name 1

ZoneHVAC:PackagedTerminalHeatPump,
  Zone HVAC Packaged Terminal Heat Pump 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 303,                               !- Air Inlet Node Name
  Node 304,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.193781699771118,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.193781699771118,                      !- Heating Supply Air Flow Rate {m3/s}
  0.193781699771118,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan On Off 17,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 1,         !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 6,         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 13,               !- Supplemental Heating Coil Name
  35,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Schedule Year 96,                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Capacity Control Method
  14.4444444444444,                       !- Minimum Supply Air Temperature in Cooling Mode {C}
  35;                                     !- Maximum Supply Air Temperature in Heating Mode {C}

Fan:OnOff,
  Fan On Off 17,                          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  0.193781699771118,                      !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 303,                               !- Air Inlet Node Name
  Zone HVAC Packaged Terminal Heat Pump 1 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 16,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 16,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 16,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 1,         !- Name
  Schedule Compact 66,                    !- Availability Schedule Name
  5776.66244700281,                       !- Gross Rated Heating Capacity {W}
  3,                                      !- Gross Rated Heating COP {W/W}
  0.193781699771118,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Zone HVAC Packaged Terminal Heat Pump 1 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone HVAC Packaged Terminal Heat Pump 1 Heating Coil Outlet Node, !- Air Outlet Node Name
  Table Multi Variable Lookup 7,          !- Heating Capacity Function of Temperature Curve Name
  Table Multi Variable Lookup 8,          !- Heating Capacity Function of Flow Fraction Curve Name
  Table Multi Variable Lookup 9,          !- Energy Input Ratio Function of Temperature Curve Name
  Table Multi Variable Lookup 10,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 26,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -60,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Schedule:Compact,
  Schedule Compact 66,                    !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Table:Lookup,
  Table Multi Variable Lookup 7,          !- Name
  Table Multi Variable Lookup 7_IndependentVariableList, !- Independent Variable List Name
  ,                                       !- Normalization Method
  ,                                       !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.334809255539074,                      !- Output Value 1 {BasedOnField A4}
  0.440241054812723,                      !- Output Value 2 {BasedOnField A4}
  0.548698738589704,                      !- Output Value 3 {BasedOnField A4}
  0.629610045053483,                      !- Output Value 4 {BasedOnField A4}
  0.796886441869817,                      !- Output Value 5 {BasedOnField A4}
  0.945997575176705,                      !- Output Value 6 {BasedOnField A4}
  1.0491572921562,                        !- Output Value 7 {BasedOnField A4}
  1.08358645736149,                       !- Output Value 8 {BasedOnField A4}
  1.24039735224217,                       !- Output Value 9 {BasedOnField A4}
  0.287410870798878,                      !- Output Value 10 {BasedOnField A4}
  0.391124450697101,                      !- Output Value 11 {BasedOnField A4}
  0.500647936652663,                      !- Output Value 12 {BasedOnField A4}
  0.580844118960463,                      !- Output Value 13 {BasedOnField A4}
  0.744612278508915,                      !- Output Value 14 {BasedOnField A4}
  0.882363937913656,                      !- Output Value 15 {BasedOnField A4}
  1,                                      !- Output Value 16 {BasedOnField A4}
  1.03423545747545,                       !- Output Value 17 {BasedOnField A4}
  1.18589420632206,                       !- Output Value 18 {BasedOnField A4}
  0.243721802060468,                      !- Output Value 19 {BasedOnField A4}
  0.349689222009343,                      !- Output Value 20 {BasedOnField A4}
  0.460909928888886,                      !- Output Value 21 {BasedOnField A4}
  0.542579624643919,                      !- Output Value 22 {BasedOnField A4}
  0.70529607336994,                       !- Output Value 23 {BasedOnField A4}
  0.841757438679106,                      !- Output Value 24 {BasedOnField A4}
  0.951091071841697,                      !- Output Value 25 {BasedOnField A4}
  0.998485747094973,                      !- Output Value 26 {BasedOnField A4}
  1.14738227927456;                       !- Output Value 27 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 7_IndependentVariableList, !- Name
  Table Multi Variable Lookup 7_IndependentVariable_0, !- Independent Variable Name 1
  Table Multi Variable Lookup 7_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  Table Multi Variable Lookup 7_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  12.7777777777778,                       !- Minimum Value {BasedOnField A4}
  26.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.7777777777778,                       !- Value 1
  21.1111111111111,                       !- Value 2
  26.6666666666667;                       !- Value 3

Table:IndependentVariable,
  Table Multi Variable Lookup 7_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  -23.3333333333333,                      !- Minimum Value {BasedOnField A4}
  15.5555555555556,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -23.3333333333333,                      !- Value 1
  -17.7777777777778,                      !- Value 2
  -12.2222222222222,                      !- Value 3
  -8.33333333333333,                      !- Value 4
  -1.11111111111111,                      !- Value 5
  4.44444444444444,                       !- Value 6
  8.33333333333333,                       !- Value 7
  10,                                     !- Value 8
  15.5555555555556;                       !- Value 9

Table:Lookup,
  Table Multi Variable Lookup 8,          !- Name
  Table Multi Variable Lookup 8_IndependentVariableList, !- Independent Variable List Name
  ,                                       !- Normalization Method
  ,                                       !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.967195686514363,                      !- Output Value 1 {BasedOnField A4}
  1,                                      !- Output Value 2 {BasedOnField A4}
  1.03558488368828;                       !- Output Value 3 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 8_IndependentVariableList, !- Name
  Table Multi Variable Lookup 8_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 8_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.75,                                   !- Minimum Value {BasedOnField A4}
  1.25,                                   !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1,                                      !- Value 2
  1.25;                                   !- Value 3

Table:Lookup,
  Table Multi Variable Lookup 9,          !- Name
  Table Multi Variable Lookup 9_IndependentVariableList, !- Independent Variable List Name
  ,                                       !- Normalization Method
  ,                                       !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  2.38072890835549,                       !- Output Value 1 {BasedOnField A4}
  1.70029047788736,                       !- Output Value 2 {BasedOnField A4}
  1.3210064186434,                        !- Output Value 3 {BasedOnField A4}
  1.1896678799924,                        !- Output Value 4 {BasedOnField A4}
  0.995859290878581,                      !- Output Value 5 {BasedOnField A4}
  0.887153192214687,                      !- Output Value 6 {BasedOnField A4}
  0.821572838973721,                      !- Output Value 7 {BasedOnField A4}
  0.804028575266874,                      !- Output Value 8 {BasedOnField A4}
  0.749447238564831,                      !- Output Value 9 {BasedOnField A4}
  3.2290347878329,                        !- Output Value 10 {BasedOnField A4}
  2.2409656478019,                        !- Output Value 11 {BasedOnField A4}
  1.65015877794885,                       !- Output Value 12 {BasedOnField A4}
  1.46361697728197,                       !- Output Value 13 {BasedOnField A4}
  1.21921449035671,                       !- Output Value 14 {BasedOnField A4}
  1.0809407668656,                        !- Output Value 15 {BasedOnField A4}
  1,                                      !- Output Value 16 {BasedOnField A4}
  0.978587611321256,                      !- Output Value 17 {BasedOnField A4}
  0.89823039868147,                       !- Output Value 18 {BasedOnField A4}
  4.19037708456251,                       !- Output Value 19 {BasedOnField A4}
  2.8172339701412,                        !- Output Value 20 {BasedOnField A4}
  1.96061111156978,                       !- Output Value 21 {BasedOnField A4}
  1.70902441452714,                       !- Output Value 22 {BasedOnField A4}
  1.39768233208441,                       !- Output Value 23 {BasedOnField A4}
  1.23699099578349,                       !- Output Value 24 {BasedOnField A4}
  1.14379967710368,                       !- Output Value 25 {BasedOnField A4}
  1.11246224530274,                       !- Output Value 26 {BasedOnField A4}
  1.01120924575961;                       !- Output Value 27 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 9_IndependentVariableList, !- Name
  Table Multi Variable Lookup 9_IndependentVariable_0, !- Independent Variable Name 1
  Table Multi Variable Lookup 9_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  Table Multi Variable Lookup 9_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  12.7777777777778,                       !- Minimum Value {BasedOnField A4}
  26.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.7777777777778,                       !- Value 1
  21.1111111111111,                       !- Value 2
  26.6666666666667;                       !- Value 3

Table:IndependentVariable,
  Table Multi Variable Lookup 9_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  -23.3333333333333,                      !- Minimum Value {BasedOnField A4}
  15.5555555555556,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -23.3333333333333,                      !- Value 1
  -17.7777777777778,                      !- Value 2
  -12.2222222222222,                      !- Value 3
  -8.33333333333333,                      !- Value 4
  -1.11111111111111,                      !- Value 5
  4.44444444444444,                       !- Value 6
  8.33333333333333,                       !- Value 7
  10,                                     !- Value 8
  15.5555555555556;                       !- Value 9

Table:Lookup,
  Table Multi Variable Lookup 10,         !- Name
  Table Multi Variable Lookup 10_IndependentVariableList, !- Independent Variable List Name
  ,                                       !- Normalization Method
  ,                                       !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.09352311633255,                       !- Output Value 1 {BasedOnField A4}
  1,                                      !- Output Value 2 {BasedOnField A4}
  0.954528385128187;                      !- Output Value 3 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 10_IndependentVariableList, !- Name
  Table Multi Variable Lookup 10_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 10_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.75,                                   !- Minimum Value {BasedOnField A4}
  1.25,                                   !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1,                                      !- Value 2
  1.25;                                   !- Value 3

Curve:Quadratic,
  Curve Quadratic 26,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Schedule:Compact,
  Schedule Compact 65,                    !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Curve:Quadratic,
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 6,         !- Name
  Schedule Compact 65,                    !- Availability Schedule Name
  3530.18278340957,                       !- Gross Rated Total Cooling Capacity {W}
  0.783,                                  !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  0.193781699771118,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Zone HVAC Packaged Terminal Heat Pump 1 Fan Outlet Node, !- Air Inlet Node Name
  Zone HVAC Packaged Terminal Heat Pump 1 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Table Multi Variable Lookup 1,          !- Total Cooling Capacity Function of Temperature Curve Name
  Table Multi Variable Lookup 2,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Table Multi Variable Lookup 3,          !- Energy Input Ratio Function of Temperature Curve Name
  Table Multi Variable Lookup 4,          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 24,                     !- Part Load Fraction Correlation Curve Name
  -60,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 13,               !- Name
  Schedule Compact 66,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  5404.02043914687,                       !- Nominal Capacity {W}
  Zone HVAC Packaged Terminal Heat Pump 1 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 304;                               !- Air Outlet Node Name

Schedule:Year,
  Schedule Year 96,                       !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  Schedule Week 96,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 96,                       !- Name
  Schedule Day 658,                       !- Sunday Schedule:Day Name
  Schedule Day 655,                       !- Monday Schedule:Day Name
  Schedule Day 656,                       !- Tuesday Schedule:Day Name
  Schedule Day 656,                       !- Wednesday Schedule:Day Name
  Schedule Day 656,                       !- Thursday Schedule:Day Name
  Schedule Day 656,                       !- Friday Schedule:Day Name
  Schedule Day 657,                       !- Saturday Schedule:Day Name
  Schedule Day 658,                       !- Holiday Schedule:Day Name
  Schedule Day 654,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 658,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 658;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 658,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 655,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 656,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 657,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 654,                       !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

ZoneHVAC:EquipmentList,
  Thermal Zone 34 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 1
  Zone HVAC Packaged Terminal Heat Pump 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 34,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 17,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.193781699771118,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.193781699771118,                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 17,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 35,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  296.598815917969,                       !- Volume {m3}
  102.416717529297,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -29.05, 2.9,                     !- X,Y,Z Vertex 1 {m}
  49.08, -29.05, 0,                       !- X,Y,Z Vertex 2 {m}
  51.31, -29.05, 0,                       !- X,Y,Z Vertex 3 {m}
  51.31, -29.05, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 13,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -26.5, 2.9,                      !- X,Y,Z Vertex 1 {m}
  49.08, -26.5, 0,                        !- X,Y,Z Vertex 2 {m}
  49.08, -29.05, 0,                       !- X,Y,Z Vertex 3 {m}
  49.08, -29.05, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 100,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -15.85, 2.9,                     !- X,Y,Z Vertex 1 {m}
  49.08, -15.85, 0,                       !- X,Y,Z Vertex 2 {m}
  49.08, -26.5, 0,                        !- X,Y,Z Vertex 3 {m}
  49.08, -26.5, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 179,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  49.08, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  49.08, -15.85, 0,                       !- X,Y,Z Vertex 3 {m}
  49.08, -15.85, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 397,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  54.52, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  49.08, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  49.08, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 153,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -15.66, 2.9,                     !- X,Y,Z Vertex 1 {m}
  54.52, -15.66, 0,                       !- X,Y,Z Vertex 2 {m}
  54.52, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  54.52, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 375,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -29.05, 2.9,                     !- X,Y,Z Vertex 1 {m}
  54.52, -29.05, 0,                       !- X,Y,Z Vertex 2 {m}
  54.52, -15.66, 0,                       !- X,Y,Z Vertex 3 {m}
  54.52, -15.66, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary 1,            !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 492,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.31, -29.05, 2.9,                     !- X,Y,Z Vertex 1 {m}
  51.31, -29.05, 0,                       !- X,Y,Z Vertex 2 {m}
  54.52, -29.05, 0,                       !- X,Y,Z Vertex 3 {m}
  54.52, -29.05, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 509,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 520,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.52, -29.05, 2.9,                     !- X,Y,Z Vertex 1 {m}
  54.52, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  49.08, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  49.08, -29.05, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 510,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -29.05, 0,                       !- X,Y,Z Vertex 1 {m}
  49.08, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  54.52, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  54.52, -29.05, 0;                       !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 35 Thermostat,             !- Name
  Thermal Zone 35,                        !- Zone or ZoneList Name
  Thermal Zone 35 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 18,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 35 Thermostat Schedule,    !- Name
  Thermal Zone 35 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 35 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  Schedule Year 36,                       !- Heating Setpoint Temperature Schedule Name
  Schedule Year 35;                       !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 36,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 36,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 36,                       !- Name
  Schedule Day 455,                       !- Sunday Schedule:Day Name
  Schedule Day 443,                       !- Monday Schedule:Day Name
  Schedule Day 447,                       !- Tuesday Schedule:Day Name
  Schedule Day 447,                       !- Wednesday Schedule:Day Name
  Schedule Day 447,                       !- Thursday Schedule:Day Name
  Schedule Day 447,                       !- Friday Schedule:Day Name
  Schedule Day 451,                       !- Saturday Schedule:Day Name
  Schedule Day 455,                       !- Holiday Schedule:Day Name
  Schedule Day 439,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 458,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 455,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 455;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 455,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.4444444444444;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 443,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  19.4444444444444,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  22.2222222222222,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4444444444444;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 447,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  19.4444444444444,                       !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  22.2222222222222,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4444444444444;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 451,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  19.4444444444444,                       !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  22.2222222222222,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4444444444444;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 439,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.2222222222222;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 458,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.2222222222222;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 35,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 35,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 35,                       !- Name
  Schedule Day 434,                       !- Sunday Schedule:Day Name
  Schedule Day 422,                       !- Monday Schedule:Day Name
  Schedule Day 426,                       !- Tuesday Schedule:Day Name
  Schedule Day 426,                       !- Wednesday Schedule:Day Name
  Schedule Day 426,                       !- Thursday Schedule:Day Name
  Schedule Day 426,                       !- Friday Schedule:Day Name
  Schedule Day 430,                       !- Saturday Schedule:Day Name
  Schedule Day 434,                       !- Holiday Schedule:Day Name
  Schedule Day 418,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 437,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 434,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 434;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 434,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.5555555555556;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 422,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 426,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 430,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 418,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 437,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 35,                        !- Zone Name
  Thermal Zone 35 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 35 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 313,                               !- Zone Air Node Name
  Thermal Zone 35 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 35 Inlet Node List,        !- Name
  Node 309;                               !- Node Name 1

NodeList,
  Thermal Zone 35 Return Node List,       !- Name
  Node 314;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  Schedule Compact 72,                    !- Availability Schedule Name
  Node 315,                               !- Air Inlet Node Name
  Node 309,                               !- Air Outlet Node Name
  0.0755892265686035;                     !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  Node 309,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 16; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 35 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 16, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 35,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.3333333333333,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43.3333333333333,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 18,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.0755892265686035,                     !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.0755892265686035,                     !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 18,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 36,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  68.8413162231445,                       !- Volume {m3}
  23.7711734771729,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 398,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  49.08, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  44.87, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  44.87, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 504,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -15.85, 2.9,                     !- X,Y,Z Vertex 1 {m}
  49.08, -15.85, 0,                       !- X,Y,Z Vertex 2 {m}
  49.08, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  49.08, -10.21, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 99,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.87, -15.85, 2.9,                     !- X,Y,Z Vertex 1 {m}
  44.87, -15.85, 0,                       !- X,Y,Z Vertex 2 {m}
  49.08, -15.85, 0,                       !- X,Y,Z Vertex 3 {m}
  49.08, -15.85, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 192,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.87, -10.21, 2.9,                     !- X,Y,Z Vertex 1 {m}
  44.87, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  44.87, -15.85, 0,                       !- X,Y,Z Vertex 3 {m}
  44.87, -15.85, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 189,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.08, -15.85, 2.9,                     !- X,Y,Z Vertex 1 {m}
  49.08, -10.21, 2.9,                     !- X,Y,Z Vertex 2 {m}
  44.87, -10.21, 2.9,                     !- X,Y,Z Vertex 3 {m}
  44.87, -15.85, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.87, -15.85, 0,                       !- X,Y,Z Vertex 1 {m}
  44.87, -10.21, 0,                       !- X,Y,Z Vertex 2 {m}
  49.08, -10.21, 0,                       !- X,Y,Z Vertex 3 {m}
  49.08, -15.85, 0;                       !- X,Y,Z Vertex 4 {m}

People,
  People 8,                               !- Name
  Thermal Zone 36,                        !- Zone or ZoneList Name
  Schedule Year 59,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.0072463768115942,                     !- Sensible Heat Fraction
  Schedule Constant 8,                    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Lights,
  Lights 12,                              !- Name
  Thermal Zone 36,                        !- Zone or ZoneList Name
  Schedule Year 61,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  4743,                                   !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.12,                                   !- Fraction Radiant
  0.873,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Thermal Zone 36 Thermostat,             !- Name
  Thermal Zone 36,                        !- Zone or ZoneList Name
  Thermal Zone 36 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 19,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 36 Thermostat Schedule,    !- Name
  Thermal Zone 36 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 36 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  Schedule Year 38,                       !- Heating Setpoint Temperature Schedule Name
  Schedule Year 37;                       !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Schedule Year 38,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 38,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 38,                       !- Name
  Schedule Day 467,                       !- Sunday Schedule:Day Name
  Schedule Day 467,                       !- Monday Schedule:Day Name
  Schedule Day 467,                       !- Tuesday Schedule:Day Name
  Schedule Day 467,                       !- Wednesday Schedule:Day Name
  Schedule Day 467,                       !- Thursday Schedule:Day Name
  Schedule Day 467,                       !- Friday Schedule:Day Name
  Schedule Day 467,                       !- Saturday Schedule:Day Name
  Schedule Day 467,                       !- Holiday Schedule:Day Name
  Schedule Day 467,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 468,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 467,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 467;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 467,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  -99,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.2777777777778;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 468,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.2777777777778;                       !- Value Until Time 1

Schedule:Year,
  Schedule Year 37,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule Week 37,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Week 37,                       !- Name
  Schedule Day 460,                       !- Sunday Schedule:Day Name
  Schedule Day 460,                       !- Monday Schedule:Day Name
  Schedule Day 460,                       !- Tuesday Schedule:Day Name
  Schedule Day 460,                       !- Wednesday Schedule:Day Name
  Schedule Day 460,                       !- Thursday Schedule:Day Name
  Schedule Day 460,                       !- Friday Schedule:Day Name
  Schedule Day 460,                       !- Saturday Schedule:Day Name
  Schedule Day 460,                       !- Holiday Schedule:Day Name
  Schedule Day 460,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 463,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 460,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 460;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 460,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  25.8333333333333;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 463,                       !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.8333333333333;                       !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 12,             !- Name
  Thermal Zone 36,                        !- Zone Name
  Schedule Constant 52,                   !- Humidifying Relative Humidity Setpoint Schedule Name
  Schedule Constant 53;                   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  Schedule Constant 52,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 53,                   !- Name
  Percent,                                !- Schedule Type Limits Name
  80.0000011920929;                       !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Thermal Zone 36,                        !- Zone Name
  Thermal Zone 36 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 36 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 334,                               !- Zone Air Node Name
  Thermal Zone 36 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 36 Inlet Node List,        !- Name
  Node 329;                               !- Node Name 1

NodeList,
  Thermal Zone 36 Return Node List,       !- Name
  Node 335;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  Schedule Compact 76,                    !- Availability Schedule Name
  Node 336,                               !- Air Inlet Node Name
  Node 329,                               !- Air Outlet Node Name
  1.14708152431641;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  Node 329,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 17; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 36 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 17, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 36,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 19,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  1.14708152431641,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  1.14708152431641,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 19,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 37,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  42.7858123779297,                       !- Volume {m3}
  14.7741060256958,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 380,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.06, -26.28, 2.9,                     !- X,Y,Z Vertex 1 {m}
  60.06, -26.28, 0,                       !- X,Y,Z Vertex 2 {m}
  57.43, -26.28, 0,                       !- X,Y,Z Vertex 3 {m}
  57.43, -26.28, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.06, -31.86, 2.9,                     !- X,Y,Z Vertex 1 {m}
  60.06, -31.86, 0,                       !- X,Y,Z Vertex 2 {m}
  60.06, -26.28, 0,                       !- X,Y,Z Vertex 3 {m}
  60.06, -26.28, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 427,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.43, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  57.43, -31.89, 0,                       !- X,Y,Z Vertex 2 {m}
  60.06, -31.89, 0,                       !- X,Y,Z Vertex 3 {m}
  60.06, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 381,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.43, -26.28, 2.9,                     !- X,Y,Z Vertex 1 {m}
  57.43, -26.28, 0,                       !- X,Y,Z Vertex 2 {m}
  57.43, -31.89, 0,                       !- X,Y,Z Vertex 3 {m}
  57.43, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 127,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.06, -31.89, 2.9,                     !- X,Y,Z Vertex 1 {m}
  60.06, -26.28, 2.9,                     !- X,Y,Z Vertex 2 {m}
  57.43, -26.28, 2.9,                     !- X,Y,Z Vertex 3 {m}
  57.43, -31.89, 2.9;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.43, -31.89, 0,                       !- X,Y,Z Vertex 1 {m}
  57.43, -26.28, 0,                       !- X,Y,Z Vertex 2 {m}
  60.06, -26.28, 0,                       !- X,Y,Z Vertex 3 {m}
  60.06, -31.89, 0;                       !- X,Y,Z Vertex 4 {m}

Lights,
  Lights 7,                               !- Name
  Thermal Zone 37,                        !- Zone or ZoneList Name
  Schedule Year 47,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  34.6742812321285,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Zone,
  Thermal Zone 38,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  18.205587387085,                        !- Volume {m3}
  6.28645992279053,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -7.88, 2.9,                       !- X,Y,Z Vertex 1 {m}
  5.24, -7.88, 0,                         !- X,Y,Z Vertex 2 {m}
  5.24, -10.29, 0,                        !- X,Y,Z Vertex 3 {m}
  5.24, -10.29, 2.9;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Door,                                   !- Surface Type
  Construction 7,                         !- Construction Name
  Surface 256,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.24, -8.44, 2.13,                      !- X,Y,Z Vertex 1 {m}
  5.24, -8.44, 0,                         !- X,Y,Z Vertex 2 {m}
  5.24, -9.35, 0,                         !- X,Y,Z Vertex 3 {m}
  5.24, -9.35, 2.13;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86, -7.88, 2.9,                       !- X,Y,Z Vertex 1 {m}
  7.86, -7.88, 0,                         !- X,Y,Z Vertex 2 {m}
  5.24, -7.88, 0,                         !- X,Y,Z Vertex 3 {m}
  5.24, -7.88, 2.9;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 268,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86, -10.29, 2.9,                      !- X,Y,Z Vertex 1 {m}
  7.86, -10.29, 0,                        !- X,Y,Z Vertex 2 {m}
  7.86, -7.88, 0,                         !- X,Y,Z Vertex 3 {m}
  7.86, -7.88, 2.9;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  Construction 2,                         !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 289,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -10.29, 2.9,                      !- X,Y,Z Vertex 1 {m}
  5.24, -10.29, 0,                        !- X,Y,Z Vertex 2 {m}
  7.86, -10.29, 0,                        !- X,Y,Z Vertex 3 {m}
  7.86, -10.29, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 260,                            !- Name
  Ceiling,                                !- Surface Type
  Construction 4,                         !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 267,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86, -10.29, 2.9,                      !- X,Y,Z Vertex 1 {m}
  7.86, -7.88, 2.9,                       !- X,Y,Z Vertex 2 {m}
  5.24, -7.88, 2.9,                       !- X,Y,Z Vertex 3 {m}
  5.24, -10.29, 2.9;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 261,                            !- Name
  Floor,                                  !- Surface Type
  Construction 5,                         !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -10.29, 0,                        !- X,Y,Z Vertex 1 {m}
  5.24, -7.88, 0,                         !- X,Y,Z Vertex 2 {m}
  7.86, -7.88, 0,                         !- X,Y,Z Vertex 3 {m}
  7.86, -10.29, 0;                        !- X,Y,Z Vertex 4 {m}

OtherEquipment,
  Other Equipment 7,                      !- Name
  None,                                   !- Fuel Type
  Thermal Zone 38,                        !- Zone or ZoneList Name
  Schedule Compact 1,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -146.942685960802,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Zone,
  Thermal Zone 39,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  176.0690574646,                         !- Volume {m3}
  105.304466247559,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 318,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -28.71, 4.57,                    !- X,Y,Z Vertex 1 {m}
  12.16, -28.71, 2.9,                     !- X,Y,Z Vertex 2 {m}
  5.24, -28.71, 2.9,                      !- X,Y,Z Vertex 3 {m}
  5.24, -28.71, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.55, -32.72, 4.57,                     !- X,Y,Z Vertex 1 {m}
  5.55, -32.72, 2.9,                      !- X,Y,Z Vertex 2 {m}
  12.16, -33.18, 2.9,                     !- X,Y,Z Vertex 3 {m}
  12.16, -33.18, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.25, -32.72, 4.57,                     !- X,Y,Z Vertex 1 {m}
  5.25, -32.72, 2.9,                      !- X,Y,Z Vertex 2 {m}
  5.55, -32.72, 2.9,                      !- X,Y,Z Vertex 3 {m}
  5.55, -32.72, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.24, -28.71, 4.57,                     !- X,Y,Z Vertex 1 {m}
  5.24, -28.71, 2.9,                      !- X,Y,Z Vertex 2 {m}
  5.25, -32.72, 2.9,                      !- X,Y,Z Vertex 3 {m}
  5.25, -32.72, 4.57;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -28.71, 4.57,                    !- X,Y,Z Vertex 1 {m}
  5.24, -28.71, 4.57,                     !- X,Y,Z Vertex 2 {m}
  5.25, -32.72, 4.57,                     !- X,Y,Z Vertex 3 {m}
  5.55, -32.72, 4.57,                     !- X,Y,Z Vertex 4 {m}
  12.16, -33.18, 4.57;                    !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Floor,                                  !- Surface Type
  Construction 4 Reversed,                !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -33.18, 2.9,                     !- X,Y,Z Vertex 1 {m}
  5.55, -32.72, 2.9,                      !- X,Y,Z Vertex 2 {m}
  5.25, -32.72, 2.9,                      !- X,Y,Z Vertex 3 {m}
  5.24, -28.71, 2.9,                      !- X,Y,Z Vertex 4 {m}
  12.16, -28.71, 2.9;                     !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 228,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -28.71, 4.57,                    !- X,Y,Z Vertex 1 {m}
  27.39, -28.71, 2.9,                     !- X,Y,Z Vertex 2 {m}
  12.16, -28.71, 2.9,                     !- X,Y,Z Vertex 3 {m}
  12.16, -28.71, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  Construction 2 Reversed,                !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 434,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -33.87, 4.57,                    !- X,Y,Z Vertex 1 {m}
  27.39, -33.87, 2.9,                     !- X,Y,Z Vertex 2 {m}
  27.39, -28.71, 2.9,                     !- X,Y,Z Vertex 3 {m}
  27.39, -28.71, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.39, -34.24, 4.57,                    !- X,Y,Z Vertex 1 {m}
  27.39, -34.24, 2.9,                     !- X,Y,Z Vertex 2 {m}
  27.39, -33.87, 2.9,                     !- X,Y,Z Vertex 3 {m}
  27.39, -33.87, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Construction 1,                         !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.16, -33.18, 4.57,                    !- X,Y,Z Vertex 1 {m}
  12.16, -33.18, 2.9,                     !- X,Y,Z Vertex 2 {m}
  27.39, -34.24, 2.9,                     !- X,Y,Z Vertex 3 {m}
  27.39, -34.24, 4.57;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Roof,                                   !- Surface Type
  Construction 3,                         !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
