  Thermal Zone 26,                        !- Control Zone Name
  Node 203,                               !- Zone Node Name
  Node 198,                               !- Zone Inlet Node Name
  Node 195;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC 9 Node 196 Supply Path,   !- Name
  Node 196,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 9;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 9,          !- Name
  Node 196,                               !- Inlet Node Name
  Node 205;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC 9 Return Path,            !- Name
  Node 197,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  Air Loop HVAC Return Plenum 9,          !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  Air Loop HVAC Zone Mixer 9;             !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 9,          !- Name
  Thermal Zone 9,                         !- Zone Name
  Node 9,                                 !- Zone Node Name
  Node 207,                               !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Node 204;                               !- Inlet Node Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 9,             !- Name
  Node 197,                               !- Outlet Node Name
  Node 207;                               !- Inlet Node Name 1

PlantLoop,
  Plant Loop 1,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Plant Loop 1 Operation Schemes,         !- Plant Equipment Operation Scheme Name
  Node 19,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 18,                                !- Plant Side Inlet Node Name
  Node 19,                                !- Plant Side Outlet Node Name
  Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
  Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
  Node 21,                                !- Demand Side Inlet Node Name
  Node 22,                                !- Demand Side Outlet Node Name
  Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
  Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Plant Loop 1,                           !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  noncoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Plant Loop 1 Supply Branches,           !- Name
  Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
  Plant Loop 1 Supply Branch 1,           !- Branch Name 2
  Plant Loop 1 Supply Outlet Branch;      !- Branch Name 3

ConnectorList,
  Plant Loop 1 Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 1 Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 1 Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 1 Supply Splitter,           !- Name
  Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
  Plant Loop 1 Supply Branch 1;           !- Outlet Branch Name 1

Connector:Mixer,
  Plant Loop 1 Supply Mixer,              !- Name
  Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
  Plant Loop 1 Supply Branch 1;           !- Inlet Branch Name 1

Branch,
  Plant Loop 1 Supply Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node 18,                                !- Component Inlet Node Name 1
  Node 24;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node 18,                                !- Inlet Node Name
  Node 24,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlow,                           !- Design Power Sizing Method
  1e-06,                                  !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Plant Loop 1 Supply Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictCooling,                        !- Component Object Type 1
  District Cooling 1,                     !- Component Name 1
  Node 20,                                !- Component Inlet Node Name 1
  Node 25;                                !- Component Outlet Node Name 1

DistrictCooling,
  District Cooling 1,                     !- Name
  Node 20,                                !- Chilled Water Inlet Node Name
  Node 25,                                !- Chilled Water Outlet Node Name
  100000000;                              !- Nominal Capacity {W}

Branch,
  Plant Loop 1 Supply Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 1 Supply Outlet Pipe,        !- Component Name 1
  Plant Loop 1 Supply Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 19;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 1 Supply Outlet Pipe,        !- Name
  Plant Loop 1 Supply Outlet Pipe Node,   !- Inlet Node Name
  Node 19;                                !- Outlet Node Name

BranchList,
  Plant Loop 1 Demand Branches,           !- Name
  Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
  Plant Loop 1 Demand Branch 1,           !- Branch Name 2
  Plant Loop 1 Demand Bypass Branch,      !- Branch Name 3
  Plant Loop 1 Demand Outlet Branch;      !- Branch Name 4

ConnectorList,
  Plant Loop 1 Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 1 Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 1 Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 1 Demand Splitter,           !- Name
  Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
  Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
  Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 2

Connector:Mixer,
  Plant Loop 1 Demand Mixer,              !- Name
  Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
  Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
  Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 2

Branch,
  Plant Loop 1 Demand Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
  Node 21,                                !- Component Inlet Node Name 1
  Plant Loop 1 Demand Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 1 Demand Inlet Pipe,         !- Name
  Node 21,                                !- Inlet Node Name
  Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name

Branch,
  Plant Loop 1 Demand Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 1,                   !- Component Name 1
  Node 23,                                !- Component Inlet Node Name 1
  Node 33;                                !- Component Outlet Node Name 1

Branch,
  Plant Loop 1 Demand Bypass Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
  Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 1 Demand Bypass Pipe,        !- Name
  Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Plant Loop 1 Demand Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
  Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 22;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 1 Demand Outlet Pipe,        !- Name
  Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
  Node 22;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Plant Loop 1 Operation Schemes,         !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Plant Loop 1 Cooling Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Plant Loop 1 Cooling Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Plant Loop 1 Cooling Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  Plant Loop 1 Cooling Equipment List,    !- Name
  DistrictCooling,                        !- Equipment Object Type 1
  District Cooling 1;                     !- Equipment Name 1

PlantLoop,
  Plant Loop 10,                          !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Plant Loop 10 Operation Schemes,        !- Plant Equipment Operation Scheme Name
  Node 208,                               !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 206,                               !- Plant Side Inlet Node Name
  Node 208,                               !- Plant Side Outlet Node Name
  Plant Loop 10 Supply Branches,          !- Plant Side Branch List Name
  Plant Loop 10 Supply Connector List,    !- Plant Side Connector List Name
  Node 210,                               !- Demand Side Inlet Node Name
  Node 211,                               !- Demand Side Outlet Node Name
  Plant Loop 10 Demand Branches,          !- Demand Side Branch List Name
  Plant Loop 10 Demand Connector List,    !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Plant Loop 10,                          !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  noncoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Plant Loop 10 Supply Branches,          !- Name
  Plant Loop 10 Supply Inlet Branch,      !- Branch Name 1
  Plant Loop 10 Supply Branch 1,          !- Branch Name 2
  Plant Loop 10 Supply Outlet Branch;     !- Branch Name 3

ConnectorList,
  Plant Loop 10 Supply Connector List,    !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 10 Supply Splitter,          !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 10 Supply Mixer;             !- Connector Name 2

Connector:Splitter,
  Plant Loop 10 Supply Splitter,          !- Name
  Plant Loop 10 Supply Inlet Branch,      !- Inlet Branch Name
  Plant Loop 10 Supply Branch 1;          !- Outlet Branch Name 1

Connector:Mixer,
  Plant Loop 10 Supply Mixer,             !- Name
  Plant Loop 10 Supply Outlet Branch,     !- Outlet Branch Name
  Plant Loop 10 Supply Branch 1;          !- Inlet Branch Name 1

Branch,
  Plant Loop 10 Supply Inlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 10,                 !- Component Name 1
  Node 206,                               !- Component Inlet Node Name 1
  Node 213;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 10,                 !- Name
  Node 206,                               !- Inlet Node Name
  Node 213,                               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlow,                           !- Design Power Sizing Method
  1e-06,                                  !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Plant Loop 10 Supply Branch 1,          !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictCooling,                        !- Component Object Type 1
  District Cooling 10,                    !- Component Name 1
  Node 209,                               !- Component Inlet Node Name 1
  Node 214;                               !- Component Outlet Node Name 1

DistrictCooling,
  District Cooling 10,                    !- Name
  Node 209,                               !- Chilled Water Inlet Node Name
  Node 214,                               !- Chilled Water Outlet Node Name
  100000000;                              !- Nominal Capacity {W}

Branch,
  Plant Loop 10 Supply Outlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 10 Supply Outlet Pipe,       !- Component Name 1
  Plant Loop 10 Supply Outlet Pipe Node,  !- Component Inlet Node Name 1
  Node 208;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 10 Supply Outlet Pipe,       !- Name
  Plant Loop 10 Supply Outlet Pipe Node,  !- Inlet Node Name
  Node 208;                               !- Outlet Node Name

BranchList,
  Plant Loop 10 Demand Branches,          !- Name
  Plant Loop 10 Demand Inlet Branch,      !- Branch Name 1
  Plant Loop 10 Demand Branch 1,          !- Branch Name 2
  Plant Loop 10 Demand Bypass Branch,     !- Branch Name 3
  Plant Loop 10 Demand Outlet Branch;     !- Branch Name 4

ConnectorList,
  Plant Loop 10 Demand Connector List,    !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 10 Demand Splitter,          !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 10 Demand Mixer;             !- Connector Name 2

Connector:Splitter,
  Plant Loop 10 Demand Splitter,          !- Name
  Plant Loop 10 Demand Inlet Branch,      !- Inlet Branch Name
  Plant Loop 10 Demand Branch 1,          !- Outlet Branch Name 1
  Plant Loop 10 Demand Bypass Branch;     !- Outlet Branch Name 2

Connector:Mixer,
  Plant Loop 10 Demand Mixer,             !- Name
  Plant Loop 10 Demand Outlet Branch,     !- Outlet Branch Name
  Plant Loop 10 Demand Branch 1,          !- Inlet Branch Name 1
  Plant Loop 10 Demand Bypass Branch;     !- Inlet Branch Name 2

Branch,
  Plant Loop 10 Demand Inlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 10 Demand Inlet Pipe,        !- Component Name 1
  Node 210,                               !- Component Inlet Node Name 1
  Plant Loop 10 Demand Inlet Pipe Node;   !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 10 Demand Inlet Pipe,        !- Name
  Node 210,                               !- Inlet Node Name
  Plant Loop 10 Demand Inlet Pipe Node;   !- Outlet Node Name

Branch,
  Plant Loop 10 Demand Branch 1,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 10,                  !- Component Name 1
  Node 212,                               !- Component Inlet Node Name 1
  Node 222;                               !- Component Outlet Node Name 1

Branch,
  Plant Loop 10 Demand Bypass Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 10 Demand Bypass Pipe,       !- Component Name 1
  Plant Loop 10 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Plant Loop 10 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 10 Demand Bypass Pipe,       !- Name
  Plant Loop 10 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Plant Loop 10 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Plant Loop 10 Demand Outlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 10 Demand Outlet Pipe,       !- Component Name 1
  Plant Loop 10 Demand Outlet Pipe Node,  !- Component Inlet Node Name 1
  Node 211;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 10 Demand Outlet Pipe,       !- Name
  Plant Loop 10 Demand Outlet Pipe Node,  !- Inlet Node Name
  Node 211;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Plant Loop 10 Operation Schemes,        !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Plant Loop 10 Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Plant Loop 10 Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Plant Loop 10 Cooling Equipment List;   !- Range Equipment List Name 1

PlantEquipmentList,
  Plant Loop 10 Cooling Equipment List,   !- Name
  DistrictCooling,                        !- Equipment Object Type 1
  District Cooling 10;                    !- Equipment Name 1

PlantLoop,
  Plant Loop 11,                          !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Plant Loop 11 Operation Schemes,        !- Plant Equipment Operation Scheme Name
  Node 229,                               !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 227,                               !- Plant Side Inlet Node Name
  Node 229,                               !- Plant Side Outlet Node Name
  Plant Loop 11 Supply Branches,          !- Plant Side Branch List Name
  Plant Loop 11 Supply Connector List,    !- Plant Side Connector List Name
  Node 231,                               !- Demand Side Inlet Node Name
  Node 232,                               !- Demand Side Outlet Node Name
  Plant Loop 11 Demand Branches,          !- Demand Side Branch List Name
  Plant Loop 11 Demand Connector List,    !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Plant Loop 11,                          !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  noncoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Plant Loop 11 Supply Branches,          !- Name
  Plant Loop 11 Supply Inlet Branch,      !- Branch Name 1
  Plant Loop 11 Supply Branch 1,          !- Branch Name 2
  Plant Loop 11 Supply Outlet Branch;     !- Branch Name 3

ConnectorList,
  Plant Loop 11 Supply Connector List,    !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 11 Supply Splitter,          !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 11 Supply Mixer;             !- Connector Name 2

Connector:Splitter,
  Plant Loop 11 Supply Splitter,          !- Name
  Plant Loop 11 Supply Inlet Branch,      !- Inlet Branch Name
  Plant Loop 11 Supply Branch 1;          !- Outlet Branch Name 1

Connector:Mixer,
  Plant Loop 11 Supply Mixer,             !- Name
  Plant Loop 11 Supply Outlet Branch,     !- Outlet Branch Name
  Plant Loop 11 Supply Branch 1;          !- Inlet Branch Name 1

Branch,
  Plant Loop 11 Supply Inlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 11,                 !- Component Name 1
  Node 227,                               !- Component Inlet Node Name 1
  Node 234;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 11,                 !- Name
  Node 227,                               !- Inlet Node Name
  Node 234,                               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlow,                           !- Design Power Sizing Method
  1e-06,                                  !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Plant Loop 11 Supply Branch 1,          !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictCooling,                        !- Component Object Type 1
  District Cooling 11,                    !- Component Name 1
  Node 230,                               !- Component Inlet Node Name 1
  Node 235;                               !- Component Outlet Node Name 1

DistrictCooling,
  District Cooling 11,                    !- Name
  Node 230,                               !- Chilled Water Inlet Node Name
  Node 235,                               !- Chilled Water Outlet Node Name
  100000000;                              !- Nominal Capacity {W}

Branch,
  Plant Loop 11 Supply Outlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 11 Supply Outlet Pipe,       !- Component Name 1
  Plant Loop 11 Supply Outlet Pipe Node,  !- Component Inlet Node Name 1
  Node 229;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 11 Supply Outlet Pipe,       !- Name
  Plant Loop 11 Supply Outlet Pipe Node,  !- Inlet Node Name
  Node 229;                               !- Outlet Node Name

BranchList,
  Plant Loop 11 Demand Branches,          !- Name
  Plant Loop 11 Demand Inlet Branch,      !- Branch Name 1
  Plant Loop 11 Demand Branch 1,          !- Branch Name 2
  Plant Loop 11 Demand Bypass Branch,     !- Branch Name 3
  Plant Loop 11 Demand Outlet Branch;     !- Branch Name 4

ConnectorList,
  Plant Loop 11 Demand Connector List,    !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 11 Demand Splitter,          !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 11 Demand Mixer;             !- Connector Name 2

Connector:Splitter,
  Plant Loop 11 Demand Splitter,          !- Name
  Plant Loop 11 Demand Inlet Branch,      !- Inlet Branch Name
  Plant Loop 11 Demand Branch 1,          !- Outlet Branch Name 1
  Plant Loop 11 Demand Bypass Branch;     !- Outlet Branch Name 2

Connector:Mixer,
  Plant Loop 11 Demand Mixer,             !- Name
  Plant Loop 11 Demand Outlet Branch,     !- Outlet Branch Name
  Plant Loop 11 Demand Branch 1,          !- Inlet Branch Name 1
  Plant Loop 11 Demand Bypass Branch;     !- Inlet Branch Name 2

Branch,
  Plant Loop 11 Demand Inlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 11 Demand Inlet Pipe,        !- Component Name 1
  Node 231,                               !- Component Inlet Node Name 1
  Plant Loop 11 Demand Inlet Pipe Node;   !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 11 Demand Inlet Pipe,        !- Name
  Node 231,                               !- Inlet Node Name
  Plant Loop 11 Demand Inlet Pipe Node;   !- Outlet Node Name

Branch,
  Plant Loop 11 Demand Branch 1,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 11,                  !- Component Name 1
  Node 233,                               !- Component Inlet Node Name 1
  Node 243;                               !- Component Outlet Node Name 1

Branch,
  Plant Loop 11 Demand Bypass Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 11 Demand Bypass Pipe,       !- Component Name 1
  Plant Loop 11 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Plant Loop 11 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 11 Demand Bypass Pipe,       !- Name
  Plant Loop 11 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Plant Loop 11 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Plant Loop 11 Demand Outlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 11 Demand Outlet Pipe,       !- Component Name 1
  Plant Loop 11 Demand Outlet Pipe Node,  !- Component Inlet Node Name 1
  Node 232;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 11 Demand Outlet Pipe,       !- Name
  Plant Loop 11 Demand Outlet Pipe Node,  !- Inlet Node Name
  Node 232;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Plant Loop 11 Operation Schemes,        !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Plant Loop 11 Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Plant Loop 11 Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Plant Loop 11 Cooling Equipment List;   !- Range Equipment List Name 1

PlantEquipmentList,
  Plant Loop 11 Cooling Equipment List,   !- Name
  DistrictCooling,                        !- Equipment Object Type 1
  District Cooling 11;                    !- Equipment Name 1

PlantLoop,
  Plant Loop 12,                          !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Plant Loop 12 Operation Schemes,        !- Plant Equipment Operation Scheme Name
  Node 318,                               !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 316,                               !- Plant Side Inlet Node Name
  Node 318,                               !- Plant Side Outlet Node Name
  Plant Loop 12 Supply Branches,          !- Plant Side Branch List Name
  Plant Loop 12 Supply Connector List,    !- Plant Side Connector List Name
  Node 320,                               !- Demand Side Inlet Node Name
  Node 321,                               !- Demand Side Outlet Node Name
  Plant Loop 12 Demand Branches,          !- Demand Side Branch List Name
  Plant Loop 12 Demand Connector List,    !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Plant Loop 12,                          !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  noncoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Plant Loop 12 Supply Branches,          !- Name
  Plant Loop 12 Supply Inlet Branch,      !- Branch Name 1
  Plant Loop 12 Supply Branch 1,          !- Branch Name 2
  Plant Loop 12 Supply Outlet Branch;     !- Branch Name 3

ConnectorList,
  Plant Loop 12 Supply Connector List,    !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 12 Supply Splitter,          !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 12 Supply Mixer;             !- Connector Name 2

Connector:Splitter,
  Plant Loop 12 Supply Splitter,          !- Name
  Plant Loop 12 Supply Inlet Branch,      !- Inlet Branch Name
  Plant Loop 12 Supply Branch 1;          !- Outlet Branch Name 1

Connector:Mixer,
  Plant Loop 12 Supply Mixer,             !- Name
  Plant Loop 12 Supply Outlet Branch,     !- Outlet Branch Name
  Plant Loop 12 Supply Branch 1;          !- Inlet Branch Name 1

Branch,
  Plant Loop 12 Supply Inlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 12,                 !- Component Name 1
  Node 316,                               !- Component Inlet Node Name 1
  Node 323;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 12,                 !- Name
  Node 316,                               !- Inlet Node Name
  Node 323,                               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlow,                           !- Design Power Sizing Method
  1e-06,                                  !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Plant Loop 12 Supply Branch 1,          !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictCooling,                        !- Component Object Type 1
  District Cooling 12,                    !- Component Name 1
  Node 319,                               !- Component Inlet Node Name 1
  Node 324;                               !- Component Outlet Node Name 1

DistrictCooling,
  District Cooling 12,                    !- Name
  Node 319,                               !- Chilled Water Inlet Node Name
  Node 324,                               !- Chilled Water Outlet Node Name
  100000000;                              !- Nominal Capacity {W}

Branch,
  Plant Loop 12 Supply Outlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 12 Supply Outlet Pipe,       !- Component Name 1
  Plant Loop 12 Supply Outlet Pipe Node,  !- Component Inlet Node Name 1
  Node 318;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 12 Supply Outlet Pipe,       !- Name
  Plant Loop 12 Supply Outlet Pipe Node,  !- Inlet Node Name
  Node 318;                               !- Outlet Node Name

BranchList,
  Plant Loop 12 Demand Branches,          !- Name
  Plant Loop 12 Demand Inlet Branch,      !- Branch Name 1
  Plant Loop 12 Demand Branch 1,          !- Branch Name 2
  Plant Loop 12 Demand Bypass Branch,     !- Branch Name 3
  Plant Loop 12 Demand Outlet Branch;     !- Branch Name 4

ConnectorList,
  Plant Loop 12 Demand Connector List,    !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 12 Demand Splitter,          !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 12 Demand Mixer;             !- Connector Name 2

Connector:Splitter,
  Plant Loop 12 Demand Splitter,          !- Name
  Plant Loop 12 Demand Inlet Branch,      !- Inlet Branch Name
  Plant Loop 12 Demand Branch 1,          !- Outlet Branch Name 1
  Plant Loop 12 Demand Bypass Branch;     !- Outlet Branch Name 2

Connector:Mixer,
  Plant Loop 12 Demand Mixer,             !- Name
  Plant Loop 12 Demand Outlet Branch,     !- Outlet Branch Name
  Plant Loop 12 Demand Branch 1,          !- Inlet Branch Name 1
  Plant Loop 12 Demand Bypass Branch;     !- Inlet Branch Name 2

Branch,
  Plant Loop 12 Demand Inlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 12 Demand Inlet Pipe,        !- Component Name 1
  Node 320,                               !- Component Inlet Node Name 1
  Plant Loop 12 Demand Inlet Pipe Node;   !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 12 Demand Inlet Pipe,        !- Name
  Node 320,                               !- Inlet Node Name
  Plant Loop 12 Demand Inlet Pipe Node;   !- Outlet Node Name

Branch,
  Plant Loop 12 Demand Branch 1,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 12,                  !- Component Name 1
  Node 322,                               !- Component Inlet Node Name 1
  Node 332;                               !- Component Outlet Node Name 1

Branch,
  Plant Loop 12 Demand Bypass Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 12 Demand Bypass Pipe,       !- Component Name 1
  Plant Loop 12 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Plant Loop 12 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 12 Demand Bypass Pipe,       !- Name
  Plant Loop 12 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Plant Loop 12 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Plant Loop 12 Demand Outlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 12 Demand Outlet Pipe,       !- Component Name 1
  Plant Loop 12 Demand Outlet Pipe Node,  !- Component Inlet Node Name 1
  Node 321;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 12 Demand Outlet Pipe,       !- Name
  Plant Loop 12 Demand Outlet Pipe Node,  !- Inlet Node Name
  Node 321;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Plant Loop 12 Operation Schemes,        !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Plant Loop 12 Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Plant Loop 12 Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Plant Loop 12 Cooling Equipment List;   !- Range Equipment List Name 1

PlantEquipmentList,
  Plant Loop 12 Cooling Equipment List,   !- Name
  DistrictCooling,                        !- Equipment Object Type 1
  District Cooling 12;                    !- Equipment Name 1

PlantLoop,
  Plant Loop 2,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Plant Loop 2 Operation Schemes,         !- Plant Equipment Operation Scheme Name
  Node 40,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 38,                                !- Plant Side Inlet Node Name
  Node 40,                                !- Plant Side Outlet Node Name
  Plant Loop 2 Supply Branches,           !- Plant Side Branch List Name
  Plant Loop 2 Supply Connector List,     !- Plant Side Connector List Name
  Node 42,                                !- Demand Side Inlet Node Name
  Node 43,                                !- Demand Side Outlet Node Name
  Plant Loop 2 Demand Branches,           !- Demand Side Branch List Name
  Plant Loop 2 Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Plant Loop 2,                           !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  noncoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Plant Loop 2 Supply Branches,           !- Name
  Plant Loop 2 Supply Inlet Branch,       !- Branch Name 1
  Plant Loop 2 Supply Branch 1,           !- Branch Name 2
  Plant Loop 2 Supply Outlet Branch;      !- Branch Name 3

ConnectorList,
  Plant Loop 2 Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 2 Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 2 Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 2 Supply Splitter,           !- Name
  Plant Loop 2 Supply Inlet Branch,       !- Inlet Branch Name
  Plant Loop 2 Supply Branch 1;           !- Outlet Branch Name 1

Connector:Mixer,
  Plant Loop 2 Supply Mixer,              !- Name
  Plant Loop 2 Supply Outlet Branch,      !- Outlet Branch Name
  Plant Loop 2 Supply Branch 1;           !- Inlet Branch Name 1

Branch,
  Plant Loop 2 Supply Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 2,                  !- Component Name 1
  Node 38,                                !- Component Inlet Node Name 1
  Node 45;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 2,                  !- Name
  Node 38,                                !- Inlet Node Name
  Node 45,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlow,                           !- Design Power Sizing Method
  1e-06,                                  !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Plant Loop 2 Supply Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictCooling,                        !- Component Object Type 1
  District Cooling 2,                     !- Component Name 1
  Node 41,                                !- Component Inlet Node Name 1
  Node 46;                                !- Component Outlet Node Name 1

DistrictCooling,
  District Cooling 2,                     !- Name
  Node 41,                                !- Chilled Water Inlet Node Name
  Node 46,                                !- Chilled Water Outlet Node Name
  100000000;                              !- Nominal Capacity {W}

Branch,
  Plant Loop 2 Supply Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 2 Supply Outlet Pipe,        !- Component Name 1
  Plant Loop 2 Supply Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 40;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 2 Supply Outlet Pipe,        !- Name
  Plant Loop 2 Supply Outlet Pipe Node,   !- Inlet Node Name
  Node 40;                                !- Outlet Node Name

BranchList,
  Plant Loop 2 Demand Branches,           !- Name
  Plant Loop 2 Demand Inlet Branch,       !- Branch Name 1
  Plant Loop 2 Demand Branch 1,           !- Branch Name 2
  Plant Loop 2 Demand Bypass Branch,      !- Branch Name 3
  Plant Loop 2 Demand Outlet Branch;      !- Branch Name 4

ConnectorList,
  Plant Loop 2 Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 2 Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 2 Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 2 Demand Splitter,           !- Name
  Plant Loop 2 Demand Inlet Branch,       !- Inlet Branch Name
  Plant Loop 2 Demand Branch 1,           !- Outlet Branch Name 1
  Plant Loop 2 Demand Bypass Branch;      !- Outlet Branch Name 2

Connector:Mixer,
  Plant Loop 2 Demand Mixer,              !- Name
  Plant Loop 2 Demand Outlet Branch,      !- Outlet Branch Name
  Plant Loop 2 Demand Branch 1,           !- Inlet Branch Name 1
  Plant Loop 2 Demand Bypass Branch;      !- Inlet Branch Name 2

Branch,
  Plant Loop 2 Demand Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 2 Demand Inlet Pipe,         !- Component Name 1
  Node 42,                                !- Component Inlet Node Name 1
  Plant Loop 2 Demand Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 2 Demand Inlet Pipe,         !- Name
  Node 42,                                !- Inlet Node Name
  Plant Loop 2 Demand Inlet Pipe Node;    !- Outlet Node Name

Branch,
  Plant Loop 2 Demand Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 2,                   !- Component Name 1
  Node 44,                                !- Component Inlet Node Name 1
  Node 54;                                !- Component Outlet Node Name 1

Branch,
  Plant Loop 2 Demand Bypass Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 2 Demand Bypass Pipe,        !- Component Name 1
  Plant Loop 2 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Plant Loop 2 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 2 Demand Bypass Pipe,        !- Name
  Plant Loop 2 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Plant Loop 2 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Plant Loop 2 Demand Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 2 Demand Outlet Pipe,        !- Component Name 1
  Plant Loop 2 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 43;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 2 Demand Outlet Pipe,        !- Name
  Plant Loop 2 Demand Outlet Pipe Node,   !- Inlet Node Name
  Node 43;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Plant Loop 2 Operation Schemes,         !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Plant Loop 2 Cooling Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Plant Loop 2 Cooling Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Plant Loop 2 Cooling Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  Plant Loop 2 Cooling Equipment List,    !- Name
  DistrictCooling,                        !- Equipment Object Type 1
  District Cooling 2;                     !- Equipment Name 1

PlantLoop,
  Plant Loop 3,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Plant Loop 3 Operation Schemes,         !- Plant Equipment Operation Scheme Name
  Node 61,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 59,                                !- Plant Side Inlet Node Name
  Node 61,                                !- Plant Side Outlet Node Name
  Plant Loop 3 Supply Branches,           !- Plant Side Branch List Name
  Plant Loop 3 Supply Connector List,     !- Plant Side Connector List Name
  Node 63,                                !- Demand Side Inlet Node Name
  Node 64,                                !- Demand Side Outlet Node Name
  Plant Loop 3 Demand Branches,           !- Demand Side Branch List Name
  Plant Loop 3 Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Plant Loop 3,                           !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  noncoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Plant Loop 3 Supply Branches,           !- Name
  Plant Loop 3 Supply Inlet Branch,       !- Branch Name 1
  Plant Loop 3 Supply Branch 1,           !- Branch Name 2
  Plant Loop 3 Supply Outlet Branch;      !- Branch Name 3

ConnectorList,
  Plant Loop 3 Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 3 Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 3 Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 3 Supply Splitter,           !- Name
  Plant Loop 3 Supply Inlet Branch,       !- Inlet Branch Name
  Plant Loop 3 Supply Branch 1;           !- Outlet Branch Name 1

Connector:Mixer,
  Plant Loop 3 Supply Mixer,              !- Name
  Plant Loop 3 Supply Outlet Branch,      !- Outlet Branch Name
  Plant Loop 3 Supply Branch 1;           !- Inlet Branch Name 1

Branch,
  Plant Loop 3 Supply Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 3,                  !- Component Name 1
  Node 59,                                !- Component Inlet Node Name 1
  Node 66;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 3,                  !- Name
  Node 59,                                !- Inlet Node Name
  Node 66,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlow,                           !- Design Power Sizing Method
  1e-06,                                  !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Plant Loop 3 Supply Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictCooling,                        !- Component Object Type 1
  District Cooling 3,                     !- Component Name 1
  Node 62,                                !- Component Inlet Node Name 1
  Node 67;                                !- Component Outlet Node Name 1

DistrictCooling,
  District Cooling 3,                     !- Name
  Node 62,                                !- Chilled Water Inlet Node Name
  Node 67,                                !- Chilled Water Outlet Node Name
  100000000;                              !- Nominal Capacity {W}

Branch,
  Plant Loop 3 Supply Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 3 Supply Outlet Pipe,        !- Component Name 1
  Plant Loop 3 Supply Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 61;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 3 Supply Outlet Pipe,        !- Name
  Plant Loop 3 Supply Outlet Pipe Node,   !- Inlet Node Name
  Node 61;                                !- Outlet Node Name

BranchList,
  Plant Loop 3 Demand Branches,           !- Name
  Plant Loop 3 Demand Inlet Branch,       !- Branch Name 1
  Plant Loop 3 Demand Branch 1,           !- Branch Name 2
  Plant Loop 3 Demand Bypass Branch,      !- Branch Name 3
  Plant Loop 3 Demand Outlet Branch;      !- Branch Name 4

ConnectorList,
  Plant Loop 3 Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 3 Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 3 Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 3 Demand Splitter,           !- Name
  Plant Loop 3 Demand Inlet Branch,       !- Inlet Branch Name
  Plant Loop 3 Demand Branch 1,           !- Outlet Branch Name 1
  Plant Loop 3 Demand Bypass Branch;      !- Outlet Branch Name 2

Connector:Mixer,
  Plant Loop 3 Demand Mixer,              !- Name
  Plant Loop 3 Demand Outlet Branch,      !- Outlet Branch Name
  Plant Loop 3 Demand Branch 1,           !- Inlet Branch Name 1
  Plant Loop 3 Demand Bypass Branch;      !- Inlet Branch Name 2

Branch,
  Plant Loop 3 Demand Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 3 Demand Inlet Pipe,         !- Component Name 1
  Node 63,                                !- Component Inlet Node Name 1
  Plant Loop 3 Demand Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 3 Demand Inlet Pipe,         !- Name
  Node 63,                                !- Inlet Node Name
  Plant Loop 3 Demand Inlet Pipe Node;    !- Outlet Node Name

Branch,
  Plant Loop 3 Demand Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 3,                   !- Component Name 1
  Node 65,                                !- Component Inlet Node Name 1
  Node 75;                                !- Component Outlet Node Name 1

Branch,
  Plant Loop 3 Demand Bypass Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 3 Demand Bypass Pipe,        !- Component Name 1
  Plant Loop 3 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Plant Loop 3 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 3 Demand Bypass Pipe,        !- Name
  Plant Loop 3 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Plant Loop 3 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Plant Loop 3 Demand Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 3 Demand Outlet Pipe,        !- Component Name 1
  Plant Loop 3 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 64;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 3 Demand Outlet Pipe,        !- Name
  Plant Loop 3 Demand Outlet Pipe Node,   !- Inlet Node Name
  Node 64;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Plant Loop 3 Operation Schemes,         !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Plant Loop 3 Cooling Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Plant Loop 3 Cooling Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Plant Loop 3 Cooling Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  Plant Loop 3 Cooling Equipment List,    !- Name
  DistrictCooling,                        !- Equipment Object Type 1
  District Cooling 3;                     !- Equipment Name 1

PlantLoop,
  Plant Loop 4,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Plant Loop 4 Operation Schemes,         !- Plant Equipment Operation Scheme Name
  Node 82,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 80,                                !- Plant Side Inlet Node Name
  Node 82,                                !- Plant Side Outlet Node Name
  Plant Loop 4 Supply Branches,           !- Plant Side Branch List Name
  Plant Loop 4 Supply Connector List,     !- Plant Side Connector List Name
  Node 84,                                !- Demand Side Inlet Node Name
  Node 85,                                !- Demand Side Outlet Node Name
  Plant Loop 4 Demand Branches,           !- Demand Side Branch List Name
  Plant Loop 4 Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Plant Loop 4,                           !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  noncoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Plant Loop 4 Supply Branches,           !- Name
  Plant Loop 4 Supply Inlet Branch,       !- Branch Name 1
  Plant Loop 4 Supply Branch 1,           !- Branch Name 2
  Plant Loop 4 Supply Outlet Branch;      !- Branch Name 3

ConnectorList,
  Plant Loop 4 Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 4 Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 4 Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 4 Supply Splitter,           !- Name
  Plant Loop 4 Supply Inlet Branch,       !- Inlet Branch Name
  Plant Loop 4 Supply Branch 1;           !- Outlet Branch Name 1

Connector:Mixer,
  Plant Loop 4 Supply Mixer,              !- Name
  Plant Loop 4 Supply Outlet Branch,      !- Outlet Branch Name
  Plant Loop 4 Supply Branch 1;           !- Inlet Branch Name 1

Branch,
  Plant Loop 4 Supply Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 4,                  !- Component Name 1
  Node 80,                                !- Component Inlet Node Name 1
  Node 87;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 4,                  !- Name
  Node 80,                                !- Inlet Node Name
  Node 87,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlow,                           !- Design Power Sizing Method
  1e-06,                                  !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Plant Loop 4 Supply Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictCooling,                        !- Component Object Type 1
  District Cooling 4,                     !- Component Name 1
  Node 83,                                !- Component Inlet Node Name 1
  Node 88;                                !- Component Outlet Node Name 1

DistrictCooling,
  District Cooling 4,                     !- Name
  Node 83,                                !- Chilled Water Inlet Node Name
  Node 88,                                !- Chilled Water Outlet Node Name
  100000000;                              !- Nominal Capacity {W}

Branch,
  Plant Loop 4 Supply Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 4 Supply Outlet Pipe,        !- Component Name 1
  Plant Loop 4 Supply Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 82;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 4 Supply Outlet Pipe,        !- Name
  Plant Loop 4 Supply Outlet Pipe Node,   !- Inlet Node Name
  Node 82;                                !- Outlet Node Name

BranchList,
  Plant Loop 4 Demand Branches,           !- Name
  Plant Loop 4 Demand Inlet Branch,       !- Branch Name 1
  Plant Loop 4 Demand Branch 1,           !- Branch Name 2
  Plant Loop 4 Demand Bypass Branch,      !- Branch Name 3
  Plant Loop 4 Demand Outlet Branch;      !- Branch Name 4

ConnectorList,
  Plant Loop 4 Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 4 Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 4 Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 4 Demand Splitter,           !- Name
  Plant Loop 4 Demand Inlet Branch,       !- Inlet Branch Name
  Plant Loop 4 Demand Branch 1,           !- Outlet Branch Name 1
  Plant Loop 4 Demand Bypass Branch;      !- Outlet Branch Name 2

Connector:Mixer,
  Plant Loop 4 Demand Mixer,              !- Name
  Plant Loop 4 Demand Outlet Branch,      !- Outlet Branch Name
  Plant Loop 4 Demand Branch 1,           !- Inlet Branch Name 1
  Plant Loop 4 Demand Bypass Branch;      !- Inlet Branch Name 2

Branch,
  Plant Loop 4 Demand Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 4 Demand Inlet Pipe,         !- Component Name 1
  Node 84,                                !- Component Inlet Node Name 1
  Plant Loop 4 Demand Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 4 Demand Inlet Pipe,         !- Name
  Node 84,                                !- Inlet Node Name
  Plant Loop 4 Demand Inlet Pipe Node;    !- Outlet Node Name

Branch,
  Plant Loop 4 Demand Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 4,                   !- Component Name 1
  Node 86,                                !- Component Inlet Node Name 1
  Node 96;                                !- Component Outlet Node Name 1

Branch,
  Plant Loop 4 Demand Bypass Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 4 Demand Bypass Pipe,        !- Component Name 1
  Plant Loop 4 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Plant Loop 4 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 4 Demand Bypass Pipe,        !- Name
  Plant Loop 4 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Plant Loop 4 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Plant Loop 4 Demand Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 4 Demand Outlet Pipe,        !- Component Name 1
  Plant Loop 4 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 85;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 4 Demand Outlet Pipe,        !- Name
  Plant Loop 4 Demand Outlet Pipe Node,   !- Inlet Node Name
  Node 85;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Plant Loop 4 Operation Schemes,         !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Plant Loop 4 Cooling Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Plant Loop 4 Cooling Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Plant Loop 4 Cooling Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  Plant Loop 4 Cooling Equipment List,    !- Name
  DistrictCooling,                        !- Equipment Object Type 1
  District Cooling 4;                     !- Equipment Name 1

PlantLoop,
  Plant Loop 5,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Plant Loop 5 Operation Schemes,         !- Plant Equipment Operation Scheme Name
  Node 103,                               !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 101,                               !- Plant Side Inlet Node Name
  Node 103,                               !- Plant Side Outlet Node Name
  Plant Loop 5 Supply Branches,           !- Plant Side Branch List Name
  Plant Loop 5 Supply Connector List,     !- Plant Side Connector List Name
  Node 105,                               !- Demand Side Inlet Node Name
  Node 106,                               !- Demand Side Outlet Node Name
  Plant Loop 5 Demand Branches,           !- Demand Side Branch List Name
  Plant Loop 5 Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Plant Loop 5,                           !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  noncoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Plant Loop 5 Supply Branches,           !- Name
  Plant Loop 5 Supply Inlet Branch,       !- Branch Name 1
  Plant Loop 5 Supply Branch 1,           !- Branch Name 2
  Plant Loop 5 Supply Outlet Branch;      !- Branch Name 3

ConnectorList,
  Plant Loop 5 Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 5 Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 5 Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 5 Supply Splitter,           !- Name
  Plant Loop 5 Supply Inlet Branch,       !- Inlet Branch Name
  Plant Loop 5 Supply Branch 1;           !- Outlet Branch Name 1

Connector:Mixer,
  Plant Loop 5 Supply Mixer,              !- Name
  Plant Loop 5 Supply Outlet Branch,      !- Outlet Branch Name
  Plant Loop 5 Supply Branch 1;           !- Inlet Branch Name 1

Branch,
  Plant Loop 5 Supply Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 5,                  !- Component Name 1
  Node 101,                               !- Component Inlet Node Name 1
  Node 108;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 5,                  !- Name
  Node 101,                               !- Inlet Node Name
  Node 108,                               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlow,                           !- Design Power Sizing Method
  1e-06,                                  !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Plant Loop 5 Supply Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictCooling,                        !- Component Object Type 1
  District Cooling 5,                     !- Component Name 1
  Node 104,                               !- Component Inlet Node Name 1
  Node 109;                               !- Component Outlet Node Name 1

DistrictCooling,
  District Cooling 5,                     !- Name
  Node 104,                               !- Chilled Water Inlet Node Name
  Node 109,                               !- Chilled Water Outlet Node Name
  100000000;                              !- Nominal Capacity {W}

Branch,
  Plant Loop 5 Supply Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 5 Supply Outlet Pipe,        !- Component Name 1
  Plant Loop 5 Supply Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 103;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 5 Supply Outlet Pipe,        !- Name
  Plant Loop 5 Supply Outlet Pipe Node,   !- Inlet Node Name
  Node 103;                               !- Outlet Node Name

BranchList,
  Plant Loop 5 Demand Branches,           !- Name
  Plant Loop 5 Demand Inlet Branch,       !- Branch Name 1
  Plant Loop 5 Demand Branch 1,           !- Branch Name 2
  Plant Loop 5 Demand Bypass Branch,      !- Branch Name 3
  Plant Loop 5 Demand Outlet Branch;      !- Branch Name 4

ConnectorList,
  Plant Loop 5 Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 5 Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 5 Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 5 Demand Splitter,           !- Name
  Plant Loop 5 Demand Inlet Branch,       !- Inlet Branch Name
  Plant Loop 5 Demand Branch 1,           !- Outlet Branch Name 1
  Plant Loop 5 Demand Bypass Branch;      !- Outlet Branch Name 2

Connector:Mixer,
  Plant Loop 5 Demand Mixer,              !- Name
  Plant Loop 5 Demand Outlet Branch,      !- Outlet Branch Name
  Plant Loop 5 Demand Branch 1,           !- Inlet Branch Name 1
  Plant Loop 5 Demand Bypass Branch;      !- Inlet Branch Name 2

Branch,
  Plant Loop 5 Demand Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 5 Demand Inlet Pipe,         !- Component Name 1
  Node 105,                               !- Component Inlet Node Name 1
  Plant Loop 5 Demand Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 5 Demand Inlet Pipe,         !- Name
  Node 105,                               !- Inlet Node Name
  Plant Loop 5 Demand Inlet Pipe Node;    !- Outlet Node Name

Branch,
  Plant Loop 5 Demand Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 5,                   !- Component Name 1
  Node 107,                               !- Component Inlet Node Name 1
  Node 117;                               !- Component Outlet Node Name 1

Branch,
  Plant Loop 5 Demand Bypass Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 5 Demand Bypass Pipe,        !- Component Name 1
  Plant Loop 5 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Plant Loop 5 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 5 Demand Bypass Pipe,        !- Name
  Plant Loop 5 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Plant Loop 5 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Plant Loop 5 Demand Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 5 Demand Outlet Pipe,        !- Component Name 1
  Plant Loop 5 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 106;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 5 Demand Outlet Pipe,        !- Name
  Plant Loop 5 Demand Outlet Pipe Node,   !- Inlet Node Name
  Node 106;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Plant Loop 5 Operation Schemes,         !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Plant Loop 5 Cooling Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Plant Loop 5 Cooling Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Plant Loop 5 Cooling Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  Plant Loop 5 Cooling Equipment List,    !- Name
  DistrictCooling,                        !- Equipment Object Type 1
  District Cooling 5;                     !- Equipment Name 1

PlantLoop,
  Plant Loop 6,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Plant Loop 6 Operation Schemes,         !- Plant Equipment Operation Scheme Name
  Node 124,                               !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 122,                               !- Plant Side Inlet Node Name
  Node 124,                               !- Plant Side Outlet Node Name
  Plant Loop 6 Supply Branches,           !- Plant Side Branch List Name
  Plant Loop 6 Supply Connector List,     !- Plant Side Connector List Name
  Node 126,                               !- Demand Side Inlet Node Name
  Node 127,                               !- Demand Side Outlet Node Name
  Plant Loop 6 Demand Branches,           !- Demand Side Branch List Name
  Plant Loop 6 Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Plant Loop 6,                           !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  noncoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Plant Loop 6 Supply Branches,           !- Name
  Plant Loop 6 Supply Inlet Branch,       !- Branch Name 1
  Plant Loop 6 Supply Branch 1,           !- Branch Name 2
  Plant Loop 6 Supply Outlet Branch;      !- Branch Name 3

ConnectorList,
  Plant Loop 6 Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 6 Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 6 Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 6 Supply Splitter,           !- Name
  Plant Loop 6 Supply Inlet Branch,       !- Inlet Branch Name
  Plant Loop 6 Supply Branch 1;           !- Outlet Branch Name 1

Connector:Mixer,
  Plant Loop 6 Supply Mixer,              !- Name
  Plant Loop 6 Supply Outlet Branch,      !- Outlet Branch Name
  Plant Loop 6 Supply Branch 1;           !- Inlet Branch Name 1

Branch,
  Plant Loop 6 Supply Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 6,                  !- Component Name 1
  Node 122,                               !- Component Inlet Node Name 1
  Node 129;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 6,                  !- Name
  Node 122,                               !- Inlet Node Name
  Node 129,                               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlow,                           !- Design Power Sizing Method
  1e-06,                                  !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Plant Loop 6 Supply Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictCooling,                        !- Component Object Type 1
  District Cooling 6,                     !- Component Name 1
  Node 125,                               !- Component Inlet Node Name 1
  Node 130;                               !- Component Outlet Node Name 1

DistrictCooling,
  District Cooling 6,                     !- Name
  Node 125,                               !- Chilled Water Inlet Node Name
  Node 130,                               !- Chilled Water Outlet Node Name
  100000000;                              !- Nominal Capacity {W}

Branch,
  Plant Loop 6 Supply Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 6 Supply Outlet Pipe,        !- Component Name 1
  Plant Loop 6 Supply Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 124;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 6 Supply Outlet Pipe,        !- Name
  Plant Loop 6 Supply Outlet Pipe Node,   !- Inlet Node Name
  Node 124;                               !- Outlet Node Name

BranchList,
  Plant Loop 6 Demand Branches,           !- Name
  Plant Loop 6 Demand Inlet Branch,       !- Branch Name 1
  Plant Loop 6 Demand Branch 1,           !- Branch Name 2
  Plant Loop 6 Demand Bypass Branch,      !- Branch Name 3
  Plant Loop 6 Demand Outlet Branch;      !- Branch Name 4

ConnectorList,
  Plant Loop 6 Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 6 Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 6 Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 6 Demand Splitter,           !- Name
  Plant Loop 6 Demand Inlet Branch,       !- Inlet Branch Name
  Plant Loop 6 Demand Branch 1,           !- Outlet Branch Name 1
  Plant Loop 6 Demand Bypass Branch;      !- Outlet Branch Name 2

Connector:Mixer,
  Plant Loop 6 Demand Mixer,              !- Name
  Plant Loop 6 Demand Outlet Branch,      !- Outlet Branch Name
  Plant Loop 6 Demand Branch 1,           !- Inlet Branch Name 1
  Plant Loop 6 Demand Bypass Branch;      !- Inlet Branch Name 2

Branch,
  Plant Loop 6 Demand Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 6 Demand Inlet Pipe,         !- Component Name 1
  Node 126,                               !- Component Inlet Node Name 1
  Plant Loop 6 Demand Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 6 Demand Inlet Pipe,         !- Name
  Node 126,                               !- Inlet Node Name
  Plant Loop 6 Demand Inlet Pipe Node;    !- Outlet Node Name

Branch,
  Plant Loop 6 Demand Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 6,                   !- Component Name 1
  Node 128,                               !- Component Inlet Node Name 1
  Node 138;                               !- Component Outlet Node Name 1

Branch,
  Plant Loop 6 Demand Bypass Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 6 Demand Bypass Pipe,        !- Component Name 1
  Plant Loop 6 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Plant Loop 6 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 6 Demand Bypass Pipe,        !- Name
  Plant Loop 6 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Plant Loop 6 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Plant Loop 6 Demand Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 6 Demand Outlet Pipe,        !- Component Name 1
  Plant Loop 6 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 127;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 6 Demand Outlet Pipe,        !- Name
  Plant Loop 6 Demand Outlet Pipe Node,   !- Inlet Node Name
  Node 127;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Plant Loop 6 Operation Schemes,         !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Plant Loop 6 Cooling Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Plant Loop 6 Cooling Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Plant Loop 6 Cooling Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  Plant Loop 6 Cooling Equipment List,    !- Name
  DistrictCooling,                        !- Equipment Object Type 1
  District Cooling 6;                     !- Equipment Name 1

PlantLoop,
  Plant Loop 7,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Plant Loop 7 Operation Schemes,         !- Plant Equipment Operation Scheme Name
  Node 145,                               !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 143,                               !- Plant Side Inlet Node Name
  Node 145,                               !- Plant Side Outlet Node Name
  Plant Loop 7 Supply Branches,           !- Plant Side Branch List Name
  Plant Loop 7 Supply Connector List,     !- Plant Side Connector List Name
  Node 147,                               !- Demand Side Inlet Node Name
  Node 148,                               !- Demand Side Outlet Node Name
  Plant Loop 7 Demand Branches,           !- Demand Side Branch List Name
  Plant Loop 7 Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Plant Loop 7,                           !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  noncoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Plant Loop 7 Supply Branches,           !- Name
  Plant Loop 7 Supply Inlet Branch,       !- Branch Name 1
  Plant Loop 7 Supply Branch 1,           !- Branch Name 2
  Plant Loop 7 Supply Outlet Branch;      !- Branch Name 3

ConnectorList,
  Plant Loop 7 Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 7 Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 7 Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 7 Supply Splitter,           !- Name
  Plant Loop 7 Supply Inlet Branch,       !- Inlet Branch Name
  Plant Loop 7 Supply Branch 1;           !- Outlet Branch Name 1

Connector:Mixer,
  Plant Loop 7 Supply Mixer,              !- Name
  Plant Loop 7 Supply Outlet Branch,      !- Outlet Branch Name
  Plant Loop 7 Supply Branch 1;           !- Inlet Branch Name 1

Branch,
  Plant Loop 7 Supply Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 7,                  !- Component Name 1
  Node 143,                               !- Component Inlet Node Name 1
  Node 150;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 7,                  !- Name
  Node 143,                               !- Inlet Node Name
  Node 150,                               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlow,                           !- Design Power Sizing Method
  1e-06,                                  !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Plant Loop 7 Supply Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictCooling,                        !- Component Object Type 1
  District Cooling 7,                     !- Component Name 1
  Node 146,                               !- Component Inlet Node Name 1
  Node 151;                               !- Component Outlet Node Name 1

DistrictCooling,
  District Cooling 7,                     !- Name
  Node 146,                               !- Chilled Water Inlet Node Name
  Node 151,                               !- Chilled Water Outlet Node Name
  100000000;                              !- Nominal Capacity {W}

Branch,
  Plant Loop 7 Supply Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 7 Supply Outlet Pipe,        !- Component Name 1
  Plant Loop 7 Supply Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 145;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 7 Supply Outlet Pipe,        !- Name
  Plant Loop 7 Supply Outlet Pipe Node,   !- Inlet Node Name
  Node 145;                               !- Outlet Node Name

BranchList,
  Plant Loop 7 Demand Branches,           !- Name
  Plant Loop 7 Demand Inlet Branch,       !- Branch Name 1
  Plant Loop 7 Demand Branch 1,           !- Branch Name 2
  Plant Loop 7 Demand Bypass Branch,      !- Branch Name 3
  Plant Loop 7 Demand Outlet Branch;      !- Branch Name 4

ConnectorList,
  Plant Loop 7 Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 7 Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 7 Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 7 Demand Splitter,           !- Name
  Plant Loop 7 Demand Inlet Branch,       !- Inlet Branch Name
  Plant Loop 7 Demand Branch 1,           !- Outlet Branch Name 1
  Plant Loop 7 Demand Bypass Branch;      !- Outlet Branch Name 2

Connector:Mixer,
  Plant Loop 7 Demand Mixer,              !- Name
  Plant Loop 7 Demand Outlet Branch,      !- Outlet Branch Name
  Plant Loop 7 Demand Branch 1,           !- Inlet Branch Name 1
  Plant Loop 7 Demand Bypass Branch;      !- Inlet Branch Name 2

Branch,
  Plant Loop 7 Demand Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 7 Demand Inlet Pipe,         !- Component Name 1
  Node 147,                               !- Component Inlet Node Name 1
  Plant Loop 7 Demand Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 7 Demand Inlet Pipe,         !- Name
  Node 147,                               !- Inlet Node Name
  Plant Loop 7 Demand Inlet Pipe Node;    !- Outlet Node Name

Branch,
  Plant Loop 7 Demand Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 7,                   !- Component Name 1
  Node 149,                               !- Component Inlet Node Name 1
  Node 159;                               !- Component Outlet Node Name 1

Branch,
  Plant Loop 7 Demand Bypass Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 7 Demand Bypass Pipe,        !- Component Name 1
  Plant Loop 7 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Plant Loop 7 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 7 Demand Bypass Pipe,        !- Name
  Plant Loop 7 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Plant Loop 7 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Plant Loop 7 Demand Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 7 Demand Outlet Pipe,        !- Component Name 1
  Plant Loop 7 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 148;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 7 Demand Outlet Pipe,        !- Name
  Plant Loop 7 Demand Outlet Pipe Node,   !- Inlet Node Name
  Node 148;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Plant Loop 7 Operation Schemes,         !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Plant Loop 7 Cooling Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Plant Loop 7 Cooling Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Plant Loop 7 Cooling Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  Plant Loop 7 Cooling Equipment List,    !- Name
  DistrictCooling,                        !- Equipment Object Type 1
  District Cooling 7;                     !- Equipment Name 1

PlantLoop,
  Plant Loop 8,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Plant Loop 8 Operation Schemes,         !- Plant Equipment Operation Scheme Name
  Node 166,                               !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 164,                               !- Plant Side Inlet Node Name
  Node 166,                               !- Plant Side Outlet Node Name
  Plant Loop 8 Supply Branches,           !- Plant Side Branch List Name
  Plant Loop 8 Supply Connector List,     !- Plant Side Connector List Name
  Node 168,                               !- Demand Side Inlet Node Name
  Node 169,                               !- Demand Side Outlet Node Name
  Plant Loop 8 Demand Branches,           !- Demand Side Branch List Name
  Plant Loop 8 Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Plant Loop 8,                           !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  noncoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Plant Loop 8 Supply Branches,           !- Name
  Plant Loop 8 Supply Inlet Branch,       !- Branch Name 1
  Plant Loop 8 Supply Branch 1,           !- Branch Name 2
  Plant Loop 8 Supply Outlet Branch;      !- Branch Name 3

ConnectorList,
  Plant Loop 8 Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 8 Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 8 Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 8 Supply Splitter,           !- Name
  Plant Loop 8 Supply Inlet Branch,       !- Inlet Branch Name
  Plant Loop 8 Supply Branch 1;           !- Outlet Branch Name 1

Connector:Mixer,
  Plant Loop 8 Supply Mixer,              !- Name
  Plant Loop 8 Supply Outlet Branch,      !- Outlet Branch Name
  Plant Loop 8 Supply Branch 1;           !- Inlet Branch Name 1

Branch,
  Plant Loop 8 Supply Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 8,                  !- Component Name 1
  Node 164,                               !- Component Inlet Node Name 1
  Node 171;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 8,                  !- Name
  Node 164,                               !- Inlet Node Name
  Node 171,                               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlow,                           !- Design Power Sizing Method
  1e-06,                                  !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Plant Loop 8 Supply Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictCooling,                        !- Component Object Type 1
  District Cooling 8,                     !- Component Name 1
  Node 167,                               !- Component Inlet Node Name 1
  Node 172;                               !- Component Outlet Node Name 1

DistrictCooling,
  District Cooling 8,                     !- Name
  Node 167,                               !- Chilled Water Inlet Node Name
  Node 172,                               !- Chilled Water Outlet Node Name
  100000000;                              !- Nominal Capacity {W}

Branch,
  Plant Loop 8 Supply Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 8 Supply Outlet Pipe,        !- Component Name 1
  Plant Loop 8 Supply Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 166;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 8 Supply Outlet Pipe,        !- Name
  Plant Loop 8 Supply Outlet Pipe Node,   !- Inlet Node Name
  Node 166;                               !- Outlet Node Name

BranchList,
  Plant Loop 8 Demand Branches,           !- Name
  Plant Loop 8 Demand Inlet Branch,       !- Branch Name 1
  Plant Loop 8 Demand Branch 1,           !- Branch Name 2
  Plant Loop 8 Demand Bypass Branch,      !- Branch Name 3
  Plant Loop 8 Demand Outlet Branch;      !- Branch Name 4

ConnectorList,
  Plant Loop 8 Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 8 Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 8 Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 8 Demand Splitter,           !- Name
  Plant Loop 8 Demand Inlet Branch,       !- Inlet Branch Name
  Plant Loop 8 Demand Branch 1,           !- Outlet Branch Name 1
  Plant Loop 8 Demand Bypass Branch;      !- Outlet Branch Name 2

Connector:Mixer,
  Plant Loop 8 Demand Mixer,              !- Name
  Plant Loop 8 Demand Outlet Branch,      !- Outlet Branch Name
  Plant Loop 8 Demand Branch 1,           !- Inlet Branch Name 1
  Plant Loop 8 Demand Bypass Branch;      !- Inlet Branch Name 2

Branch,
  Plant Loop 8 Demand Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 8 Demand Inlet Pipe,         !- Component Name 1
  Node 168,                               !- Component Inlet Node Name 1
  Plant Loop 8 Demand Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 8 Demand Inlet Pipe,         !- Name
  Node 168,                               !- Inlet Node Name
  Plant Loop 8 Demand Inlet Pipe Node;    !- Outlet Node Name

Branch,
  Plant Loop 8 Demand Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 8,                   !- Component Name 1
  Node 170,                               !- Component Inlet Node Name 1
  Node 180;                               !- Component Outlet Node Name 1

Branch,
  Plant Loop 8 Demand Bypass Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 8 Demand Bypass Pipe,        !- Component Name 1
  Plant Loop 8 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Plant Loop 8 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 8 Demand Bypass Pipe,        !- Name
  Plant Loop 8 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Plant Loop 8 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Plant Loop 8 Demand Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 8 Demand Outlet Pipe,        !- Component Name 1
  Plant Loop 8 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 169;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 8 Demand Outlet Pipe,        !- Name
  Plant Loop 8 Demand Outlet Pipe Node,   !- Inlet Node Name
  Node 169;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Plant Loop 8 Operation Schemes,         !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Plant Loop 8 Cooling Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Plant Loop 8 Cooling Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Plant Loop 8 Cooling Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  Plant Loop 8 Cooling Equipment List,    !- Name
  DistrictCooling,                        !- Equipment Object Type 1
  District Cooling 8;                     !- Equipment Name 1

PlantLoop,
  Plant Loop 9,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Plant Loop 9 Operation Schemes,         !- Plant Equipment Operation Scheme Name
  Node 187,                               !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 185,                               !- Plant Side Inlet Node Name
  Node 187,                               !- Plant Side Outlet Node Name
  Plant Loop 9 Supply Branches,           !- Plant Side Branch List Name
  Plant Loop 9 Supply Connector List,     !- Plant Side Connector List Name
  Node 189,                               !- Demand Side Inlet Node Name
  Node 190,                               !- Demand Side Outlet Node Name
  Plant Loop 9 Demand Branches,           !- Demand Side Branch List Name
  Plant Loop 9 Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Plant Loop 9,                           !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  noncoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Plant Loop 9 Supply Branches,           !- Name
  Plant Loop 9 Supply Inlet Branch,       !- Branch Name 1
  Plant Loop 9 Supply Branch 1,           !- Branch Name 2
  Plant Loop 9 Supply Outlet Branch;      !- Branch Name 3

ConnectorList,
  Plant Loop 9 Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 9 Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 9 Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 9 Supply Splitter,           !- Name
  Plant Loop 9 Supply Inlet Branch,       !- Inlet Branch Name
  Plant Loop 9 Supply Branch 1;           !- Outlet Branch Name 1

Connector:Mixer,
  Plant Loop 9 Supply Mixer,              !- Name
  Plant Loop 9 Supply Outlet Branch,      !- Outlet Branch Name
  Plant Loop 9 Supply Branch 1;           !- Inlet Branch Name 1

Branch,
  Plant Loop 9 Supply Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 9,                  !- Component Name 1
  Node 185,                               !- Component Inlet Node Name 1
  Node 192;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 9,                  !- Name
  Node 185,                               !- Inlet Node Name
  Node 192,                               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlow,                           !- Design Power Sizing Method
  1e-06,                                  !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Plant Loop 9 Supply Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictCooling,                        !- Component Object Type 1
  District Cooling 9,                     !- Component Name 1
  Node 188,                               !- Component Inlet Node Name 1
  Node 193;                               !- Component Outlet Node Name 1

DistrictCooling,
  District Cooling 9,                     !- Name
  Node 188,                               !- Chilled Water Inlet Node Name
  Node 193,                               !- Chilled Water Outlet Node Name
  100000000;                              !- Nominal Capacity {W}

Branch,
  Plant Loop 9 Supply Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 9 Supply Outlet Pipe,        !- Component Name 1
  Plant Loop 9 Supply Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 187;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 9 Supply Outlet Pipe,        !- Name
  Plant Loop 9 Supply Outlet Pipe Node,   !- Inlet Node Name
  Node 187;                               !- Outlet Node Name

BranchList,
  Plant Loop 9 Demand Branches,           !- Name
  Plant Loop 9 Demand Inlet Branch,       !- Branch Name 1
  Plant Loop 9 Demand Branch 1,           !- Branch Name 2
  Plant Loop 9 Demand Bypass Branch,      !- Branch Name 3
  Plant Loop 9 Demand Outlet Branch;      !- Branch Name 4

ConnectorList,
  Plant Loop 9 Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 9 Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 9 Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 9 Demand Splitter,           !- Name
  Plant Loop 9 Demand Inlet Branch,       !- Inlet Branch Name
  Plant Loop 9 Demand Branch 1,           !- Outlet Branch Name 1
  Plant Loop 9 Demand Bypass Branch;      !- Outlet Branch Name 2

Connector:Mixer,
  Plant Loop 9 Demand Mixer,              !- Name
  Plant Loop 9 Demand Outlet Branch,      !- Outlet Branch Name
  Plant Loop 9 Demand Branch 1,           !- Inlet Branch Name 1
  Plant Loop 9 Demand Bypass Branch;      !- Inlet Branch Name 2

Branch,
  Plant Loop 9 Demand Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 9 Demand Inlet Pipe,         !- Component Name 1
  Node 189,                               !- Component Inlet Node Name 1
  Plant Loop 9 Demand Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 9 Demand Inlet Pipe,         !- Name
  Node 189,                               !- Inlet Node Name
  Plant Loop 9 Demand Inlet Pipe Node;    !- Outlet Node Name

Branch,
  Plant Loop 9 Demand Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 9,                   !- Component Name 1
  Node 191,                               !- Component Inlet Node Name 1
  Node 201;                               !- Component Outlet Node Name 1

Branch,
  Plant Loop 9 Demand Bypass Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 9 Demand Bypass Pipe,        !- Component Name 1
  Plant Loop 9 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Plant Loop 9 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 9 Demand Bypass Pipe,        !- Name
  Plant Loop 9 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Plant Loop 9 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Plant Loop 9 Demand Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 9 Demand Outlet Pipe,        !- Component Name 1
  Plant Loop 9 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 190;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 9 Demand Outlet Pipe,        !- Name
  Plant Loop 9 Demand Outlet Pipe Node,   !- Inlet Node Name
  Node 190;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Plant Loop 9 Operation Schemes,         !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Plant Loop 9 Cooling Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Plant Loop 9 Cooling Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Plant Loop 9 Cooling Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  Plant Loop 9 Cooling Equipment List,    !- Name
  DistrictCooling,                        !- Equipment Object Type 1
  District Cooling 9;                     !- Equipment Name 1

OutputControl:Files,
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  No,                                     !- Output Tabular
  Yes,                                    !- Output SQLite
  No,                                     !- Output JSON
  No,                                     !- Output AUDIT
  No,                                     !- Output Zone Sizing
  No,                                     !- Output System Sizing
  No,                                     !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  Yes,                                    !- Output END
  No,                                     !- Output SHD
  No,                                     !- Output DFS
  No,                                     !- Output GLHE
  No,                                     !- Output DelightIn
  No,                                     !- Output DelightELdmp
  No,                                     !- Output DelightDFdmp
  No,                                     !- Output EDD
  No,                                     !- Output DBG
  No,                                     !- Output PerfLog
  No,                                     !- Output SLN
  No,                                     !- Output SCI
  No,                                     !- Output WRL
  No,                                     !- Output Screen
  No,                                     !- Output ExtShd
  No;                                     !- Output Tarcog

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Site 1,                                 !- Name
  42.3079986572266,                       !- Latitude {deg}
  -85.2509994506836,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  282.8544;                               !- Elevation {m}

Site:GroundReflectance,
  0.200000002980232,                      !- January Ground Reflectance {dimensionless}
  0.200000002980232,                      !- February Ground Reflectance {dimensionless}
  0.200000002980232,                      !- March Ground Reflectance {dimensionless}
  0.200000002980232,                      !- April Ground Reflectance {dimensionless}
  0.200000002980232,                      !- May Ground Reflectance {dimensionless}
  0.200000002980232,                      !- June Ground Reflectance {dimensionless}
  0.200000002980232,                      !- July Ground Reflectance {dimensionless}
  0.200000002980232,                      !- August Ground Reflectance {dimensionless}
  0.200000002980232,                      !- September Ground Reflectance {dimensionless}
  0.200000002980232,                      !- October Ground Reflectance {dimensionless}
  0.200000002980232,                      !- November Ground Reflectance {dimensionless}
  0.200000002980232;                      !- December Ground Reflectance {dimensionless}

SizingPeriod:DesignDay,
  Sizing Period Design Day 1,             !- Name
  1,                                      !- Month
  15,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -16.7777778042687,                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -17.7200075735648,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97973.1558610697,                       !- Barometric Pressure {Pa}
  18.04,                                  !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Sizing Period Design Day 10,            !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.0000025431315,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  Schedule Day 544,                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  21.1152945624457,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  Schedule Day 545,                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97973.1558610697,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  Schedule Day 546,                       !- Beam Solar Day Schedule Name
  Schedule Day 547;                       !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
  Sizing Period Design Day 11,            !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.2222239176432,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  Schedule Day 548,                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  18.3336215549045,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  Schedule Day 549,                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97973.1558610697,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  Schedule Day 550,                       !- Beam Solar Day Schedule Name
  Schedule Day 551;                       !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
  Sizing Period Design Day 12,            !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  17.8888914320204,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  Schedule Day 552,                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  15.004325442844,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  Schedule Day 553,                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97973.1558610697,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  Schedule Day 554,                       !- Beam Solar Day Schedule Name
  Schedule Day 555;                       !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
  Sizing Period Design Day 13,            !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  11.000001695421,                        !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  Schedule Day 556,                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  9.99532063802083,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  Schedule Day 557,                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97973.1558610697,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  Schedule Day 558,                       !- Beam Solar Day Schedule Name
  Schedule Day 559;                       !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
  Sizing Period Design Day 2,             !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  7.8888914320204,                        !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  Schedule Day 512,                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  7.21793280707465,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  Schedule Day 513,                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97973.1558610697,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  Schedule Day 514,                       !- Beam Solar Day Schedule Name
  Schedule Day 515;                       !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
  Sizing Period Design Day 3,             !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  9.8888905843099,                        !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  Schedule Day 516,                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  9.8888905843099,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  Schedule Day 517,                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97973.1558610697,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  Schedule Day 518,                       !- Beam Solar Day Schedule Name
  Schedule Day 519;                       !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
  Sizing Period Design Day 4,             !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  16.000001695421,                        !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  Schedule Day 520,                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  14.9947102864583,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  Schedule Day 521,                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97973.1558610697,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  Schedule Day 522,                       !- Beam Solar Day Schedule Name
  Schedule Day 523;                       !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
  Sizing Period Design Day 5,             !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  21.5555572509766,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  Schedule Day 524,                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  17.2223536173503,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  Schedule Day 525,                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97973.1558610697,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  Schedule Day 526,                       !- Beam Solar Day Schedule Name
  Schedule Day 527;                       !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
  Sizing Period Design Day 6,             !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.7777803209093,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  Schedule Day 528,                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  20.0018522474501,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  Schedule Day 529,                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97973.1558610697,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  Schedule Day 530,                       !- Beam Solar Day Schedule Name
  Schedule Day 531;                       !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
  Sizing Period Design Day 7,             !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.4444461398655,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  Schedule Day 532,                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  21.6667048136393,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  Schedule Day 533,                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97973.1558610697,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  Schedule Day 534,                       !- Beam Solar Day Schedule Name
  Schedule Day 535;                       !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
  Sizing Period Design Day 8,             !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.1111128065321,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  Schedule Day 536,                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  22.7778455946181,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  Schedule Day 537,                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97973.1558610697,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  Schedule Day 538,                       !- Beam Solar Day Schedule Name
  Schedule Day 539;                       !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
  Sizing Period Design Day 9,             !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.1111128065321,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  Schedule Day 540,                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  22.7778455946181,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  Schedule Day 541,                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97973.1558610697,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  Schedule Day 542,                       !- Beam Solar Day Schedule Name
  Schedule Day 543;                       !- Diffuse Solar Day Schedule Name

Foundation:Kiva,
  Foundation Kiva 1,                      !- Name
  20,                                     !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2,                                    !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  Construction 6;                         !- Footing Wall Construction Name

Foundation:Kiva:Settings,
  1.38458802063197,                       !- Soil Conductivity {W/m-K}
  1200,                                   !- Soil Density {kg/m3}
  1200,                                   !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 18,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 21,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 22,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 23,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 25,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 27,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 28,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 29,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Table:Lookup,
  Table Multi Variable Lookup 5,          !- Name
  Table Multi Variable Lookup 5_IndependentVariableList, !- Independent Variable List Name
  ,                                       !- Normalization Method
  ,                                       !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.31659112373988,                       !- Output Value 1 {BasedOnField A4}
  1.3165912826856,                        !- Output Value 2 {BasedOnField A4}
  1.31659126281738,                       !- Output Value 3 {BasedOnField A4}
  1.31659124294917,                       !- Output Value 4 {BasedOnField A4}
  1.31659132242203,                       !- Output Value 5 {BasedOnField A4}
  1.31659134229024,                       !- Output Value 6 {BasedOnField A4}
  1.30537569522858,                       !- Output Value 7 {BasedOnField A4}
  1.31659122308095,                       !- Output Value 8 {BasedOnField A4}
  1.31659126281738,                       !- Output Value 9 {BasedOnField A4}
  1.3165912826856,                        !- Output Value 10 {BasedOnField A4}
  1.31659130255381,                       !- Output Value 11 {BasedOnField A4}
  1.31659132242203,                       !- Output Value 12 {BasedOnField A4}
  1.31659134229024,                       !- Output Value 13 {BasedOnField A4}
  1.30537569522858,                       !- Output Value 14 {BasedOnField A4}
  1.21292706330617,                       !- Output Value 15 {BasedOnField A4}
  1.23754994074504,                       !- Output Value 16 {BasedOnField A4}
  1.26755072673162,                       !- Output Value 17 {BasedOnField A4}
  1.29713602860769,                       !- Output Value 18 {BasedOnField A4}
  1.31658766667048,                       !- Output Value 19 {BasedOnField A4}
  1.31659130255381,                       !- Output Value 20 {BasedOnField A4}
  1.30537566542625,                       !- Output Value 21 {BasedOnField A4}
  0.936908016602198,                      !- Output Value 22 {BasedOnField A4}
  0.953224807977676,                      !- Output Value 23 {BasedOnField A4}
  0.973499635855357,                      !- Output Value 24 {BasedOnField A4}
  1,                                      !- Output Value 25 {BasedOnField A4}
  1.03069331248601,                       !- Output Value 26 {BasedOnField A4}
  1.0687314470609,                        !- Output Value 27 {BasedOnField A4}
  1.10720300674438,                       !- Output Value 28 {BasedOnField A4}
  0.695327639579773,                      !- Output Value 29 {BasedOnField A4}
  0.703204582134883,                      !- Output Value 30 {BasedOnField A4}
  0.712645004192988,                      !- Output Value 31 {BasedOnField A4}
  0.724545300006866,                      !- Output Value 32 {BasedOnField A4}
  0.739697148402532,                      !- Output Value 33 {BasedOnField A4}
  0.758077104886373,                      !- Output Value 34 {BasedOnField A4}
  0.785227492451668,                      !- Output Value 35 {BasedOnField A4}
  0.529054055611292,                      !- Output Value 36 {BasedOnField A4}
  0.531381964683533,                      !- Output Value 37 {BasedOnField A4}
  0.534219900767008,                      !- Output Value 38 {BasedOnField A4}
  0.537917733192444,                      !- Output Value 39 {BasedOnField A4}
  0.542743692795436,                      !- Output Value 40 {BasedOnField A4}
  0.549435416857401,                      !- Output Value 41 {BasedOnField A4}
  0.561238899827003,                      !- Output Value 42 {BasedOnField A4}
  0.364915529886882,                      !- Output Value 43 {BasedOnField A4}
  0.36335015296936,                       !- Output Value 44 {BasedOnField A4}
  0.361650670568148,                      !- Output Value 45 {BasedOnField A4}
  0.359720215201378,                      !- Output Value 46 {BasedOnField A4}
  0.357592195272446,                      !- Output Value 47 {BasedOnField A4}
  0.355279713869095,                      !- Output Value 48 {BasedOnField A4}
  0.356586165726185;                      !- Output Value 49 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 5_IndependentVariableList, !- Name
  Table Multi Variable Lookup 5_IndependentVariable_0, !- Independent Variable Name 1
  Table Multi Variable Lookup 5_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  Table Multi Variable Lookup 5_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  12.2222222222222,                       !- Minimum Value {BasedOnField A4}
  26.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.2222222222222,                       !- Value 1
  14.4444444444444,                       !- Value 2
  16.6666666666667,                       !- Value 3
  19.4444444444444,                       !- Value 4
  22.2222222222222,                       !- Value 5
  24.4444444444444,                       !- Value 6
  26.6666666666667;                       !- Value 7

Table:IndependentVariable,
  Table Multi Variable Lookup 5_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  18.3333333333333,                       !- Minimum Value {BasedOnField A4}
  51.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  18.3333333333333,                       !- Value 1
  23.8888888888889,                       !- Value 2
  29.4444444444444,                       !- Value 3
  35,                                     !- Value 4
  40.5555555555556,                       !- Value 5
  46.1111111111111,                       !- Value 6
  51.6666666666667;                       !- Value 7

Table:Lookup,
  Table Multi Variable Lookup 6,          !- Name
  Table Multi Variable Lookup 6_IndependentVariableList, !- Independent Variable List Name
  ,                                       !- Normalization Method
  ,                                       !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.950089752674103,                      !- Output Value 1 {BasedOnField A4}
  0.960259179274241,                      !- Output Value 2 {BasedOnField A4}
  0.968517591555913,                      !- Output Value 3 {BasedOnField A4}
  0.984899053970973,                      !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.01194379727046,                       !- Output Value 6 {BasedOnField A4}
  1.01862591505051,                       !- Output Value 7 {BasedOnField A4}
  1.0242845416069;                        !- Output Value 8 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 6_IndependentVariableList, !- Name
  Table Multi Variable Lookup 6_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 6_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.625,                                  !- Minimum Value {BasedOnField A4}
  1.25,                                   !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.625,                                  !- Value 1
  0.6875,                                 !- Value 2
  0.75,                                   !- Value 3
  0.875,                                  !- Value 4
  1,                                      !- Value 5
  1.125,                                  !- Value 6
  1.1875,                                 !- Value 7
  1.25;                                   !- Value 8

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  Schedule Constant 30,                   !- Schedule Name
  Node 103;                               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  Schedule Constant 33,                   !- Schedule Name
  Node 124;                               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 7,           !- Name
  Temperature,                            !- Control Variable
  Schedule Constant 36,                   !- Schedule Name
  Node 145;                               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 8,           !- Name
  Temperature,                            !- Control Variable
  Schedule Constant 39,                   !- Schedule Name
  Node 166;                               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 9,           !- Name
  Temperature,                            !- Control Variable
  Schedule Constant 42,                   !- Schedule Name
  Node 187;                               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  Schedule Constant 18,                   !- Schedule Name
  Node 19;                                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 10,          !- Name
  Temperature,                            !- Control Variable
  Schedule Constant 45,                   !- Schedule Name
  Node 208;                               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 11,          !- Name
  Temperature,                            !- Control Variable
  Schedule Constant 48,                   !- Schedule Name
  Node 229;                               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 12,          !- Name
  Temperature,                            !- Control Variable
  Schedule Constant 51,                   !- Schedule Name
  Node 318;                               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  Schedule Constant 21,                   !- Schedule Name
  Node 40;                                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  Schedule Constant 24,                   !- Schedule Name
  Node 61;                                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  Schedule Constant 27,                   !- Schedule Name
  Node 82;                                !- Setpoint Node or NodeList Name

Output:Variable,
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heat Exchanger Latent Cooling Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Sensible Cooling Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Humidifier Water Volume Flow Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Humidity Ratio,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air CO2 Concentration,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Wetbulb Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Unit Heater Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Total Heating Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Pump Electricity Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Barometric Pressure,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Heat Balance Air Energy Storage Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Temperature Source Component Heat Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node CO2 Concentration,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heat Exchanger Sensible Heating Rate,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heat Exchanger Sensible Cooling Rate,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heat Exchanger Latent Gain Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

EnergyManagementSystem:Sensor,
  Energy_Management_System_Sensor_1,      !- Name
  Coil Cooling Water 1,                   !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Rate;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Energy_Management_System_Sensor_10,     !- Name
  Coil Cooling Water 10,                  !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Rate;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Energy_Management_System_Sensor_11,     !- Name
  Coil Cooling Water 11,                  !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Rate;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Energy_Management_System_Sensor_12,     !- Name
  Coil Cooling Water 12,                  !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Rate;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Energy_Management_System_Sensor_2,      !- Name
  Coil Cooling Water 2,                   !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Rate;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Energy_Management_System_Sensor_3,      !- Name
  Coil Cooling Water 3,                   !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Rate;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Energy_Management_System_Sensor_4,      !- Name
  Coil Cooling Water 4,                   !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Rate;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Energy_Management_System_Sensor_5,      !- Name
  Coil Cooling Water 5,                   !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Rate;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Energy_Management_System_Sensor_6,      !- Name
  Coil Cooling Water 6,                   !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Rate;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Energy_Management_System_Sensor_7,      !- Name
  Coil Cooling Water 7,                   !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Rate;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Energy_Management_System_Sensor_8,      !- Name
  Coil Cooling Water 8,                   !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Rate;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Energy_Management_System_Sensor_9,      !- Name
  Coil Cooling Water 9,                   !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Rate;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  Energy_Management_System_Actuator_1,    !- Name
  Schedule Compact 3,                     !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Energy_Management_System_Actuator_10,   !- Name
  Schedule Compact 39,                    !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Energy_Management_System_Actuator_11,   !- Name
  Schedule Compact 43,                    !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Energy_Management_System_Actuator_12,   !- Name
  Schedule Compact 74,                    !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Energy_Management_System_Actuator_2,    !- Name
  Schedule Compact 7,                     !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Energy_Management_System_Actuator_3,    !- Name
  Schedule Compact 11,                    !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Energy_Management_System_Actuator_4,    !- Name
  Schedule Compact 15,                    !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Energy_Management_System_Actuator_5,    !- Name
  Schedule Compact 19,                    !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Energy_Management_System_Actuator_6,    !- Name
  Schedule Compact 23,                    !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Energy_Management_System_Actuator_7,    !- Name
  Schedule Compact 27,                    !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Energy_Management_System_Actuator_8,    !- Name
  Schedule Compact 31,                    !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Energy_Management_System_Actuator_9,    !- Name
  Schedule Compact 35,                    !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  Energy_Management_System_Program_1,     !- Name
  IF (Energy_Management_System_Sensor_1 > 0.1), !- Program Line 1
  SET Energy_Management_System_Actuator_1 = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_1 = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

EnergyManagementSystem:Program,
  Energy_Management_System_Program_10,    !- Name
  IF (Energy_Management_System_Sensor_10 > 0.1), !- Program Line 1
  SET Energy_Management_System_Actuator_10 = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_10 = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

EnergyManagementSystem:Program,
  Energy_Management_System_Program_11,    !- Name
  IF (Energy_Management_System_Sensor_11 > 0.1), !- Program Line 1
  SET Energy_Management_System_Actuator_11 = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_11 = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

EnergyManagementSystem:Program,
  Energy_Management_System_Program_12,    !- Name
  IF (Energy_Management_System_Sensor_12 > 0.1), !- Program Line 1
  SET Energy_Management_System_Actuator_12 = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_12 = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

EnergyManagementSystem:Program,
  Energy_Management_System_Program_2,     !- Name
  IF (Energy_Management_System_Sensor_2 > 0.1), !- Program Line 1
  SET Energy_Management_System_Actuator_2 = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_2 = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

EnergyManagementSystem:Program,
  Energy_Management_System_Program_3,     !- Name
  IF (Energy_Management_System_Sensor_3 > 0.1), !- Program Line 1
  SET Energy_Management_System_Actuator_3 = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_3 = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

EnergyManagementSystem:Program,
  Energy_Management_System_Program_4,     !- Name
  IF (Energy_Management_System_Sensor_4 > 0.1), !- Program Line 1
  SET Energy_Management_System_Actuator_4 = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_4 = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

EnergyManagementSystem:Program,
  Energy_Management_System_Program_5,     !- Name
  IF (Energy_Management_System_Sensor_5 > 0.1), !- Program Line 1
  SET Energy_Management_System_Actuator_5 = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_5 = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

EnergyManagementSystem:Program,
  Energy_Management_System_Program_6,     !- Name
  IF (Energy_Management_System_Sensor_6 > 0.1), !- Program Line 1
  SET Energy_Management_System_Actuator_6 = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_6 = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

EnergyManagementSystem:Program,
  Energy_Management_System_Program_7,     !- Name
  IF (Energy_Management_System_Sensor_7 > 0.1), !- Program Line 1
  SET Energy_Management_System_Actuator_7 = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_7 = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

EnergyManagementSystem:Program,
  Energy_Management_System_Program_8,     !- Name
  IF (Energy_Management_System_Sensor_8 > 0.1), !- Program Line 1
  SET Energy_Management_System_Actuator_8 = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_8 = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

EnergyManagementSystem:Program,
  Energy_Management_System_Program_9,     !- Name
  IF (Energy_Management_System_Sensor_9 > 0.1), !- Program Line 1
  SET Energy_Management_System_Actuator_9 = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_9 = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 1, !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_1;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 10, !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_10;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 11, !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_11;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 12, !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_12;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 2, !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_2;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 3, !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_3;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 4, !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_4;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 5, !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_5;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 6, !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_6;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 7, !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_7;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 8, !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_8;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 9, !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_9;     !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

