!-Generator IDFEditor 1.53
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    23.2;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No,                      !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    SubjectBuilding_\{00129\},  !- Name
    ,                        !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    CeilingDiffuser;         !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    AdaptiveConvectionAlgorithm;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    Outdoor Air CO2 Concentration_\{00170\};  !- Outdoor Carbon Dioxide Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRMASSFLOWCONSERVATION ===========

ZoneAirMassFlowConservation,
    AdjustReturnThenMixing,  !- Adjust Zone Mixing and Return For Air Mass Flow Balance
    AdjustInfiltrationFlow,  !- Infiltration Balancing Method
    AllZones;                !- Infiltration Balancing Zones


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    10,                      !- Minimum System Timestep {minutes}
    20,                      !- Maximum HVAC Iterations
    2,                       !- Minimum Plant Iterations
    8;                       !- Maximum Plant Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    George Bush Intercontinental_ TX_ USA_Site_\{00171\},  !- Name
    29.9799995422363,        !- Latitude {deg}
    -95.3600006103516,       !- Longitude {deg}
    -6,                      !- Time Zone {hr}
    28.956;                  !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    00\:HDD_George Bush Intercontinental_ TX_ USA_\{00172\},  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -0.499999788072374,      !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -3.19067107306586,       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977.973674346,        !- Barometric Pressure {Pa}
    18.04,                   !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    08\:CDD_George Bush Intercontinental_ TX_ USA_August_\{00212\},  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    36.3888888888889,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    DrybulbTemperatureScheduleDayForDesignWeather_August_\{00208\},  !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    24.6670659383138,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    WetbulbTemperatureScheduleDayForDesignWeather_August_\{00209\},  !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977.973674346,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    BeamRadiationScheduleDayForDesignWeather_August_\{00210\},  !- Beam Solar Day Schedule Name
    DiffuseRadiationScheduleDayForDesignWeather_August_\{00211\};  !- Diffuse Solar Day Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.200000002980232,       !- January Ground Reflectance {dimensionless}
    0.200000002980232,       !- February Ground Reflectance {dimensionless}
    0.200000002980232,       !- March Ground Reflectance {dimensionless}
    0.200000002980232,       !- April Ground Reflectance {dimensionless}
    0.200000002980232,       !- May Ground Reflectance {dimensionless}
    0.200000002980232,       !- June Ground Reflectance {dimensionless}
    0.200000002980232,       !- July Ground Reflectance {dimensionless}
    0.200000002980232,       !- August Ground Reflectance {dimensionless}
    0.200000002980232,       !- September Ground Reflectance {dimensionless}
    0.200000002980232,       !- October Ground Reflectance {dimensionless}
    0.200000002980232,       !- November Ground Reflectance {dimensionless}
    0.200000002980232;       !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Zone 2_\{00256\} Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Binary,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    AnyNumber;               !- Name

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Dimensionless,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Schedule373486904_Profile_Profile_4_\{00057\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule373486904_Profile_Profile_2_\{00055\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    23:00,                   !- Time 10 {hh:mm}
    0.1,                     !- Value Until Time 10
    24:00,                   !- Time 11 {hh:mm}
    0.05;                    !- Value Until Time 11

Schedule:Day:Interval,
    Schedule373486904_Profile_Profile_3_\{00056\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Schedule373486904_Profile_Profile_1_\{00054\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Daily_AlwaysOff,         !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Default Fan/Thermostat Schedule_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00033\},  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    System2_CAVRH_Thermostat_HtgSp_at_WDD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Default Fan/Thermostat Schedule_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00029\},  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.2222222222222;        !- Value Until Time 1

Schedule:Day:Interval,
    System2_CAVRH_Thermostat_ClgSp_at_WDD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.2222222222222;        !- Value Until Time 1

Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_August_\{00210\},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    183.188939580173,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    485.99315296785,         !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    640.546788057129,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    727.233731878296,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    777.122537269684,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    802.980017307282,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    810.173732452667,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    800.061625923325,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    770.718721390503,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    715.890277809112,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    620.872712640945,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    449.211958142075,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    113.819815141968,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    Daily_AlwaysOn,          !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Daily_Available,         !- Name
    Binary,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    DiffuseRadiationScheduleDayForDesignWeather_August_\{00211\},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    39.5829665602989,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    79.710294534462,         !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    105.484909758728,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    122.935125115589,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    134.339698904045,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    140.729459293541,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    142.57190775563,         !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    139.990294568871,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    132.810598811741,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    120.49369377758,         !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    101.87043468869,         !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    74.3048396062584,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    30.6074022098284,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    DrybulbTemperatureScheduleDayForDesignWeather_August_\{00208\},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    8.32074059380425,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    8.56444464789497,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    9.19111039903429,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    9.6088875664605,         !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    9.92222256130642,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    10.2355533175998,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    10.4444461398655,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    10.2355533175998,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    9.50444539388021,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    7.72889031304253,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    5.74444240993924,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    3.96888732910156,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    2.402220831977,          !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    1.35777791341146,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.522223578559028,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.626665751139323,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    1.46222008599175,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    2.50666724310981,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    4.07333374023438,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    5.22222306993273,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    6.16222381591797,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    7.10222032335069,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    7.83333248562283,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    8.1988885667589;         !- Value Until Time 26

Schedule:Day:Interval,
    Min_OA_WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule1073755840_Profile_Profile_1_\{00115\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Schedule1073755840_Profile_Profile_2_\{00116\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.05;                    !- Value Until Time 8

Schedule:Day:Interval,
    Schedule1073755840_Profile_Profile_3_\{00117\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.08,                    !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.24,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.05;                    !- Value Until Time 4

Schedule:Day:Interval,
    Schedule1073755840_Profile_Profile_4_\{00118\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule1275016811_Profile_Profile_1_\{00107\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule1275016811_Profile_Profile_2_\{00108\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.75,                    !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.45,                    !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.15,                    !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.05,                    !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.15,                    !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.1,                     !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0;                       !- Value Until Time 12

Schedule:Day:Interval,
    Schedule1275016811_Profile_Profile_3_\{00109\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule1275016811_Profile_Profile_4_\{00110\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule1558158963_Profile_Profile_1_\{00038\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Schedule1558158963_Profile_Profile_2_\{00039\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    22:00,                   !- Time 3 {hh:mm}
    0.75,                    !- Value Until Time 3
    23:00,                   !- Time 4 {hh:mm}
    0.25,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Schedule1558158963_Profile_Profile_3_\{00040\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    23:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.05;                    !- Value Until Time 4

Schedule:Day:Interval,
    Schedule1558158963_Profile_Profile_4_\{00041\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    22:00,                   !- Time 3 {hh:mm}
    0.65,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.05;                    !- Value Until Time 4

Schedule:Day:Interval,
    Schedule1577838793_Profile_Profile_1_\{00075\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.5,                     !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.2,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    1;                       !- Value Until Time 6

Schedule:Day:Interval,
    Schedule1577838793_Profile_Profile_2_\{00076\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.15,                    !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.7,                     !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.4,                     !- Value Until Time 9
    16:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.5,                     !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.35,                    !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.2;                     !- Value Until Time 16

Schedule:Day:Interval,
    Schedule1577838793_Profile_Profile_3_\{00077\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.45,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.35,                    !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.3,                     !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.7,                     !- Value Until Time 11
    20:00,                   !- Time 12 {hh:mm}
    0.9,                     !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.65,                    !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.55,                    !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.35;                    !- Value Until Time 16

Schedule:Day:Interval,
    Schedule1577838793_Profile_Profile_4_\{00078\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    14:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.15,                    !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    17:00,                   !- Time 9 {hh:mm}
    0.25,                    !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.35,                    !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.55,                    !- Value Until Time 11
    20:00,                   !- Time 12 {hh:mm}
    0.65,                    !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.35,                    !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.2;                     !- Value Until Time 15

Schedule:Day:Interval,
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule1765092827_Profile_Profile_1_\{00046\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule1765092827_Profile_Profile_2_\{00047\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    18:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    0.2,                     !- Value Until Time 4
    23:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0;                       !- Value Until Time 6

Schedule:Day:Interval,
    Schedule1765092827_Profile_Profile_3_\{00048\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    0.6,                     !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    0.8,                     !- Value Until Time 4
    23:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0;                       !- Value Until Time 6

Schedule:Day:Interval,
    Schedule1765092827_Profile_Profile_4_\{00049\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    22:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    23:00,                   !- Time 4 {hh:mm}
    0.2,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Schedule1877096305_Profile_Profile_1_\{00067\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule1877096305_Profile_Profile_2_\{00068\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.15,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.4,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    22:00,                   !- Time 5 {hh:mm}
    0.9,                     !- Value Until Time 5
    23:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.3;                     !- Value Until Time 7

Schedule:Day:Interval,
    Schedule1877096305_Profile_Profile_3_\{00069\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.3;                     !- Value Until Time 8

Schedule:Day:Interval,
    Schedule1877096305_Profile_Profile_4_\{00070\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    16:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.3;                     !- Value Until Time 8

Schedule:Day:Interval,
    Schedule1880562553_Profile_Profile_1_\{00235\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule314602378_Profile_Profile_1_\{00099\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Schedule314602378_Profile_Profile_2_\{00100\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.85,                    !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.7,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    21:00,                   !- Time 8 {hh:mm}
    0.35,                    !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Schedule314602378_Profile_Profile_3_\{00101\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Schedule314602378_Profile_Profile_4_\{00102\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule382229249_Profile_Profile_1_\{00083\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Schedule382229249_Profile_Profile_2_\{00084\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    20:00,                   !- Time 5 {hh:mm}
    0.6,                     !- Value Until Time 5
    21:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.05;                    !- Value Until Time 8

Schedule:Day:Interval,
    Schedule382229249_Profile_Profile_3_\{00085\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.9,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Schedule382229249_Profile_Profile_4_\{00086\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.4,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.05;                    !- Value Until Time 7

Schedule:Day:Interval,
    Schedule51849255_Profile_Profile_1_\{00123\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule51849255_Profile_Profile_2_\{00124\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.85,                    !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0;                       !- Value Until Time 8

Schedule:Day:Interval,
    Schedule51849255_Profile_Profile_3_\{00125\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    16:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Schedule51849255_Profile_Profile_4_\{00126\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule659918071_Profile_Profile_1_\{00091\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule659918071_Profile_Profile_2_\{00092\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    Schedule659918071_Profile_Profile_3_\{00093\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.6,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    21:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    Schedule659918071_Profile_Profile_4_\{00094\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0;                       !- Value Until Time 7

Schedule:Day:Interval,
    System2_CAVRH_MinOA_Schedule_Profile One_\{00244\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    WetbulbTemperatureScheduleDayForDesignWeather_August_\{00209\},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    2.24801489020358,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    2.31708263775261,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    2.49580366973831,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    2.61555658260208,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    2.70570232853109,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    2.79613546630666,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    2.85658977944715,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    2.79613546630666,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    2.58557269216501,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    2.08038823736536,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    1.52460822561132,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    1.04800728171287,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    0.629045846454525,       !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    0.353498838406649,       !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.13515094493275,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.16234446195337,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    0.380919956917138,       !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0.656764032238707,       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    1.07618358121072,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    1.37958420457743,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    1.64095936643543,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    1.90397718399561,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    2.10987939510554,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    2.21348101642907;        !- Value Until Time 26


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Schedule_373486904_\{00058\},  !- Name
    Schedule373486904_Profile_Profile_4_\{00057\},  !- Sunday Schedule:Day Name
    Schedule373486904_Profile_Profile_2_\{00055\},  !- Monday Schedule:Day Name
    Schedule373486904_Profile_Profile_2_\{00055\},  !- Tuesday Schedule:Day Name
    Schedule373486904_Profile_Profile_2_\{00055\},  !- Wednesday Schedule:Day Name
    Schedule373486904_Profile_Profile_2_\{00055\},  !- Thursday Schedule:Day Name
    Schedule373486904_Profile_Profile_2_\{00055\},  !- Friday Schedule:Day Name
    Schedule373486904_Profile_Profile_3_\{00056\},  !- Saturday Schedule:Day Name
    Schedule373486904_Profile_Profile_4_\{00057\},  !- Holiday Schedule:Day Name
    Schedule373486904_Profile_Profile_1_\{00054\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule373486904_Profile_Profile_4_\{00057\},  !- CustomDay1 Schedule:Day Name
    Schedule373486904_Profile_Profile_4_\{00057\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1880562553_\{00035\},  !- Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00033\},  !- Sunday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00033\},  !- Monday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00033\},  !- Tuesday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00033\},  !- Wednesday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00033\},  !- Thursday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00033\},  !- Friday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00033\},  !- Saturday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00033\},  !- Holiday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00033\},  !- SummerDesignDay Schedule:Day Name
    System2_CAVRH_Thermostat_HtgSp_at_WDD,  !- WinterDesignDay Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00033\},  !- CustomDay1 Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00033\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1880562553_\{00031\},  !- Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00029\},  !- Sunday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00029\},  !- Monday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00029\},  !- Tuesday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00029\},  !- Wednesday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00029\},  !- Thursday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00029\},  !- Friday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00029\},  !- Saturday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00029\},  !- Holiday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00029\},  !- SummerDesignDay Schedule:Day Name
    System2_CAVRH_Thermostat_ClgSp_at_WDD,  !- WinterDesignDay Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00029\},  !- CustomDay1 Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00029\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1073755840_\{00119\},  !- Name
    Schedule1073755840_Profile_Profile_4_\{00118\},  !- Sunday Schedule:Day Name
    Schedule1073755840_Profile_Profile_2_\{00116\},  !- Monday Schedule:Day Name
    Schedule1073755840_Profile_Profile_2_\{00116\},  !- Tuesday Schedule:Day Name
    Schedule1073755840_Profile_Profile_2_\{00116\},  !- Wednesday Schedule:Day Name
    Schedule1073755840_Profile_Profile_2_\{00116\},  !- Thursday Schedule:Day Name
    Schedule1073755840_Profile_Profile_2_\{00116\},  !- Friday Schedule:Day Name
    Schedule1073755840_Profile_Profile_3_\{00117\},  !- Saturday Schedule:Day Name
    Schedule1073755840_Profile_Profile_4_\{00118\},  !- Holiday Schedule:Day Name
    Schedule1073755840_Profile_Profile_1_\{00115\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule1073755840_Profile_Profile_4_\{00118\},  !- CustomDay1 Schedule:Day Name
    Schedule1073755840_Profile_Profile_4_\{00118\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1073755840_\{00120\},  !- Name
    Schedule1073755840_Profile_Profile_4_\{00118\},  !- Sunday Schedule:Day Name
    Schedule1073755840_Profile_Profile_2_\{00116\},  !- Monday Schedule:Day Name
    Schedule1073755840_Profile_Profile_2_\{00116\},  !- Tuesday Schedule:Day Name
    Schedule1073755840_Profile_Profile_2_\{00116\},  !- Wednesday Schedule:Day Name
    Schedule1073755840_Profile_Profile_2_\{00116\},  !- Thursday Schedule:Day Name
    Schedule1073755840_Profile_Profile_2_\{00116\},  !- Friday Schedule:Day Name
    Schedule1073755840_Profile_Profile_3_\{00117\},  !- Saturday Schedule:Day Name
    Schedule1073755840_Profile_Profile_4_\{00118\},  !- Holiday Schedule:Day Name
    Schedule1073755840_Profile_Profile_1_\{00115\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule1073755840_Profile_Profile_4_\{00118\},  !- CustomDay1 Schedule:Day Name
    Schedule1073755840_Profile_Profile_4_\{00118\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1275016811_\{00111\},  !- Name
    Schedule1275016811_Profile_Profile_4_\{00110\},  !- Sunday Schedule:Day Name
    Schedule1275016811_Profile_Profile_2_\{00108\},  !- Monday Schedule:Day Name
    Schedule1275016811_Profile_Profile_2_\{00108\},  !- Tuesday Schedule:Day Name
    Schedule1275016811_Profile_Profile_2_\{00108\},  !- Wednesday Schedule:Day Name
    Schedule1275016811_Profile_Profile_2_\{00108\},  !- Thursday Schedule:Day Name
    Schedule1275016811_Profile_Profile_2_\{00108\},  !- Friday Schedule:Day Name
    Schedule1275016811_Profile_Profile_3_\{00109\},  !- Saturday Schedule:Day Name
    Schedule1275016811_Profile_Profile_4_\{00110\},  !- Holiday Schedule:Day Name
    Schedule1275016811_Profile_Profile_1_\{00107\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule1275016811_Profile_Profile_4_\{00110\},  !- CustomDay1 Schedule:Day Name
    Schedule1275016811_Profile_Profile_4_\{00110\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1275016811_\{00112\},  !- Name
    Schedule1275016811_Profile_Profile_4_\{00110\},  !- Sunday Schedule:Day Name
    Schedule1275016811_Profile_Profile_2_\{00108\},  !- Monday Schedule:Day Name
    Schedule1275016811_Profile_Profile_2_\{00108\},  !- Tuesday Schedule:Day Name
    Schedule1275016811_Profile_Profile_2_\{00108\},  !- Wednesday Schedule:Day Name
    Schedule1275016811_Profile_Profile_2_\{00108\},  !- Thursday Schedule:Day Name
    Schedule1275016811_Profile_Profile_2_\{00108\},  !- Friday Schedule:Day Name
    Schedule1275016811_Profile_Profile_3_\{00109\},  !- Saturday Schedule:Day Name
    Schedule1275016811_Profile_Profile_4_\{00110\},  !- Holiday Schedule:Day Name
    Schedule1275016811_Profile_Profile_1_\{00107\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule1275016811_Profile_Profile_4_\{00110\},  !- CustomDay1 Schedule:Day Name
    Schedule1275016811_Profile_Profile_4_\{00110\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1558158963_\{00042\},  !- Name
    Schedule1558158963_Profile_Profile_4_\{00041\},  !- Sunday Schedule:Day Name
    Schedule1558158963_Profile_Profile_2_\{00039\},  !- Monday Schedule:Day Name
    Schedule1558158963_Profile_Profile_2_\{00039\},  !- Tuesday Schedule:Day Name
    Schedule1558158963_Profile_Profile_2_\{00039\},  !- Wednesday Schedule:Day Name
    Schedule1558158963_Profile_Profile_2_\{00039\},  !- Thursday Schedule:Day Name
    Schedule1558158963_Profile_Profile_2_\{00039\},  !- Friday Schedule:Day Name
    Schedule1558158963_Profile_Profile_3_\{00040\},  !- Saturday Schedule:Day Name
    Schedule1558158963_Profile_Profile_4_\{00041\},  !- Holiday Schedule:Day Name
    Schedule1558158963_Profile_Profile_1_\{00038\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule1558158963_Profile_Profile_4_\{00041\},  !- CustomDay1 Schedule:Day Name
    Schedule1558158963_Profile_Profile_4_\{00041\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1558158963_\{00043\},  !- Name
    Schedule1558158963_Profile_Profile_4_\{00041\},  !- Sunday Schedule:Day Name
    Schedule1558158963_Profile_Profile_2_\{00039\},  !- Monday Schedule:Day Name
    Schedule1558158963_Profile_Profile_2_\{00039\},  !- Tuesday Schedule:Day Name
    Schedule1558158963_Profile_Profile_2_\{00039\},  !- Wednesday Schedule:Day Name
    Schedule1558158963_Profile_Profile_2_\{00039\},  !- Thursday Schedule:Day Name
    Schedule1558158963_Profile_Profile_2_\{00039\},  !- Friday Schedule:Day Name
    Schedule1558158963_Profile_Profile_3_\{00040\},  !- Saturday Schedule:Day Name
    Schedule1558158963_Profile_Profile_4_\{00041\},  !- Holiday Schedule:Day Name
    Schedule1558158963_Profile_Profile_1_\{00038\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule1558158963_Profile_Profile_4_\{00041\},  !- CustomDay1 Schedule:Day Name
    Schedule1558158963_Profile_Profile_4_\{00041\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1577838793_\{00079\},  !- Name
    Schedule1577838793_Profile_Profile_4_\{00078\},  !- Sunday Schedule:Day Name
    Schedule1577838793_Profile_Profile_2_\{00076\},  !- Monday Schedule:Day Name
    Schedule1577838793_Profile_Profile_2_\{00076\},  !- Tuesday Schedule:Day Name
    Schedule1577838793_Profile_Profile_2_\{00076\},  !- Wednesday Schedule:Day Name
    Schedule1577838793_Profile_Profile_2_\{00076\},  !- Thursday Schedule:Day Name
    Schedule1577838793_Profile_Profile_2_\{00076\},  !- Friday Schedule:Day Name
    Schedule1577838793_Profile_Profile_3_\{00077\},  !- Saturday Schedule:Day Name
    Schedule1577838793_Profile_Profile_4_\{00078\},  !- Holiday Schedule:Day Name
    Schedule1577838793_Profile_Profile_1_\{00075\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule1577838793_Profile_Profile_4_\{00078\},  !- CustomDay1 Schedule:Day Name
    Schedule1577838793_Profile_Profile_4_\{00078\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1577838793_\{00080\},  !- Name
    Schedule1577838793_Profile_Profile_4_\{00078\},  !- Sunday Schedule:Day Name
    Schedule1577838793_Profile_Profile_2_\{00076\},  !- Monday Schedule:Day Name
    Schedule1577838793_Profile_Profile_2_\{00076\},  !- Tuesday Schedule:Day Name
    Schedule1577838793_Profile_Profile_2_\{00076\},  !- Wednesday Schedule:Day Name
    Schedule1577838793_Profile_Profile_2_\{00076\},  !- Thursday Schedule:Day Name
    Schedule1577838793_Profile_Profile_2_\{00076\},  !- Friday Schedule:Day Name
    Schedule1577838793_Profile_Profile_3_\{00077\},  !- Saturday Schedule:Day Name
    Schedule1577838793_Profile_Profile_4_\{00078\},  !- Holiday Schedule:Day Name
    Schedule1577838793_Profile_Profile_1_\{00075\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule1577838793_Profile_Profile_4_\{00078\},  !- CustomDay1 Schedule:Day Name
    Schedule1577838793_Profile_Profile_4_\{00078\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1661062007_\{00063\},  !- Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- Sunday Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- Monday Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- Tuesday Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- Wednesday Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- Thursday Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- Friday Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- Saturday Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- Holiday Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- CustomDay1 Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1661062007_\{00064\},  !- Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- Sunday Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- Monday Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- Tuesday Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- Wednesday Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- Thursday Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- Friday Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- Saturday Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- Holiday Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\},  !- CustomDay1 Schedule:Day Name
    Schedule1661062007_Profile_Profile_1_\{00062\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1765092827_\{00050\},  !- Name
    Schedule1765092827_Profile_Profile_4_\{00049\},  !- Sunday Schedule:Day Name
    Schedule1765092827_Profile_Profile_2_\{00047\},  !- Monday Schedule:Day Name
    Schedule1765092827_Profile_Profile_2_\{00047\},  !- Tuesday Schedule:Day Name
    Schedule1765092827_Profile_Profile_2_\{00047\},  !- Wednesday Schedule:Day Name
    Schedule1765092827_Profile_Profile_2_\{00047\},  !- Thursday Schedule:Day Name
    Schedule1765092827_Profile_Profile_2_\{00047\},  !- Friday Schedule:Day Name
    Schedule1765092827_Profile_Profile_3_\{00048\},  !- Saturday Schedule:Day Name
    Schedule1765092827_Profile_Profile_4_\{00049\},  !- Holiday Schedule:Day Name
    Schedule1765092827_Profile_Profile_1_\{00046\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule1765092827_Profile_Profile_4_\{00049\},  !- CustomDay1 Schedule:Day Name
    Schedule1765092827_Profile_Profile_4_\{00049\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1765092827_\{00051\},  !- Name
    Schedule1765092827_Profile_Profile_4_\{00049\},  !- Sunday Schedule:Day Name
    Schedule1765092827_Profile_Profile_2_\{00047\},  !- Monday Schedule:Day Name
    Schedule1765092827_Profile_Profile_2_\{00047\},  !- Tuesday Schedule:Day Name
    Schedule1765092827_Profile_Profile_2_\{00047\},  !- Wednesday Schedule:Day Name
    Schedule1765092827_Profile_Profile_2_\{00047\},  !- Thursday Schedule:Day Name
    Schedule1765092827_Profile_Profile_2_\{00047\},  !- Friday Schedule:Day Name
    Schedule1765092827_Profile_Profile_3_\{00048\},  !- Saturday Schedule:Day Name
    Schedule1765092827_Profile_Profile_4_\{00049\},  !- Holiday Schedule:Day Name
    Schedule1765092827_Profile_Profile_1_\{00046\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule1765092827_Profile_Profile_4_\{00049\},  !- CustomDay1 Schedule:Day Name
    Schedule1765092827_Profile_Profile_4_\{00049\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1877096305_\{00071\},  !- Name
    Schedule1877096305_Profile_Profile_4_\{00070\},  !- Sunday Schedule:Day Name
    Schedule1877096305_Profile_Profile_2_\{00068\},  !- Monday Schedule:Day Name
    Schedule1877096305_Profile_Profile_2_\{00068\},  !- Tuesday Schedule:Day Name
    Schedule1877096305_Profile_Profile_2_\{00068\},  !- Wednesday Schedule:Day Name
    Schedule1877096305_Profile_Profile_2_\{00068\},  !- Thursday Schedule:Day Name
    Schedule1877096305_Profile_Profile_2_\{00068\},  !- Friday Schedule:Day Name
    Schedule1877096305_Profile_Profile_3_\{00069\},  !- Saturday Schedule:Day Name
    Schedule1877096305_Profile_Profile_4_\{00070\},  !- Holiday Schedule:Day Name
    Schedule1877096305_Profile_Profile_1_\{00067\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule1877096305_Profile_Profile_4_\{00070\},  !- CustomDay1 Schedule:Day Name
    Schedule1877096305_Profile_Profile_4_\{00070\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1877096305_\{00072\},  !- Name
    Schedule1877096305_Profile_Profile_4_\{00070\},  !- Sunday Schedule:Day Name
    Schedule1877096305_Profile_Profile_2_\{00068\},  !- Monday Schedule:Day Name
    Schedule1877096305_Profile_Profile_2_\{00068\},  !- Tuesday Schedule:Day Name
    Schedule1877096305_Profile_Profile_2_\{00068\},  !- Wednesday Schedule:Day Name
    Schedule1877096305_Profile_Profile_2_\{00068\},  !- Thursday Schedule:Day Name
    Schedule1877096305_Profile_Profile_2_\{00068\},  !- Friday Schedule:Day Name
    Schedule1877096305_Profile_Profile_3_\{00069\},  !- Saturday Schedule:Day Name
    Schedule1877096305_Profile_Profile_4_\{00070\},  !- Holiday Schedule:Day Name
    Schedule1877096305_Profile_Profile_1_\{00067\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule1877096305_Profile_Profile_4_\{00070\},  !- CustomDay1 Schedule:Day Name
    Schedule1877096305_Profile_Profile_4_\{00070\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1880562553_\{00236\},  !- Name
    Schedule1880562553_Profile_Profile_1_\{00235\},  !- Sunday Schedule:Day Name
    Schedule1880562553_Profile_Profile_1_\{00235\},  !- Monday Schedule:Day Name
    Schedule1880562553_Profile_Profile_1_\{00235\},  !- Tuesday Schedule:Day Name
    Schedule1880562553_Profile_Profile_1_\{00235\},  !- Wednesday Schedule:Day Name
    Schedule1880562553_Profile_Profile_1_\{00235\},  !- Thursday Schedule:Day Name
    Schedule1880562553_Profile_Profile_1_\{00235\},  !- Friday Schedule:Day Name
    Schedule1880562553_Profile_Profile_1_\{00235\},  !- Saturday Schedule:Day Name
    Schedule1880562553_Profile_Profile_1_\{00235\},  !- Holiday Schedule:Day Name
    Schedule1880562553_Profile_Profile_1_\{00235\},  !- SummerDesignDay Schedule:Day Name
    Daily_Available,         !- WinterDesignDay Schedule:Day Name
    Schedule1880562553_Profile_Profile_1_\{00235\},  !- CustomDay1 Schedule:Day Name
    Schedule1880562553_Profile_Profile_1_\{00235\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1880562553_\{00245\},  !- Name
    System2_CAVRH_MinOA_Schedule_Profile One_\{00244\},  !- Sunday Schedule:Day Name
    System2_CAVRH_MinOA_Schedule_Profile One_\{00244\},  !- Monday Schedule:Day Name
    System2_CAVRH_MinOA_Schedule_Profile One_\{00244\},  !- Tuesday Schedule:Day Name
    System2_CAVRH_MinOA_Schedule_Profile One_\{00244\},  !- Wednesday Schedule:Day Name
    System2_CAVRH_MinOA_Schedule_Profile One_\{00244\},  !- Thursday Schedule:Day Name
    System2_CAVRH_MinOA_Schedule_Profile One_\{00244\},  !- Friday Schedule:Day Name
    System2_CAVRH_MinOA_Schedule_Profile One_\{00244\},  !- Saturday Schedule:Day Name
    System2_CAVRH_MinOA_Schedule_Profile One_\{00244\},  !- Holiday Schedule:Day Name
    System2_CAVRH_MinOA_Schedule_Profile One_\{00244\},  !- SummerDesignDay Schedule:Day Name
    Min_OA_WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    System2_CAVRH_MinOA_Schedule_Profile One_\{00244\},  !- CustomDay1 Schedule:Day Name
    System2_CAVRH_MinOA_Schedule_Profile One_\{00244\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_314602378_\{00103\},  !- Name
    Schedule314602378_Profile_Profile_4_\{00102\},  !- Sunday Schedule:Day Name
    Schedule314602378_Profile_Profile_2_\{00100\},  !- Monday Schedule:Day Name
    Schedule314602378_Profile_Profile_2_\{00100\},  !- Tuesday Schedule:Day Name
    Schedule314602378_Profile_Profile_2_\{00100\},  !- Wednesday Schedule:Day Name
    Schedule314602378_Profile_Profile_2_\{00100\},  !- Thursday Schedule:Day Name
    Schedule314602378_Profile_Profile_2_\{00100\},  !- Friday Schedule:Day Name
    Schedule314602378_Profile_Profile_3_\{00101\},  !- Saturday Schedule:Day Name
    Schedule314602378_Profile_Profile_4_\{00102\},  !- Holiday Schedule:Day Name
    Schedule314602378_Profile_Profile_1_\{00099\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule314602378_Profile_Profile_4_\{00102\},  !- CustomDay1 Schedule:Day Name
    Schedule314602378_Profile_Profile_4_\{00102\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_314602378_\{00104\},  !- Name
    Schedule314602378_Profile_Profile_4_\{00102\},  !- Sunday Schedule:Day Name
    Schedule314602378_Profile_Profile_2_\{00100\},  !- Monday Schedule:Day Name
    Schedule314602378_Profile_Profile_2_\{00100\},  !- Tuesday Schedule:Day Name
    Schedule314602378_Profile_Profile_2_\{00100\},  !- Wednesday Schedule:Day Name
    Schedule314602378_Profile_Profile_2_\{00100\},  !- Thursday Schedule:Day Name
    Schedule314602378_Profile_Profile_2_\{00100\},  !- Friday Schedule:Day Name
    Schedule314602378_Profile_Profile_3_\{00101\},  !- Saturday Schedule:Day Name
    Schedule314602378_Profile_Profile_4_\{00102\},  !- Holiday Schedule:Day Name
    Schedule314602378_Profile_Profile_1_\{00099\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule314602378_Profile_Profile_4_\{00102\},  !- CustomDay1 Schedule:Day Name
    Schedule314602378_Profile_Profile_4_\{00102\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_373486904_\{00059\},  !- Name
    Schedule373486904_Profile_Profile_4_\{00057\},  !- Sunday Schedule:Day Name
    Schedule373486904_Profile_Profile_2_\{00055\},  !- Monday Schedule:Day Name
    Schedule373486904_Profile_Profile_2_\{00055\},  !- Tuesday Schedule:Day Name
    Schedule373486904_Profile_Profile_2_\{00055\},  !- Wednesday Schedule:Day Name
    Schedule373486904_Profile_Profile_2_\{00055\},  !- Thursday Schedule:Day Name
    Schedule373486904_Profile_Profile_2_\{00055\},  !- Friday Schedule:Day Name
    Schedule373486904_Profile_Profile_3_\{00056\},  !- Saturday Schedule:Day Name
    Schedule373486904_Profile_Profile_4_\{00057\},  !- Holiday Schedule:Day Name
    Schedule373486904_Profile_Profile_1_\{00054\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule373486904_Profile_Profile_4_\{00057\},  !- CustomDay1 Schedule:Day Name
    Schedule373486904_Profile_Profile_4_\{00057\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_382229249_\{00087\},  !- Name
    Schedule382229249_Profile_Profile_4_\{00086\},  !- Sunday Schedule:Day Name
    Schedule382229249_Profile_Profile_2_\{00084\},  !- Monday Schedule:Day Name
    Schedule382229249_Profile_Profile_2_\{00084\},  !- Tuesday Schedule:Day Name
    Schedule382229249_Profile_Profile_2_\{00084\},  !- Wednesday Schedule:Day Name
    Schedule382229249_Profile_Profile_2_\{00084\},  !- Thursday Schedule:Day Name
    Schedule382229249_Profile_Profile_2_\{00084\},  !- Friday Schedule:Day Name
    Schedule382229249_Profile_Profile_3_\{00085\},  !- Saturday Schedule:Day Name
    Schedule382229249_Profile_Profile_4_\{00086\},  !- Holiday Schedule:Day Name
    Schedule382229249_Profile_Profile_1_\{00083\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule382229249_Profile_Profile_4_\{00086\},  !- CustomDay1 Schedule:Day Name
    Schedule382229249_Profile_Profile_4_\{00086\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_382229249_\{00088\},  !- Name
    Schedule382229249_Profile_Profile_4_\{00086\},  !- Sunday Schedule:Day Name
    Schedule382229249_Profile_Profile_2_\{00084\},  !- Monday Schedule:Day Name
    Schedule382229249_Profile_Profile_2_\{00084\},  !- Tuesday Schedule:Day Name
    Schedule382229249_Profile_Profile_2_\{00084\},  !- Wednesday Schedule:Day Name
    Schedule382229249_Profile_Profile_2_\{00084\},  !- Thursday Schedule:Day Name
    Schedule382229249_Profile_Profile_2_\{00084\},  !- Friday Schedule:Day Name
    Schedule382229249_Profile_Profile_3_\{00085\},  !- Saturday Schedule:Day Name
    Schedule382229249_Profile_Profile_4_\{00086\},  !- Holiday Schedule:Day Name
    Schedule382229249_Profile_Profile_1_\{00083\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule382229249_Profile_Profile_4_\{00086\},  !- CustomDay1 Schedule:Day Name
    Schedule382229249_Profile_Profile_4_\{00086\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_51849255_\{00127\},  !- Name
    Schedule51849255_Profile_Profile_4_\{00126\},  !- Sunday Schedule:Day Name
    Schedule51849255_Profile_Profile_2_\{00124\},  !- Monday Schedule:Day Name
    Schedule51849255_Profile_Profile_2_\{00124\},  !- Tuesday Schedule:Day Name
    Schedule51849255_Profile_Profile_2_\{00124\},  !- Wednesday Schedule:Day Name
    Schedule51849255_Profile_Profile_2_\{00124\},  !- Thursday Schedule:Day Name
    Schedule51849255_Profile_Profile_2_\{00124\},  !- Friday Schedule:Day Name
    Schedule51849255_Profile_Profile_3_\{00125\},  !- Saturday Schedule:Day Name
    Schedule51849255_Profile_Profile_4_\{00126\},  !- Holiday Schedule:Day Name
    Schedule51849255_Profile_Profile_1_\{00123\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule51849255_Profile_Profile_4_\{00126\},  !- CustomDay1 Schedule:Day Name
    Schedule51849255_Profile_Profile_4_\{00126\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_51849255_\{00128\},  !- Name
    Schedule51849255_Profile_Profile_4_\{00126\},  !- Sunday Schedule:Day Name
    Schedule51849255_Profile_Profile_2_\{00124\},  !- Monday Schedule:Day Name
    Schedule51849255_Profile_Profile_2_\{00124\},  !- Tuesday Schedule:Day Name
    Schedule51849255_Profile_Profile_2_\{00124\},  !- Wednesday Schedule:Day Name
    Schedule51849255_Profile_Profile_2_\{00124\},  !- Thursday Schedule:Day Name
    Schedule51849255_Profile_Profile_2_\{00124\},  !- Friday Schedule:Day Name
    Schedule51849255_Profile_Profile_3_\{00125\},  !- Saturday Schedule:Day Name
    Schedule51849255_Profile_Profile_4_\{00126\},  !- Holiday Schedule:Day Name
    Schedule51849255_Profile_Profile_1_\{00123\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule51849255_Profile_Profile_4_\{00126\},  !- CustomDay1 Schedule:Day Name
    Schedule51849255_Profile_Profile_4_\{00126\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_659918071_\{00095\},  !- Name
    Schedule659918071_Profile_Profile_4_\{00094\},  !- Sunday Schedule:Day Name
    Schedule659918071_Profile_Profile_2_\{00092\},  !- Monday Schedule:Day Name
    Schedule659918071_Profile_Profile_2_\{00092\},  !- Tuesday Schedule:Day Name
    Schedule659918071_Profile_Profile_2_\{00092\},  !- Wednesday Schedule:Day Name
    Schedule659918071_Profile_Profile_2_\{00092\},  !- Thursday Schedule:Day Name
    Schedule659918071_Profile_Profile_2_\{00092\},  !- Friday Schedule:Day Name
    Schedule659918071_Profile_Profile_3_\{00093\},  !- Saturday Schedule:Day Name
    Schedule659918071_Profile_Profile_4_\{00094\},  !- Holiday Schedule:Day Name
    Schedule659918071_Profile_Profile_1_\{00091\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule659918071_Profile_Profile_4_\{00094\},  !- CustomDay1 Schedule:Day Name
    Schedule659918071_Profile_Profile_4_\{00094\};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_659918071_\{00096\},  !- Name
    Schedule659918071_Profile_Profile_4_\{00094\},  !- Sunday Schedule:Day Name
    Schedule659918071_Profile_Profile_2_\{00092\},  !- Monday Schedule:Day Name
    Schedule659918071_Profile_Profile_2_\{00092\},  !- Tuesday Schedule:Day Name
    Schedule659918071_Profile_Profile_2_\{00092\},  !- Wednesday Schedule:Day Name
    Schedule659918071_Profile_Profile_2_\{00092\},  !- Thursday Schedule:Day Name
    Schedule659918071_Profile_Profile_2_\{00092\},  !- Friday Schedule:Day Name
    Schedule659918071_Profile_Profile_3_\{00093\},  !- Saturday Schedule:Day Name
    Schedule659918071_Profile_Profile_4_\{00094\},  !- Holiday Schedule:Day Name
    Schedule659918071_Profile_Profile_1_\{00091\},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule659918071_Profile_Profile_4_\{00094\},  !- CustomDay1 Schedule:Day Name
    Schedule659918071_Profile_Profile_4_\{00094\};  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    90\.1 Office Lights/Elec_WDD_OFF_\{00052\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_373486904_\{00058\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Default Fan/Thermostat Schedule_HtgSp_\{00032\},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule_1880562553_\{00035\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Default Fan/Thermostat Schedule_ClgSp_\{00028\},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule_1880562553_\{00031\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Assembly Lights/Elec_WDD_OFF_\{00036\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1558158963_\{00042\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Assembly Lights/Elec_WDD_ON_\{00037\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1558158963_\{00043\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Assembly Occupancy_WDD_OFF_\{00044\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1765092827_\{00050\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Assembly Occupancy_WDD_ON_\{00045\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1765092827_\{00051\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Office Lights/Elec_WDD_ON_\{00053\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_373486904_\{00059\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Office Occupancy_WDD_OFF_\{00060\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1661062007_\{00063\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Office Occupancy_WDD_ON_\{00061\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1661062007_\{00064\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Restaurant Lights/Elec_WDD_OFF_\{00065\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1877096305_\{00071\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Restaurant Lights/Elec_WDD_ON_\{00066\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1877096305_\{00072\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Restaurant Occupancy_WDD_OFF_\{00073\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1577838793_\{00079\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Restaurant Occupancy_WDD_ON_\{00074\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1577838793_\{00080\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Retail Lights/Elec_WDD_OFF_\{00081\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_382229249_\{00087\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Retail Lights/Elec_WDD_ON_\{00082\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_382229249_\{00088\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Retail Occupancy_WDD_OFF_\{00089\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_659918071_\{00095\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Retail Occupancy_WDD_ON_\{00090\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_659918071_\{00096\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 School Lights/Elec_WDD_OFF_\{00097\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_314602378_\{00103\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 School Lights/Elec_WDD_ON_\{00098\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_314602378_\{00104\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 School Occupancy_WDD_OFF_\{00105\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1275016811_\{00111\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 School Occupancy_WDD_ON_\{00106\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1275016811_\{00112\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Warehouse Lights/Elec_WDD_OFF_\{00113\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1073755840_\{00119\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Warehouse Lights/Elec_WDD_ON_\{00114\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1073755840_\{00120\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Warehouse Occupancy_WDD_OFF_\{00121\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_51849255_\{00127\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90\.1 Warehouse Occupancy_WDD_ON_\{00122\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_51849255_\{00128\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    System2_CAVRH_Availability_\{00234\},  !- Name
    Binary,                  !- Schedule Type Limits Name
    Schedule_1880562553_\{00236\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    System2_CAVRH_MinOA_Schedule_\{00243\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1880562553_\{00245\},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Zone 2_\{00256\} Thermostat Schedule,  !- Name
    Zone 2_\{00256\} Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ZoneTerminalReheatCoil_Sch_\{00240\},  !- Name
    Binary,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    CentralCoolingCoil_Sch_\{00237\},  !- Name
    Binary,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    DehumidReheatCoil_Sch_\{00238\},  !- Name
    Binary,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    GroundFloorandWallHeatLoss_Sch_\{00001\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignday,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    Rev\. Center 3 Courts_Infiltration_Schedule_\{00168\},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    1,                       !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    0;                       !- Field 10

Schedule:Compact,
    ZoneHeatingUnit_Sch_\{00239\},  !- Name
    Binary,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Schedule_SchType_Constant_\{00254\},  !- Name
    Percent,                 !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Schedule_SchType_Constant_\{00255\},  !- Name
    Percent,                 !- Schedule Type Limits Name
    60.0000023841858;        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    Binary,                  !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete,      !- Name
    Binary,                  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Outdoor Air CO2 Concentration_\{00170\},  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    400;                     !- Hourly Value

Schedule:Constant,
    Schedule_SchType_Constant_\{00165\},  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    527.52798;               !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    2015 IECC ZONE 2 INSULATION ENTIRELY ABOVE ROOF DECK_22\-gauge steel roof deck_\{00012\},  !- Name
    MediumRough,             !- Roughness
    0.000863600033962726,    !- Thickness {m}
    54.4860986730003,        !- Conductivity {W/m-K}
    7832.2367561201,         !- Density {kg/m3}
    502.415988770127,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    2015 IECC ZONE 2 INSULATION ENTIRELY ABOVE ROOF DECK_R\-25 board insulation_\{00011\},  !- Name
    MediumRough,             !- Roughness
    0.126999998092651,       !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

Material,
    2015 IECC ZONE 2 METAL BUILDING WALL_26\-gauge galvanized steel wall panel_\{00005\},  !- Name
    MediumRough,             !- Roughness
    0.00055879998857975,     !- Thickness {m}
    52.1624305946922,        !- Conductivity {W/m-K}
    8024.43888510464,        !- Density {kg/m3}
    502.415988770127,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

Material,
    2015 IECC ZONE 2 METAL BUILDING WALL_3\.5\-in cavity_ 16\-in o\.c\. steel frame_ R\-13 batt_\{00003\},  !- Name
    MediumRough,             !- Roughness
    0.088899998664856,       !- Thickness {m}
    0.0841310314695537,      !- Conductivity {W/m-K}
    54.4572714064389,        !- Density {kg/m3}
    837.360012477636,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    2015 IECC ZONE 2 METAL BUILDING WALL_5/8\-in gypsum board_\{00002\},  !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    2015 IECC ZONE 2 METAL BUILDING WALL_R\-5 board insulation_\{00004\},  !- Name
    MediumRough,             !- Roughness
    0.0266699983882904,      !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Interior Gypsum Board Wall_3\.5\-in cavity_ 16\-in o\.c\. steel frame_ no insul_\{00008\},  !- Name
    MediumRough,             !- Roughness
    0.088899998664856,       !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    46.4488493654163,        !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Interior Gypsum Board Wall_5/8\-in gypsum board_\{00007\},  !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    Interior Gypsum Board Wall_5/8\-in gypsum board_\{00009\},  !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    Material 1,              !- Name
    Rough,                   !- Roughness
    0.3,                     !- Thickness {m}
    1.04,                    !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Slab\-on\-grade floor_6 in\. HW concrete_\{00014\},  !- Name
    MediumRough,             !- Roughness
    0.0761999988555908,      !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

Material,
    Slab\-on\-grade floor_6 in\. HW concrete_\{00015\},  !- Name
    MediumRough,             !- Roughness
    0.0761999988555908,      !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0,                       !- Solar Absorptance
    0;                       !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    2015 IECC ZONE 2 ENTRANCE DOOR_OpaqueMaterial_\{00023\},  !- Name
    MediumRough,             !- Roughness
    0.21218096812187,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    2015 IECC ZONE 2 SWINGING OPAQUE DOOR_OpaqueMaterial_\{00025\},  !- Name
    MediumRough,             !- Roughness
    0.288705239131211,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    2015 IECC ZONE 2 ENTRANCE DOOR_GlassMaterial_\{00021\},  !- Name
    4.71295819523376,        !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.275000005960464;       !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    2015 IECC ZONE 2 FIXED FENESTRATION_\{00018\},  !- Name
    2.8391315,               !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.730000019073486;       !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    2015 IECC ZONE 2 OPERABLE FENESTRATION_\{00017\},  !- Name
    3.69087081461966,        !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.730000019073486;       !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    RYTEC ROLLING DOOR_GlassMaterial_\{00019\},  !- Name
    6.81391587076068,        !- U-Factor {W/m2-K}
    0.819999992847443,       !- Solar Heat Gain Coefficient
    0.870000004768372;       !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    2015 IECC ZONE 2 ENTRANCE DOOR_Glass_\{00022\},  !- Name
    2015 IECC ZONE 2 ENTRANCE DOOR_GlassMaterial_\{00021\};  !- Outside Layer

Construction,
    2015 IECC ZONE 2 ENTRANCE DOOR_Opaque_\{00024\},  !- Name
    2015 IECC ZONE 2 ENTRANCE DOOR_OpaqueMaterial_\{00023\};  !- Outside Layer

Construction,
    2015 IECC ZONE 2 INSULATION ENTIRELY ABOVE ROOF DECK_\{00013\},  !- Name
    2015 IECC ZONE 2 INSULATION ENTIRELY ABOVE ROOF DECK_R\-25 board insulation_\{00011\},  !- Outside Layer
    2015 IECC ZONE 2 INSULATION ENTIRELY ABOVE ROOF DECK_22\-gauge steel roof deck_\{00012\};  !- Layer 2

Construction,
    2015 IECC ZONE 2 METAL BUILDING WALL_\{00006\},  !- Name
    2015 IECC ZONE 2 METAL BUILDING WALL_26\-gauge galvanized steel wall panel_\{00005\},  !- Outside Layer
    2015 IECC ZONE 2 METAL BUILDING WALL_R\-5 board insulation_\{00004\},  !- Layer 2
    2015 IECC ZONE 2 METAL BUILDING WALL_3\.5\-in cavity_ 16\-in o\.c\. steel frame_ R\-13 batt_\{00003\},  !- Layer 3
    2015 IECC ZONE 2 METAL BUILDING WALL_5/8\-in gypsum board_\{00002\};  !- Layer 4

Construction,
    2015 IECC ZONE 2 SWINGING OPAQUE DOOR_Opaque_\{00026\},  !- Name
    2015 IECC ZONE 2 SWINGING OPAQUE DOOR_OpaqueMaterial_\{00025\};  !- Outside Layer

Construction,
    Construction 1,          !- Name
    Material 1;              !- Outside Layer

Construction,
    Construction 2,          !- Name
    2015 IECC ZONE 2 OPERABLE FENESTRATION_\{00017\};  !- Outside Layer

Construction,
    Construction 3,          !- Name
    2015 IECC ZONE 2 FIXED FENESTRATION_\{00018\};  !- Outside Layer

Construction,
    Interior Gypsum Board Wall_\{00010\},  !- Name
    Interior Gypsum Board Wall_5/8\-in gypsum board_\{00009\},  !- Outside Layer
    Interior Gypsum Board Wall_3\.5\-in cavity_ 16\-in o\.c\. steel frame_ no insul_\{00008\},  !- Layer 2
    Interior Gypsum Board Wall_5/8\-in gypsum board_\{00007\};  !- Layer 3

Construction,
    RYTEC ROLLING DOOR_Glass_\{00020\},  !- Name
    RYTEC ROLLING DOOR_GlassMaterial_\{00019\};  !- Outside Layer

Construction,
    Slab\-on\-grade floor_\{00016\},  !- Name
    Slab\-on\-grade floor_6 in\. HW concrete_\{00015\},  !- Outside Layer
    Slab\-on\-grade floor_6 in\. HW concrete_\{00014\};  !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Zone 2_\{00256\},        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    11443.1630859375,        !- Volume {m3}
    944.467041015625,        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Floor_26_\{00142\},  !- Name
    Floor,                   !- Surface Type
    Slab\-on\-grade floor_\{00016\},  !- Construction Name
    Zone 2_\{00256\},        !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -43.29,                  !- Vertex 1 X-coordinate {m}
    -45.86,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -43.27,                  !- Vertex 2 X-coordinate {m}
    -23.39,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.2,                    !- Vertex 3 X-coordinate {m}
    -23.39,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.22,                   !- Vertex 4 X-coordinate {m}
    -45.81,                  !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -16.97,                  !- Vertex 5 X-coordinate {m}
    -45.81,                  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -16.97,                  !- Vertex 6 X-coordinate {m}
    -45.86,                  !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_RoofCeiling_25_\{00141\},  !- Name
    Roof,                    !- Surface Type
    2015 IECC ZONE 2 INSULATION ENTIRELY ABOVE ROOF DECK_\{00013\},  !- Construction Name
    Zone 2_\{00256\},        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -16.97,                  !- Vertex 1 X-coordinate {m}
    -45.86,                  !- Vertex 1 Y-coordinate {m}
    12.12,                   !- Vertex 1 Z-coordinate {m}
    -16.97,                  !- Vertex 2 X-coordinate {m}
    -45.81,                  !- Vertex 2 Y-coordinate {m}
    12.12,                   !- Vertex 2 Z-coordinate {m}
    -1.22,                   !- Vertex 3 X-coordinate {m}
    -45.81,                  !- Vertex 3 Y-coordinate {m}
    12.12,                   !- Vertex 3 Z-coordinate {m}
    -1.2,                    !- Vertex 4 X-coordinate {m}
    -23.39,                  !- Vertex 4 Y-coordinate {m}
    12.12,                   !- Vertex 4 Z-coordinate {m}
    -43.27,                  !- Vertex 5 X-coordinate {m}
    -23.39,                  !- Vertex 5 Y-coordinate {m}
    12.12,                   !- Vertex 5 Z-coordinate {m}
    -43.29,                  !- Vertex 6 X-coordinate {m}
    -45.86,                  !- Vertex 6 Y-coordinate {m}
    12.12;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_11_\{00131\},  !- Name
    Wall,                    !- Surface Type
    2015 IECC ZONE 2 METAL BUILDING WALL_\{00006\},  !- Construction Name
    Zone 2_\{00256\},        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -43.27,                  !- Vertex 1 X-coordinate {m}
    -23.39,                  !- Vertex 1 Y-coordinate {m}
    12.12,                   !- Vertex 1 Z-coordinate {m}
    -43.27,                  !- Vertex 2 X-coordinate {m}
    -23.39,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -43.29,                  !- Vertex 3 X-coordinate {m}
    -45.86,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -43.29,                  !- Vertex 4 X-coordinate {m}
    -45.86,                  !- Vertex 4 Y-coordinate {m}
    12.12;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_16_\{00136\},  !- Name
    Wall,                    !- Surface Type
    2015 IECC ZONE 2 METAL BUILDING WALL_\{00006\},  !- Construction Name
    Zone 2_\{00256\},        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.22,                   !- Vertex 1 X-coordinate {m}
    -45.81,                  !- Vertex 1 Y-coordinate {m}
    12.12,                   !- Vertex 1 Z-coordinate {m}
    -1.22,                   !- Vertex 2 X-coordinate {m}
    -45.81,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.2,                    !- Vertex 3 X-coordinate {m}
    -23.39,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.2,                    !- Vertex 4 X-coordinate {m}
    -23.39,                  !- Vertex 4 Y-coordinate {m}
    12.12;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_37_\{00143\},  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall_\{00010\},  !- Construction Name
    Zone 2_\{00256\},        !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.2,                    !- Vertex 1 X-coordinate {m}
    -23.39,                  !- Vertex 1 Y-coordinate {m}
    11.07,                   !- Vertex 1 Z-coordinate {m}
    -1.2,                    !- Vertex 2 X-coordinate {m}
    -23.39,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -43.27,                  !- Vertex 3 X-coordinate {m}
    -23.39,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -43.27,                  !- Vertex 4 X-coordinate {m}
    -23.39,                  !- Vertex 4 Y-coordinate {m}
    11.07;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_38_\{00144\},  !- Name
    Wall,                    !- Surface Type
    2015 IECC ZONE 2 METAL BUILDING WALL_\{00006\},  !- Construction Name
    Zone 2_\{00256\},        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.2,                    !- Vertex 1 X-coordinate {m}
    -23.39,                  !- Vertex 1 Y-coordinate {m}
    12.12,                   !- Vertex 1 Z-coordinate {m}
    -1.2,                    !- Vertex 2 X-coordinate {m}
    -23.39,                  !- Vertex 2 Y-coordinate {m}
    11.07,                   !- Vertex 2 Z-coordinate {m}
    -43.27,                  !- Vertex 3 X-coordinate {m}
    -23.39,                  !- Vertex 3 Y-coordinate {m}
    11.07,                   !- Vertex 3 Z-coordinate {m}
    -43.27,                  !- Vertex 4 X-coordinate {m}
    -23.39,                  !- Vertex 4 Y-coordinate {m}
    12.12;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_39_\{00145\},  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall_\{00010\},  !- Construction Name
    Zone 2_\{00256\},        !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.22,                   !- Vertex 1 X-coordinate {m}
    -45.81,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.22,                   !- Vertex 2 X-coordinate {m}
    -45.81,                  !- Vertex 2 Y-coordinate {m}
    10.48,                   !- Vertex 2 Z-coordinate {m}
    -16.97,                  !- Vertex 3 X-coordinate {m}
    -45.81,                  !- Vertex 3 Y-coordinate {m}
    10.48,                   !- Vertex 3 Z-coordinate {m}
    -16.97,                  !- Vertex 4 X-coordinate {m}
    -45.81,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_40_\{00146\},  !- Name
    Wall,                    !- Surface Type
    2015 IECC ZONE 2 METAL BUILDING WALL_\{00006\},  !- Construction Name
    Zone 2_\{00256\},        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.22,                   !- Vertex 1 X-coordinate {m}
    -45.81,                  !- Vertex 1 Y-coordinate {m}
    10.48,                   !- Vertex 1 Z-coordinate {m}
    -1.22,                   !- Vertex 2 X-coordinate {m}
    -45.81,                  !- Vertex 2 Y-coordinate {m}
    12.12,                   !- Vertex 2 Z-coordinate {m}
    -16.97,                  !- Vertex 3 X-coordinate {m}
    -45.81,                  !- Vertex 3 Y-coordinate {m}
    12.12,                   !- Vertex 3 Z-coordinate {m}
    -16.97,                  !- Vertex 4 X-coordinate {m}
    -45.81,                  !- Vertex 4 Y-coordinate {m}
    10.48;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_41_\{00148\},  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall_\{00010\},  !- Construction Name
    Zone 2_\{00256\},        !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -16.97,                  !- Vertex 1 X-coordinate {m}
    -45.86,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -16.97,                  !- Vertex 2 X-coordinate {m}
    -45.81,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.97,                  !- Vertex 3 X-coordinate {m}
    -45.81,                  !- Vertex 3 Y-coordinate {m}
    10.48,                   !- Vertex 3 Z-coordinate {m}
    -16.97,                  !- Vertex 4 X-coordinate {m}
    -45.86,                  !- Vertex 4 Y-coordinate {m}
    10.48;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_43_\{00149\},  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall_\{00010\},  !- Construction Name
    Zone 2_\{00256\},        !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -16.97,                  !- Vertex 1 X-coordinate {m}
    -45.86,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -16.97,                  !- Vertex 2 X-coordinate {m}
    -45.86,                  !- Vertex 2 Y-coordinate {m}
    10.48,                   !- Vertex 2 Z-coordinate {m}
    -43.29,                  !- Vertex 3 X-coordinate {m}
    -45.86,                  !- Vertex 3 Y-coordinate {m}
    10.48,                   !- Vertex 3 Z-coordinate {m}
    -43.29,                  !- Vertex 4 X-coordinate {m}
    -45.86,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_44_\{00150\},  !- Name
    Wall,                    !- Surface Type
    2015 IECC ZONE 2 METAL BUILDING WALL_\{00006\},  !- Construction Name
    Zone 2_\{00256\},        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -16.97,                  !- Vertex 1 X-coordinate {m}
    -45.86,                  !- Vertex 1 Y-coordinate {m}
    10.48,                   !- Vertex 1 Z-coordinate {m}
    -16.97,                  !- Vertex 2 X-coordinate {m}
    -45.86,                  !- Vertex 2 Y-coordinate {m}
    12.12,                   !- Vertex 2 Z-coordinate {m}
    -43.29,                  !- Vertex 3 X-coordinate {m}
    -45.86,                  !- Vertex 3 Y-coordinate {m}
    12.12,                   !- Vertex 3 Z-coordinate {m}
    -43.29,                  !- Vertex 4 X-coordinate {m}
    -45.86,                  !- Vertex 4 Y-coordinate {m}
    10.48;                   !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_11_Door_14_Glass_\{00135\},  !- Name
    Window,                  !- Surface Type
    2015 IECC ZONE 2 ENTRANCE DOOR_Glass_\{00022\},  !- Construction Name
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_11_\{00131\},  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -43.28,                  !- Vertex 1 X-coordinate {m}
    -42.09,                  !- Vertex 1 Y-coordinate {m}
    2.44,                    !- Vertex 1 Z-coordinate {m}
    -43.28,                  !- Vertex 2 X-coordinate {m}
    -42.09,                  !- Vertex 2 Y-coordinate {m}
    0.122,                   !- Vertex 2 Z-coordinate {m}
    -43.28,                  !- Vertex 3 X-coordinate {m}
    -43,                     !- Vertex 3 Y-coordinate {m}
    0.122,                   !- Vertex 3 Z-coordinate {m}
    -43.28,                  !- Vertex 4 X-coordinate {m}
    -43,                     !- Vertex 4 Y-coordinate {m}
    2.44;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_11_Door_14_Opaque_\{00134\},  !- Name
    Door,                    !- Surface Type
    2015 IECC ZONE 2 ENTRANCE DOOR_Opaque_\{00024\},  !- Construction Name
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_11_\{00131\},  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -43.28,                  !- Vertex 1 X-coordinate {m}
    -42.09,                  !- Vertex 1 Y-coordinate {m}
    0.122,                   !- Vertex 1 Z-coordinate {m}
    -43.28,                  !- Vertex 2 X-coordinate {m}
    -42.09,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -43.28,                  !- Vertex 3 X-coordinate {m}
    -43,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -43.28,                  !- Vertex 4 X-coordinate {m}
    -43,                     !- Vertex 4 Y-coordinate {m}
    0.122;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_11_Window_12_\{00132\},  !- Name
    GlassDoor,               !- Surface Type
    Construction 3,          !- Construction Name
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_11_\{00131\},  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -43.28,                  !- Vertex 1 X-coordinate {m}
    -39.1,                   !- Vertex 1 Y-coordinate {m}
    2.44,                    !- Vertex 1 Z-coordinate {m}
    -43.28,                  !- Vertex 2 X-coordinate {m}
    -39.1,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -43.28,                  !- Vertex 3 X-coordinate {m}
    -41.38,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -43.28,                  !- Vertex 4 X-coordinate {m}
    -41.38,                  !- Vertex 4 Y-coordinate {m}
    2.44;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_11_Window_13_\{00133\},  !- Name
    GlassDoor,               !- Surface Type
    Construction 3,          !- Construction Name
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_11_\{00131\},  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -43.28,                  !- Vertex 1 X-coordinate {m}
    -43.31,                  !- Vertex 1 Y-coordinate {m}
    2.44,                    !- Vertex 1 Z-coordinate {m}
    -43.28,                  !- Vertex 2 X-coordinate {m}
    -43.31,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -43.29,                  !- Vertex 3 X-coordinate {m}
    -45.59,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -43.29,                  !- Vertex 4 X-coordinate {m}
    -45.59,                  !- Vertex 4 Y-coordinate {m}
    2.44;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_16_Door_17_Glass_\{00138\},  !- Name
    Window,                  !- Surface Type
    2015 IECC ZONE 2 ENTRANCE DOOR_Glass_\{00022\},  !- Construction Name
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_16_\{00136\},  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.21,                   !- Vertex 1 X-coordinate {m}
    -44.67,                  !- Vertex 1 Y-coordinate {m}
    2.44,                    !- Vertex 1 Z-coordinate {m}
    -1.21,                   !- Vertex 2 X-coordinate {m}
    -44.67,                  !- Vertex 2 Y-coordinate {m}
    0.122,                   !- Vertex 2 Z-coordinate {m}
    -1.21,                   !- Vertex 3 X-coordinate {m}
    -43.76,                  !- Vertex 3 Y-coordinate {m}
    0.122,                   !- Vertex 3 Z-coordinate {m}
    -1.21,                   !- Vertex 4 X-coordinate {m}
    -43.76,                  !- Vertex 4 Y-coordinate {m}
    2.44;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_16_Door_17_Opaque_\{00137\},  !- Name
    Door,                    !- Surface Type
    2015 IECC ZONE 2 ENTRANCE DOOR_Opaque_\{00024\},  !- Construction Name
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_16_\{00136\},  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.21,                   !- Vertex 1 X-coordinate {m}
    -44.67,                  !- Vertex 1 Y-coordinate {m}
    0.122,                   !- Vertex 1 Z-coordinate {m}
    -1.21,                   !- Vertex 2 X-coordinate {m}
    -44.67,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.21,                   !- Vertex 3 X-coordinate {m}
    -43.76,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.21,                   !- Vertex 4 X-coordinate {m}
    -43.76,                  !- Vertex 4 Y-coordinate {m}
    0.122;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_16_Door_18_Glass_\{00140\},  !- Name
    Window,                  !- Surface Type
    2015 IECC ZONE 2 ENTRANCE DOOR_Glass_\{00022\},  !- Construction Name
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_16_\{00136\},  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.21,                   !- Vertex 1 X-coordinate {m}
    -45.64,                  !- Vertex 1 Y-coordinate {m}
    2.44,                    !- Vertex 1 Z-coordinate {m}
    -1.21,                   !- Vertex 2 X-coordinate {m}
    -45.64,                  !- Vertex 2 Y-coordinate {m}
    0.122,                   !- Vertex 2 Z-coordinate {m}
    -1.21,                   !- Vertex 3 X-coordinate {m}
    -44.73,                  !- Vertex 3 Y-coordinate {m}
    0.122,                   !- Vertex 3 Z-coordinate {m}
    -1.21,                   !- Vertex 4 X-coordinate {m}
    -44.73,                  !- Vertex 4 Y-coordinate {m}
    2.44;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_16_Door_18_Opaque_\{00139\},  !- Name
    Door,                    !- Surface Type
    2015 IECC ZONE 2 ENTRANCE DOOR_Opaque_\{00024\},  !- Construction Name
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_16_\{00136\},  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.21,                   !- Vertex 1 X-coordinate {m}
    -45.64,                  !- Vertex 1 Y-coordinate {m}
    0.122,                   !- Vertex 1 Z-coordinate {m}
    -1.21,                   !- Vertex 2 X-coordinate {m}
    -45.64,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.21,                   !- Vertex 3 X-coordinate {m}
    -44.73,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.21,                   !- Vertex 4 X-coordinate {m}
    -44.73,                  !- Vertex 4 Y-coordinate {m}
    0.122;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_40_Window_20_\{00147\},  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_40_\{00146\},  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.74,                  !- Vertex 1 X-coordinate {m}
    -45.81,                  !- Vertex 1 Y-coordinate {m}
    11.43,                   !- Vertex 1 Z-coordinate {m}
    -16.74,                  !- Vertex 2 X-coordinate {m}
    -45.81,                  !- Vertex 2 Y-coordinate {m}
    10.97,                   !- Vertex 2 Z-coordinate {m}
    -1.28,                   !- Vertex 3 X-coordinate {m}
    -45.81,                  !- Vertex 3 Y-coordinate {m}
    10.97,                   !- Vertex 3 Z-coordinate {m}
    -1.28,                   !- Vertex 4 X-coordinate {m}
    -45.81,                  !- Vertex 4 Y-coordinate {m}
    11.43;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_44_Window_23_\{00151\},  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_44_\{00150\},  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.86,                  !- Vertex 1 X-coordinate {m}
    -45.86,                  !- Vertex 1 Y-coordinate {m}
    11.43,                   !- Vertex 1 Z-coordinate {m}
    -38.86,                  !- Vertex 2 X-coordinate {m}
    -45.86,                  !- Vertex 2 Y-coordinate {m}
    10.97,                   !- Vertex 2 Z-coordinate {m}
    -30.23,                  !- Vertex 3 X-coordinate {m}
    -45.86,                  !- Vertex 3 Y-coordinate {m}
    10.97,                   !- Vertex 3 Z-coordinate {m}
    -30.23,                  !- Vertex 4 X-coordinate {m}
    -45.86,                  !- Vertex 4 Y-coordinate {m}
    11.43;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_44_Window_24_\{00152\},  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Extruded Pelota Magnolia_SingleZone_Rev\. Center 3 Courts_Wall_44_\{00150\},  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -29.83,                  !- Vertex 1 X-coordinate {m}
    -45.86,                  !- Vertex 1 Y-coordinate {m}
    11.43,                   !- Vertex 1 Z-coordinate {m}
    -29.83,                  !- Vertex 2 X-coordinate {m}
    -45.86,                  !- Vertex 2 Y-coordinate {m}
    10.97,                   !- Vertex 2 Z-coordinate {m}
    -17.49,                  !- Vertex 3 X-coordinate {m}
    -45.86,                  !- Vertex 3 Y-coordinate {m}
    10.97,                   !- Vertex 3 Z-coordinate {m}
    -17.49,                  !- Vertex 4 X-coordinate {m}
    -45.86,                  !- Vertex 4 Y-coordinate {m}
    11.43;                   !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Extruded Pelota Magnolia_SingleZone_ShadingSurface_0_\{00153\},  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.27,                  !- Vertex 1 X-coordinate {m}
    -1.01,                   !- Vertex 1 Y-coordinate {m}
    11.07,                   !- Vertex 1 Z-coordinate {m}
    -43.27,                  !- Vertex 2 X-coordinate {m}
    -1.01,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -43.27,                  !- Vertex 3 X-coordinate {m}
    -23.39,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -43.27,                  !- Vertex 4 X-coordinate {m}
    -23.39,                  !- Vertex 4 Y-coordinate {m}
    11.07;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Extruded Pelota Magnolia_SingleZone_ShadingSurface_1_\{00154\},  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.2,                    !- Vertex 1 X-coordinate {m}
    -1.01,                   !- Vertex 1 Y-coordinate {m}
    11.07,                   !- Vertex 1 Z-coordinate {m}
    -1.2,                    !- Vertex 2 X-coordinate {m}
    -1.01,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -43.27,                  !- Vertex 3 X-coordinate {m}
    -1.01,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -43.27,                  !- Vertex 4 X-coordinate {m}
    -1.01,                   !- Vertex 4 Y-coordinate {m}
    11.07;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Extruded Pelota Magnolia_SingleZone_ShadingSurface_2_\{00155\},  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.2,                    !- Vertex 1 X-coordinate {m}
    -23.39,                  !- Vertex 1 Y-coordinate {m}
    11.07,                   !- Vertex 1 Z-coordinate {m}
    -1.2,                    !- Vertex 2 X-coordinate {m}
    -23.39,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.2,                    !- Vertex 3 X-coordinate {m}
    -1.01,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.2,                    !- Vertex 4 X-coordinate {m}
    -1.01,                   !- Vertex 4 Y-coordinate {m}
    11.07;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Extruded Pelota Magnolia_SingleZone_ShadingSurface_3_\{00156\},  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.2,                    !- Vertex 1 X-coordinate {m}
    -23.39,                  !- Vertex 1 Y-coordinate {m}
    11.07,                   !- Vertex 1 Z-coordinate {m}
    -1.2,                    !- Vertex 2 X-coordinate {m}
    -1.01,                   !- Vertex 2 Y-coordinate {m}
    11.07,                   !- Vertex 2 Z-coordinate {m}
    -43.27,                  !- Vertex 3 X-coordinate {m}
    -1.01,                   !- Vertex 3 Y-coordinate {m}
    11.07,                   !- Vertex 3 Z-coordinate {m}
    -43.27,                  !- Vertex 4 X-coordinate {m}
    -23.39,                  !- Vertex 4 Y-coordinate {m}
    11.07;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Extruded Pelota Magnolia_SingleZone_ShadingSurface_4_\{00157\},  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.22,                   !- Vertex 1 X-coordinate {m}
    -68.08,                  !- Vertex 1 Y-coordinate {m}
    10.48,                   !- Vertex 1 Z-coordinate {m}
    -1.22,                   !- Vertex 2 X-coordinate {m}
    -68.08,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.22,                   !- Vertex 3 X-coordinate {m}
    -45.81,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.22,                   !- Vertex 4 X-coordinate {m}
    -45.81,                  !- Vertex 4 Y-coordinate {m}
    10.48;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Extruded Pelota Magnolia_SingleZone_ShadingSurface_5_\{00158\},  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.29,                  !- Vertex 1 X-coordinate {m}
    -68.08,                  !- Vertex 1 Y-coordinate {m}
    10.48,                   !- Vertex 1 Z-coordinate {m}
    -43.29,                  !- Vertex 2 X-coordinate {m}
    -68.08,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.22,                   !- Vertex 3 X-coordinate {m}
    -68.08,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.22,                   !- Vertex 4 X-coordinate {m}
    -68.08,                  !- Vertex 4 Y-coordinate {m}
    10.48;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Extruded Pelota Magnolia_SingleZone_ShadingSurface_6_\{00159\},  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.29,                  !- Vertex 1 X-coordinate {m}
    -45.86,                  !- Vertex 1 Y-coordinate {m}
    10.48,                   !- Vertex 1 Z-coordinate {m}
    -43.29,                  !- Vertex 2 X-coordinate {m}
    -45.86,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -43.29,                  !- Vertex 3 X-coordinate {m}
    -68.08,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -43.29,                  !- Vertex 4 X-coordinate {m}
    -68.08,                  !- Vertex 4 Y-coordinate {m}
    10.48;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Extruded Pelota Magnolia_SingleZone_ShadingSurface_7_\{00160\},  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.22,                   !- Vertex 1 X-coordinate {m}
    -68.08,                  !- Vertex 1 Y-coordinate {m}
    10.48,                   !- Vertex 1 Z-coordinate {m}
    -1.22,                   !- Vertex 2 X-coordinate {m}
    -45.81,                  !- Vertex 2 Y-coordinate {m}
    10.48,                   !- Vertex 2 Z-coordinate {m}
    -16.97,                  !- Vertex 3 X-coordinate {m}
    -45.81,                  !- Vertex 3 Y-coordinate {m}
    10.48,                   !- Vertex 3 Z-coordinate {m}
    -16.97,                  !- Vertex 4 X-coordinate {m}
    -45.86,                  !- Vertex 4 Y-coordinate {m}
    10.48,                   !- Vertex 4 Z-coordinate {m}
    -43.29,                  !- Vertex 5 X-coordinate {m}
    -45.86,                  !- Vertex 5 Y-coordinate {m}
    10.48,                   !- Vertex 5 Z-coordinate {m}
    -43.29,                  !- Vertex 6 X-coordinate {m}
    -68.08,                  !- Vertex 6 Y-coordinate {m}
    10.48;                   !- Vertex 6 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Rev\. Center 3 Courts_People__\{00164\},  !- Name
    Zone 2_\{00256\},        !- Zone or ZoneList or Space or SpaceList Name
    90\.1 Office Occupancy_WDD_OFF_\{00060\},  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    12,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    0.394444444444444,       !- Sensible Heat Fraction
    Schedule_SchType_Constant_\{00165\},  !- Activity Level Schedule Name
    4.298e-08;               !- Carbon Dioxide Generation Rate {m3/s-W}


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Rev\. Center 3 Courts_OHLight_\{00162\},  !- Name
    Zone 2_\{00256\},        !- Zone or ZoneList or Space or SpaceList Name
    90\.1 Office Lights/Elec_WDD_OFF_\{00052\},  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    10166.1586210271,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.093378,                !- Fraction Radiant
    0.271602,                !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

OtherEquipment,
    Rev\. Center 3 Courts_FloorSlabHeatLoss_\{00167\},  !- Name
    None,                    !- Fuel Type
    Zone 2_\{00256\},        !- Zone or ZoneList or Space or SpaceList Name
    GroundFloorandWallHeatLoss_Sch_\{00001\},  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -1906.57464089061,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Rev\. Center 3 Courts_Infiltration_\{00169\},  !- Name
    Zone 2_\{00256\},        !- Zone or ZoneList or Space or SpaceList Name
    Rev\. Center 3 Courts_Infiltration_Schedule_\{00168\},  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.300000011920929,       !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Zone 2_\\\{00256\\\}_DesignSpecOA_\{00259\},  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1;                       !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Zone 2_\{00256\},        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Zone 2_\\\{00256\\\}_DesignSpecOA_\{00259\},  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    3.73366657866211,        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    3.73366657866211,        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    System2_CAVRH_\{00233\}, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.363348598754883,       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    12.7777777777778,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    3.73366657866211,        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    3.73366657866211,        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

ZoneControl:Humidistat,
    Zone Control Humidistat 1,  !- Name
    Zone 2_\{00256\},        !- Zone Name
    Schedule_SchType_Constant_\{00254\},  !- Humidifying Relative Humidity Setpoint Schedule Name
    Schedule_SchType_Constant_\{00255\};  !- Dehumidifying Relative Humidity Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone 2_\{00256\} Thermostat,  !- Name
    Zone 2_\{00256\},        !- Zone or ZoneList Name
    Zone 2_\{00256\} Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    System2_CAVRH_Tstat_\{00027\},  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    System2_CAVRH_Tstat_\{00027\},  !- Name
    Default Fan/Thermostat Schedule_HtgSp_\{00032\},  !- Heating Setpoint Temperature Schedule Name
    Default Fan/Thermostat Schedule_ClgSp_\{00028\};  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone 2 CAV Terminal,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 13,                 !- Air Inlet Node Name
    Node 5,                  !- Air Outlet Node Name
    3.73366658;              !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU Zone 2_CAVTerminal_\{00258\},  !- Name
    Node 5,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone 2 CAV Terminal;     !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Zone 2_\{00256\} Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Zone 2_CAVTerminal_\{00258\},  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Zone 2_\{00256\},        !- Zone Name
    Zone 2_\{00256\} Equipment List,  !- Zone Conditioning Equipment List Name
    Zone 2_\{00256\} Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 11,                 !- Zone Air Node Name
    Zone 2_\{00256\} Return Node List;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
    System2_CAVRH__SupplyFan__\{00246\},  !- Name
    System2_CAVRH_Availability_\{00234\},  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    996.196311562555,        !- Pressure Rise {Pa}
    3.73366657866211,        !- Maximum Flow Rate {m3/s}
    0.857142857142857,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 14,                 !- Air Inlet Node Name
    Node 10;                 !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    System2_CAVRH_System2_CAVRH_CentralCoolingCoil_\{00247\},  !- Name
    CentralCoolingCoil_Sch_\{00237\},  !- Availability Schedule Name
    149528.969056928,        !- Gross Rated Total Cooling Capacity {W}
    0.783,                   !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    3.73366657866211,        !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 8,                  !- Air Inlet Node Name
    Node 9,                  !- Air Outlet Node Name
    Table Multi Variable Lookup 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    Table Multi Variable Lookup 2,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Table Multi Variable Lookup 3,  !- Energy Input Ratio Function of Temperature Curve Name
    Table Multi Variable Lookup 4,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoolPLFFPLR_\{00248\},   !- Part Load Fraction Correlation Curve Name
    -60,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    Central Heating Coil,    !- Name
    ZoneTerminalReheatCoil_Sch_\{00240\},  !- Availability Schedule Name
    1,                       !- Efficiency
    99827.6456670719,        !- Nominal Capacity {W}
    Node 9,                  !- Air Inlet Node Name
    Node 14,                 !- Air Outlet Node Name
    Node 14;                 !- Temperature Setpoint Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DESUPERHEATER ===========

Coil:Heating:Desuperheater,
    Coil Heating Desuperheater 1,  !- Name
    DehumidReheatCoil_Sch_\{00238\},  !- Availability Schedule Name
    0.25,                    !- Heat Reclaim Recovery Efficiency
    Node 10,                 !- Air Inlet Node Name
    Node 2,                  !- Air Outlet Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Heating Source Object Type
    System2_CAVRH_System2_CAVRH_CentralCoolingCoil_\{00247\},  !- Heating Source Name
    Node 2,                  !- Temperature Setpoint Node Name
    0;                       !- On Cycle Parasitic Electric Load {W}


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
    System2_CAVRH_System2_CAVRH_CentralCoolingCoil_\{00247\} CoilSystem,  !- Name
    CentralCoolingCoil_Sch_\{00237\},  !- Availability Schedule Name
    Node 8,                  !- DX Cooling Coil System Inlet Node Name
    Node 9,                  !- DX Cooling Coil System Outlet Node Name
    Node 9,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    System2_CAVRH_System2_CAVRH_CentralCoolingCoil_\{00247\},  !- Cooling Coil Name
    CoolReheat,              !- Dehumidification Control Type
    ,                        !- Run on Sensible Load
    Yes;                     !- Run on Latent Load


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    OAController_\{00241\},  !- Name
    Node 7,                  !- Relief Air Outlet Node Name
    Node 1,                  !- Return Air Node Name
    Node 8,                  !- Mixed Air Node Name
    Node 6,                  !- Actuator Node Name
    0.363348598754883,       !- Minimum Outdoor Air Flow Rate {m3/s}
    0.363348598754883,       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    System2_CAVRH_MinOA_Schedule_\{00243\},  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    AirLoopHVACOutdoorAirSystem_\{00242\} Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OAController_\{00241\};  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    System2_CAVRH_\{00233\}, !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    System2_CAVRH_\{00233\} Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1,                  !- Supply Side Inlet Node Name
    Node 4,                  !- Demand Side Outlet Node Name
    System2_CAVRH_\{00233\} Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    System2_CAVRH_\{00233\} Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoopHVACOutdoorAirSystem_\{00242\} Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoopHVACOutdoorAirSystem_\{00242\} Outdoor Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    AirLoopHVACOutdoorAirSystem_\{00242\},  !- Name
    AirLoopHVACOutdoorAirSystem_\{00242\} Controller List,  !- Controller List Name
    AirLoopHVACOutdoorAirSystem_\{00242\} Equipment List;  !- Outdoor Air Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    AirLoopHVACOutdoorAirSystem_\{00242\} Outdoor Air Mixer,  !- Name
    Node 8,                  !- Mixed Air Node Name
    Node 6,                  !- Outdoor Air Stream Node Name
    Node 7,                  !- Relief Air Stream Node Name
    Node 1;                  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 3,                  !- Inlet Node Name
    Node 13;                 !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    System2_CAVRH_\{00233\} Node 3 Supply Path,  !- Name
    Node 3,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 4,                  !- Outlet Node Name
    Node 12;                 !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    System2_CAVRH_\{00233\} Return Path,  !- Name
    Node 4,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    System2_CAVRH_\{00233\} Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoopHVACOutdoorAirSystem_\{00242\},  !- Component 1 Name
    Node 1,                  !- Component 1 Inlet Node Name
    Node 8,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    System2_CAVRH_System2_CAVRH_CentralCoolingCoil_\{00247\} CoilSystem,  !- Component 2 Name
    Node 8,                  !- Component 2 Inlet Node Name
    Node 9,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Central Heating Coil,    !- Component 3 Name
    Node 9,                  !- Component 3 Inlet Node Name
    Node 14,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    System2_CAVRH__SupplyFan__\{00246\},  !- Component 4 Name
    Node 14,                 !- Component 4 Inlet Node Name
    Node 10,                 !- Component 4 Outlet Node Name
    Coil:Heating:Desuperheater,  !- Component 5 Object Type
    Coil Heating Desuperheater 1,  !- Component 5 Name
    Node 10,                 !- Component 5 Inlet Node Name
    Node 2;                  !- Component 5 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    System2_CAVRH_\{00233\} Supply Branches,  !- Name
    System2_CAVRH_\{00233\} Main Branch;  !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Zone 2_\{00256\} Inlet Node List,  !- Name
    Node 5;                  !- Node 1 Name

NodeList,
    Zone 2_\{00256\} Return Node List,  !- Name
    Node 12;                 !- Node 1 Name

NodeList,
    System2_CAVRH_\{00233\} Supply Outlet Nodes,  !- Name
    Node 2;                  !- Node 1 Name

NodeList,
    System2_CAVRH_\{00233\} Demand Inlet Nodes,  !- Name
    Node 3;                  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Node 6;                  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    CoolingCoilCap_250,      !- Name
    System2_CAVRH_System2_CAVRH_CentralCoolingCoil_\{00247\},  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    HeatingCoil_Availability_251,  !- Name
    ZoneTerminalReheatCoil_Sch_\{00240\},  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    Energy Management System Program Calling Manager 1,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    HeatingCoilSchOverride_252;  !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    HeatingCoilSchOverride_252,  !- Name
    IF (CoolingCoilCap_250 == 0),  !- Program Line 1
    SET HeatingCoil_Availability_251 = NULL,  !- Program Line 2
    ELSE,                    !- A4
    SET HeatingCoil_Availability_251 = 0,  !- A5
    ENDIF;                   !- A6


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    AirLoopHVACOutdoorAirSystem_\{00242\} Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    System2_CAVRH_Availability_\{00234\},  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoopHVACOutdoorAirSystem_\{00242\} Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoopHVACOutdoorAirSystem_\{00242\} Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    System1_SingleZoneCAV_SupplySetpoint_\{00251\},  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Zone 2_\{00256\},        !- Control Zone Name
    Node 11,                 !- Zone Node Name
    Node 5,                  !- Zone Inlet Node Name
    Node 2;                  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MAXIMUM ===========

SetpointManager:SingleZone:Humidity:Maximum,
    System2_CAVRH_DehumidifierSetpointManager_\{00249\},  !- Name
    Node 9,                  !- Setpoint Node or NodeList Name
    Node 11;                 !- Control Zone Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Node 8 OS Default SPM,   !- Name
    Temperature,             !- Control Variable
    Node 2,                  !- Reference Setpoint Node Name
    Node 9,                  !- Fan Inlet Node Name
    Node 10,                 !- Fan Outlet Node Name
    Node 8;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 9 OS Default SPM,   !- Name
    Temperature,             !- Control Variable
    Node 2,                  !- Reference Setpoint Node Name
    Node 9,                  !- Fan Inlet Node Name
    Node 10,                 !- Fan Outlet Node Name
    Node 9;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 14 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 2,                  !- Reference Setpoint Node Name
    Node 14,                 !- Fan Inlet Node Name
    Node 10,                 !- Fan Outlet Node Name
    Node 14;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    CoolPLFFPLR_\{00248\},   !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLE ===========

Table:IndependentVariable,
    Table Multi Variable Lookup 1_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    12.2222222222222,        !- Minimum Value
    26.6666666666667,        !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    12.2222222222222,        !- Value 1
    14.4444444444444,        !- Value 2
    16.6666666666667,        !- N8
    19.4444444444444,        !- N9
    22.2222222222222,        !- N10
    24.4444444444444,        !- N11
    26.6666666666667;        !- N12

Table:IndependentVariable,
    Table Multi Variable Lookup 1_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    18.3333333333333,        !- Minimum Value
    51.6666666666667,        !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    18.3333333333333,        !- Value 1
    23.8888888888889,        !- Value 2
    29.4444444444444,        !- N8
    35,                      !- N9
    40.5555555555556,        !- N10
    46.1111111111111,        !- N11
    51.6666666666667;        !- N12

Table:IndependentVariable,
    Table Multi Variable Lookup 2_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0.625,                   !- Minimum Value
    1.25,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.625,                   !- Value 1
    0.6875,                  !- Value 2
    0.75,                    !- N8
    0.875,                   !- N9
    1,                       !- N10
    1.125,                   !- N11
    1.1875,                  !- N12
    1.25;                    !- N13

Table:IndependentVariable,
    Table Multi Variable Lookup 3_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    12.2222222222222,        !- Minimum Value
    26.6666666666667,        !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    12.2222222222222,        !- Value 1
    14.4444444444444,        !- Value 2
    16.6666666666667,        !- N8
    19.4444444444444,        !- N9
    22.2222222222222,        !- N10
    24.4444444444444,        !- N11
    26.6666666666667;        !- N12

Table:IndependentVariable,
    Table Multi Variable Lookup 3_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    18.3333333333333,        !- Minimum Value
    51.6666666666667,        !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    18.3333333333333,        !- Value 1
    23.8888888888889,        !- Value 2
    29.4444444444444,        !- N8
    35,                      !- N9
    40.5555555555556,        !- N10
    46.1111111111111,        !- N11
    51.6666666666667;        !- N12

Table:IndependentVariable,
    Table Multi Variable Lookup 4_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0.625,                   !- Minimum Value
    1.25,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.625,                   !- Value 1
    0.6875,                  !- Value 2
    0.75,                    !- N8
    0.875,                   !- N9
    1,                       !- N10
    1.125,                   !- N11
    1.1875,                  !- N12
    1.25;                    !- N13

Table:IndependentVariable,
    Table Multi Variable Lookup 5_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    12.2222222222222,        !- Minimum Value
    26.6666666666667,        !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    12.2222222222222,        !- Value 1
    14.4444444444444,        !- Value 2
    16.6666666666667,        !- N8
    19.4444444444444,        !- N9
    22.2222222222222,        !- N10
    24.4444444444444,        !- N11
    26.6666666666667;        !- N12

Table:IndependentVariable,
    Table Multi Variable Lookup 5_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    18.3333333333333,        !- Minimum Value
    51.6666666666667,        !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    18.3333333333333,        !- Value 1
    23.8888888888889,        !- Value 2
    29.4444444444444,        !- N8
    35,                      !- N9
    40.5555555555556,        !- N10
    46.1111111111111,        !- N11
    51.6666666666667;        !- N12

Table:IndependentVariable,
    Table Multi Variable Lookup 6_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0.625,                   !- Minimum Value
    1.25,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.625,                   !- Value 1
    0.6875,                  !- Value 2
    0.75,                    !- N8
    0.875,                   !- N9
    1,                       !- N10
    1.125,                   !- N11
    1.1875,                  !- N12
    1.25;                    !- N13


!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLELIST ===========

Table:IndependentVariableList,
    Table Multi Variable Lookup 1_IndependentVariableList,  !- Name
    Table Multi Variable Lookup 1_IndependentVariable_0,  !- Independent Variable 1 Name
    Table Multi Variable Lookup 1_IndependentVariable_1;  !- Independent Variable 2 Name

Table:IndependentVariableList,
    Table Multi Variable Lookup 2_IndependentVariableList,  !- Name
    Table Multi Variable Lookup 2_IndependentVariable_0;  !- Independent Variable 1 Name

Table:IndependentVariableList,
    Table Multi Variable Lookup 3_IndependentVariableList,  !- Name
    Table Multi Variable Lookup 3_IndependentVariable_0,  !- Independent Variable 1 Name
    Table Multi Variable Lookup 3_IndependentVariable_1;  !- Independent Variable 2 Name

Table:IndependentVariableList,
    Table Multi Variable Lookup 4_IndependentVariableList,  !- Name
    Table Multi Variable Lookup 4_IndependentVariable_0;  !- Independent Variable 1 Name

Table:IndependentVariableList,
    Table Multi Variable Lookup 5_IndependentVariableList,  !- Name
    Table Multi Variable Lookup 5_IndependentVariable_0,  !- Independent Variable 1 Name
    Table Multi Variable Lookup 5_IndependentVariable_1;  !- Independent Variable 2 Name

Table:IndependentVariableList,
    Table Multi Variable Lookup 6_IndependentVariableList,  !- Name
    Table Multi Variable Lookup 6_IndependentVariable_0;  !- Independent Variable 1 Name


!-   ===========  ALL OBJECTS IN CLASS: TABLE:LOOKUP ===========

Table:Lookup,
    Table Multi Variable Lookup 1,  !- Name
    Table Multi Variable Lookup 1_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    1.01443897684415,        !- Output Value 1
    0.98190971215566,        !- Output Value 2
    0.944262991348902,       !- N8
    0.902464389801025,       !- N9
    0.856867303450902,       !- N10
    0.806505292654037,       !- N11
    0.770701512694359,       !- N12
    1.01543273528417,        !- N13
    0.982820928096771,       !- N14
    0.945059061050415,       !- N15
    0.90331569314003,        !- N16
    0.857631295919418,       !- N17
    0.807194809118907,       !- N18
    0.771346032619476,       !- N19
    1.04978396495183,        !- N20
    1.00899545351664,        !- N21
    0.961967547734578,       !- N22
    0.91093651453654,        !- N23
    0.859048008918762,       !- N24
    0.807978371779124,       !- N25
    0.772054821252823,       !- N26
    1.14711582660675,        !- N27
    1.1034460067749,         !- N28
    1.05519445737203,        !- N29
    1,                       !- N30
    0.938460657993952,       !- N31
    0.870475401480993,       !- N32
    0.815074309706688,       !- N33
    1.24975691239039,        !- N34
    1.20405109723409,        !- N35
    1.15290776888529,        !- N36
    1.09695122639338,        !- N37
    1.03253835439682,        !- N38
    0.959350367387136,       !- N39
    0.895228445529938,       !- N40
    1.33291016022364,        !- N41
    1.28505523999532,        !- N42
    1.23106513420741,        !- N43
    1.17154357830683,        !- N44
    1.10512377818425,        !- N45
    1.02879746754964,        !- N46
    0.962242349982262,       !- N47
    1.41531632343928,        !- N48
    1.36335378885269,        !- N49
    1.30721437931061,        !- N50
    1.24311178922653,        !- N51
    1.17164691289266,        !- N52
    1.0931831796964,         !- N53
    1.02748036384583;        !- N54

Table:Lookup,
    Table Multi Variable Lookup 2,  !- Name
    Table Multi Variable Lookup 2_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.898469418287277,       !- Output Value 1
    0.921585033337275,       !- Output Value 2
    0.940053403377533,       !- N8
    0.973269671201706,       !- N9
    1,                       !- N10
    1.0187883178393,         !- N11
    1.02927122513453,        !- N12
    1.03799859682719;        !- N13

Table:Lookup,
    Table Multi Variable Lookup 3,  !- Name
    Table Multi Variable Lookup 3_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.711922824382782,       !- Output Value 1
    0.81784063577652,        !- Output Value 2
    0.944626450538635,       !- N8
    1.09575049082438,        !- N9
    1.28214850028356,        !- N10
    1.51389314730962,        !- N11
    1.78905114531517,        !- N12
    0.711280922094981,       !- N13
    0.817163060108821,       !- N14
    0.943872481584549,       !- N15
    1.0948039094607,         !- N16
    1.28100581963857,        !- N17
    1.51268225908279,        !- N18
    1.78766176104546,        !- N19
    0.690187782049179,       !- N20
    0.797847509384155,       !- N21
    0.928523778915405,       !- N22
    1.08675988515218,        !- N23
    1.27906715869904,        !- N24
    1.51135090986888,        !- N25
    1.78613317012787,        !- N26
    0.637856473525365,       !- N27
    0.73654435078303,        !- N28
    0.854298730691274,       !- N29
    1,                       !- N30
    1.18274525801341,        !- N31
    1.4130488038063,         !- N32
    1.69774225354195,        !- N33
    0.592195947964986,       !- N34
    0.682564417521159,       !- N35
    0.7906201283137,         !- N36
    0.921656489372253,       !- N37
    1.08625880877177,        !- N38
    1.29742674032847,        !- N39
    1.55683845281601,        !- N40
    0.560961524645487,       !- N41
    0.645912180344264,       !- N42
    0.747756769259771,       !- N43
    0.871582746505737,       !- N44
    1.02488376696904,        !- N45
    1.2206205924352,         !- N46
    1.4576318860054,         !- N47
    0.533933043479919,       !- N48
    0.615270793437958,       !- N49
    0.711483716964722,       !- N50
    0.829936355352402,       !- N51
    0.976974278688431,       !- N52
    1.16024420658747,        !- N53
    1.3751717209816;         !- N54

Table:Lookup,
    Table Multi Variable Lookup 4,  !- Name
    Table Multi Variable Lookup 4_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    1.09955432017644,        !- Output Value 1
    1.07495377461116,        !- Output Value 2
    1.05612794558207,        !- N8
    1.02420443296432,        !- N9
    1,                       !- N10
    0.984205693006516,       !- N11
    0.975588709115982,       !- N12
    0.968505511681239;       !- N13

Table:Lookup,
    Table Multi Variable Lookup 5,  !- Name
    Table Multi Variable Lookup 5_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    1.31659112373988,        !- Output Value 1
    1.3165912826856,         !- Output Value 2
    1.31659126281738,        !- N8
    1.31659124294917,        !- N9
    1.31659132242203,        !- N10
    1.31659134229024,        !- N11
    1.30537569522858,        !- N12
    1.31659122308095,        !- N13
    1.31659126281738,        !- N14
    1.3165912826856,         !- N15
    1.31659130255381,        !- N16
    1.31659132242203,        !- N17
    1.31659134229024,        !- N18
    1.30537569522858,        !- N19
    1.21292706330617,        !- N20
    1.23754994074504,        !- N21
    1.26755072673162,        !- N22
    1.29713602860769,        !- N23
    1.31658766667048,        !- N24
    1.31659130255381,        !- N25
    1.30537566542625,        !- N26
    0.936908016602198,       !- N27
    0.953224807977676,       !- N28
    0.973499635855357,       !- N29
    1,                       !- N30
    1.03069331248601,        !- N31
    1.0687314470609,         !- N32
    1.10720300674438,        !- N33
    0.695327639579773,       !- N34
    0.703204582134883,       !- N35
    0.712645004192988,       !- N36
    0.724545300006866,       !- N37
    0.739697148402532,       !- N38
    0.758077104886373,       !- N39
    0.785227492451668,       !- N40
    0.529054055611292,       !- N41
    0.531381964683533,       !- N42
    0.534219900767008,       !- N43
    0.537917733192444,       !- N44
    0.542743692795436,       !- N45
    0.549435416857401,       !- N46
    0.561238899827003,       !- N47
    0.364915529886882,       !- N48
    0.36335015296936,        !- N49
    0.361650670568148,       !- N50
    0.359720215201378,       !- N51
    0.357592195272446,       !- N52
    0.355279713869095,       !- N53
    0.356586165726185;       !- N54

Table:Lookup,
    Table Multi Variable Lookup 6,  !- Name
    Table Multi Variable Lookup 6_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.950089752674103,       !- Output Value 1
    0.960259179274241,       !- Output Value 2
    0.968517591555913,       !- N8
    0.984899053970973,       !- N9
    1,                       !- N10
    1.01194379727046,        !- N11
    1.01862591505051,        !- N12
    1.0242845416069;         !- N13


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Latent Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Sensible Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electricity Rate,    !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Humidifier Water Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Temperature,    !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air CO2 Concentration,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Wetbulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Unit Heater Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electricity Rate,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Heat Balance Air Energy Storage Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Temperature Source Component Heat Transfer Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node CO2 Concentration,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Latent Gain Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Runtime Fraction,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:FILES ===========

OutputControl:Files,
    Yes,                     !- Output CSV
    No,                      !- Output MTR
    No,                      !- Output ESO
    No,                      !- Output EIO
    No,                      !- Output Tabular
    No,                      !- Output SQLite
    No,                      !- Output JSON
    No,                      !- Output AUDIT
    No,                      !- Output Zone Sizing
    No,                      !- Output System Sizing
    No,                      !- Output DXF
    No,                      !- Output BND
    No,                      !- Output RDD
    No,                      !- Output MDD
    No,                      !- Output MTD
    Yes,                     !- Output END
    No,                      !- Output SHD
    No,                      !- Output DFS
    No,                      !- Output GLHE
    No,                      !- Output DelightIn
    No,                      !- Output DelightELdmp
    No,                      !- Output DelightDFdmp
    No,                      !- Output EDD
    No,                      !- Output DBG
    No,                      !- Output PerfLog
    No,                      !- Output SLN
    No,                      !- Output SCI
    No,                      !- Output WRL
    No,                      !- Output Screen
    No,                      !- Output ExtShd
    No;                      !- Output Tarcog


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

