
Version,
  23.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

Building,
  SubjectBuilding_\{00069\},              !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1279.27490234375,                       !- Volume {m3}
  1393.54565429688,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded BLD1 \- Building_Ceiling Space for Z01_\{00081\}, !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded BLD1 \- Building_Ceiling Space for Z01_Floor_16_\{00087\}, !- Name
  Floor,                                  !- Surface Type
  BW Std Ceiling_\\\{00019\\\}_Reversed,  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded BLD1 \- Building_Ceiling Space for Z01_\{00081\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded BLD1 \- Building_Z01_RoofCeiling_9_\{00079\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.07, -30.55, 2.74,                     !- X,Y,Z Vertex 1 {m}
  0.07, -0.07, 2.74,                      !- X,Y,Z Vertex 2 {m}
  45.79, -0.07, 2.74,                     !- X,Y,Z Vertex 3 {m}
  45.79, -30.55, 2.74;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded BLD1 \- Building_Ceiling Space for Z01_RoofCeiling_15_\{00086\}, !- Name
  Roof,                                   !- Surface Type
  2019 Zone 5 Insulation entirely above deck_\{00016\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded BLD1 \- Building_Ceiling Space for Z01_\{00081\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.79, -30.55, 3.66,                    !- X,Y,Z Vertex 1 {m}
  45.79, -0.07, 3.66,                     !- X,Y,Z Vertex 2 {m}
  0.07, -0.07, 3.66,                      !- X,Y,Z Vertex 3 {m}
  0.07, -30.55, 3.66;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded BLD1 \- Building_Ceiling Space for Z01_Wall_11_\{00082\}, !- Name
  Wall,                                   !- Surface Type
  2019 Zone 5 Above\-grade steel\-framed wall_\{00013\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded BLD1 \- Building_Ceiling Space for Z01_\{00081\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.79, -30.55, 3.66,                    !- X,Y,Z Vertex 1 {m}
  45.79, -30.55, 2.74,                    !- X,Y,Z Vertex 2 {m}
  45.79, -0.07, 2.74,                     !- X,Y,Z Vertex 3 {m}
  45.79, -0.07, 3.66;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded BLD1 \- Building_Ceiling Space for Z01_Wall_12_\{00083\}, !- Name
  Wall,                                   !- Surface Type
  2019 Zone 5 Above\-grade steel\-framed wall_\{00013\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded BLD1 \- Building_Ceiling Space for Z01_\{00081\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.07, -30.55, 3.66,                     !- X,Y,Z Vertex 1 {m}
  0.07, -30.55, 2.74,                     !- X,Y,Z Vertex 2 {m}
  45.79, -30.55, 2.74,                    !- X,Y,Z Vertex 3 {m}
  45.79, -30.55, 3.66;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded BLD1 \- Building_Ceiling Space for Z01_Wall_13_\{00084\}, !- Name
  Wall,                                   !- Surface Type
  2019 Zone 5 Above\-grade steel\-framed wall_\{00013\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded BLD1 \- Building_Ceiling Space for Z01_\{00081\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.07, -0.07, 3.66,                      !- X,Y,Z Vertex 1 {m}
  0.07, -0.07, 2.74,                      !- X,Y,Z Vertex 2 {m}
  0.07, -30.55, 2.74,                     !- X,Y,Z Vertex 3 {m}
  0.07, -30.55, 3.66;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded BLD1 \- Building_Ceiling Space for Z01_Wall_14_\{00085\}, !- Name
  Wall,                                   !- Surface Type
  2019 Zone 5 Above\-grade steel\-framed wall_\{00013\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded BLD1 \- Building_Ceiling Space for Z01_\{00081\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.79, -0.07, 3.66,                     !- X,Y,Z Vertex 1 {m}
  45.79, -0.07, 2.74,                     !- X,Y,Z Vertex 2 {m}
  0.07, -0.07, 2.74,                      !- X,Y,Z Vertex 3 {m}
  0.07, -0.07, 3.66;                      !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for Z01_LightHeatGainFrom_Z01_\{00089\}, !- Name
  Extruded BLD1 \- Building_Ceiling Space for Z01_\{00081\}, !- Zone or ZoneList or Space or SpaceList Name
  90\.1 Office Lights/Elec_WDD_OFF_\{00061\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3120.00005182748,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Year,
  90\.1 Office Lights/Elec_WDD_OFF_\{00061\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule_1803579856_\{00067\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Week:Daily,
  Schedule_1803579856_\{00067\},          !- Name
  Schedule1803579856_Profile_Profile_4_\{00066\}, !- Sunday Schedule:Day Name
  Schedule1803579856_Profile_Profile_2_\{00064\}, !- Monday Schedule:Day Name
  Schedule1803579856_Profile_Profile_2_\{00064\}, !- Tuesday Schedule:Day Name
  Schedule1803579856_Profile_Profile_2_\{00064\}, !- Wednesday Schedule:Day Name
  Schedule1803579856_Profile_Profile_2_\{00064\}, !- Thursday Schedule:Day Name
  Schedule1803579856_Profile_Profile_2_\{00064\}, !- Friday Schedule:Day Name
  Schedule1803579856_Profile_Profile_3_\{00065\}, !- Saturday Schedule:Day Name
  Schedule1803579856_Profile_Profile_4_\{00066\}, !- Holiday Schedule:Day Name
  Schedule1803579856_Profile_Profile_1_\{00063\}, !- SummerDesignDay Schedule:Day Name
  Daily_AlwaysOff_\{00004\},              !- WinterDesignDay Schedule:Day Name
  Schedule1803579856_Profile_Profile_4_\{00066\}, !- CustomDay1 Schedule:Day Name
  Schedule1803579856_Profile_Profile_4_\{00066\}; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule1803579856_Profile_Profile_4_\{00066\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1803579856_Profile_Profile_2_\{00064\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.05;                                   !- Value Until Time 11

Schedule:Day:Interval,
  Schedule1803579856_Profile_Profile_3_\{00065\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Schedule1803579856_Profile_Profile_1_\{00063\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Daily_AlwaysOff_\{00004\},              !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Zone,
  Z01_\{00183\},                          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  3822.49584960938,                       !- Volume {m3}
  1393.54565429688,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded BLD1 \- Building_Z01_\{00070\}, !- Name
  Z01_\{00183\},                          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded BLD1 \- Building_Z01_Floor_10_\{00080\}, !- Name
  Floor,                                  !- Surface Type
  2019 Zone 5 Slab\-on\-grade floor_ unheated_\{00022\}, !- Construction Name
  Z01_\{00183\},                          !- Zone Name
  Extruded BLD1 \- Building_Z01_\{00070\}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.07, -30.55, 0,                        !- X,Y,Z Vertex 1 {m}
  0.07, -0.07, 0,                         !- X,Y,Z Vertex 2 {m}
  45.79, -0.07, 0,                        !- X,Y,Z Vertex 3 {m}
  45.79, -30.55, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded BLD1 \- Building_Z01_RoofCeiling_9_\{00079\}, !- Name
  Ceiling,                                !- Surface Type
  BW Std Ceiling_\{00019\},               !- Construction Name
  Z01_\{00183\},                          !- Zone Name
  Extruded BLD1 \- Building_Z01_\{00070\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded BLD1 \- Building_Ceiling Space for Z01_Floor_16_\{00087\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.79, -30.55, 2.74,                    !- X,Y,Z Vertex 1 {m}
  45.79, -0.07, 2.74,                     !- X,Y,Z Vertex 2 {m}
  0.07, -0.07, 2.74,                      !- X,Y,Z Vertex 3 {m}
  0.07, -30.55, 2.74;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded BLD1 \- Building_Z01_Wall_1_\{00071\}, !- Name
  Wall,                                   !- Surface Type
  2019 Zone 5 Above\-grade steel\-framed wall_\{00013\}, !- Construction Name
  Z01_\{00183\},                          !- Zone Name
  Extruded BLD1 \- Building_Z01_\{00070\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.79, -30.55, 2.74,                    !- X,Y,Z Vertex 1 {m}
  45.79, -30.55, 0,                       !- X,Y,Z Vertex 2 {m}
  45.79, -0.07, 0,                        !- X,Y,Z Vertex 3 {m}
  45.79, -0.07, 2.74;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded BLD1 \- Building_Z01_Wall_1_Window_2_\{00072\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded BLD1 \- Building_Z01_Wall_1_\{00071\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.79, -30.54, 1.74,                    !- X,Y,Z Vertex 1 {m}
  45.79, -30.54, 1.01,                    !- X,Y,Z Vertex 2 {m}
  45.79, -0.07, 1.01,                     !- X,Y,Z Vertex 3 {m}
  45.79, -0.07, 1.74;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded BLD1 \- Building_Z01_Wall_3_\{00073\}, !- Name
  Wall,                                   !- Surface Type
  2019 Zone 5 Above\-grade steel\-framed wall_\{00013\}, !- Construction Name
  Z01_\{00183\},                          !- Zone Name
  Extruded BLD1 \- Building_Z01_\{00070\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.07, -30.55, 2.74,                     !- X,Y,Z Vertex 1 {m}
  0.07, -30.55, 0,                        !- X,Y,Z Vertex 2 {m}
  45.79, -30.55, 0,                       !- X,Y,Z Vertex 3 {m}
  45.79, -30.55, 2.74;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded BLD1 \- Building_Z01_Wall_3_Window_4_\{00074\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded BLD1 \- Building_Z01_Wall_3_\{00073\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.07, -30.55, 1.74,                     !- X,Y,Z Vertex 1 {m}
  0.07, -30.55, 1.01,                     !- X,Y,Z Vertex 2 {m}
  45.78, -30.55, 1.01,                    !- X,Y,Z Vertex 3 {m}
  45.78, -30.55, 1.74;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded BLD1 \- Building_Z01_Wall_5_\{00075\}, !- Name
  Wall,                                   !- Surface Type
  2019 Zone 5 Above\-grade steel\-framed wall_\{00013\}, !- Construction Name
  Z01_\{00183\},                          !- Zone Name
  Extruded BLD1 \- Building_Z01_\{00070\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.07, -0.07, 2.74,                      !- X,Y,Z Vertex 1 {m}
  0.07, -0.07, 0,                         !- X,Y,Z Vertex 2 {m}
  0.07, -30.55, 0,                        !- X,Y,Z Vertex 3 {m}
  0.07, -30.55, 2.74;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded BLD1 \- Building_Z01_Wall_5_Window_6_\{00076\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded BLD1 \- Building_Z01_Wall_5_\{00075\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.07, -0.07, 1.74,                      !- X,Y,Z Vertex 1 {m}
  0.07, -0.07, 1.01,                      !- X,Y,Z Vertex 2 {m}
  0.07, -30.54, 1.01,                     !- X,Y,Z Vertex 3 {m}
  0.07, -30.54, 1.74;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded BLD1 \- Building_Z01_Wall_7_\{00077\}, !- Name
  Wall,                                   !- Surface Type
  2019 Zone 5 Above\-grade steel\-framed wall_\{00013\}, !- Construction Name
  Z01_\{00183\},                          !- Zone Name
  Extruded BLD1 \- Building_Z01_\{00070\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.79, -0.07, 2.74,                     !- X,Y,Z Vertex 1 {m}
  45.79, -0.07, 0,                        !- X,Y,Z Vertex 2 {m}
  0.07, -0.07, 0,                         !- X,Y,Z Vertex 3 {m}
  0.07, -0.07, 2.74;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded BLD1 \- Building_Z01_Wall_7_Window_8_\{00078\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded BLD1 \- Building_Z01_Wall_7_\{00077\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.78, -0.07, 1.74,                     !- X,Y,Z Vertex 1 {m}
  45.78, -0.07, 1.01,                     !- X,Y,Z Vertex 2 {m}
  0.07, -0.07, 1.01,                      !- X,Y,Z Vertex 3 {m}
  0.07, -0.07, 1.74;                      !- X,Y,Z Vertex 4 {m}

Lights,
  Z01_OHLight_\{00090\},                  !- Name
  Extruded BLD1 \- Building_Z01_\{00070\}, !- Zone or ZoneList or Space or SpaceList Name
  90\.1 Office Lights/Elec_WDD_OFF_\{00061\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  6480.00010764168,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.289,                                  !- Fraction Radiant
  0.267,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Z01_People__\{00092\},                  !- Name
  Extruded BLD1 \- Building_Z01_\{00070\}, !- Zone or ZoneList or Space or SpaceList Name
  90\.1 Office Occupancy_WDD_OFF_\{00053\}, !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  18.580608,                              !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.544444444444444,                      !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{00093\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Schedule:Year,
  90\.1 Office Occupancy_WDD_OFF_\{00053\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule_464305843_\{00059\},           !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule_464305843_\{00059\},           !- Name
  Schedule464305843_Profile_Profile_4_\{00058\}, !- Sunday Schedule:Day Name
  Schedule464305843_Profile_Profile_2_\{00056\}, !- Monday Schedule:Day Name
  Schedule464305843_Profile_Profile_2_\{00056\}, !- Tuesday Schedule:Day Name
  Schedule464305843_Profile_Profile_2_\{00056\}, !- Wednesday Schedule:Day Name
  Schedule464305843_Profile_Profile_2_\{00056\}, !- Thursday Schedule:Day Name
  Schedule464305843_Profile_Profile_2_\{00056\}, !- Friday Schedule:Day Name
  Schedule464305843_Profile_Profile_3_\{00057\}, !- Saturday Schedule:Day Name
  Schedule464305843_Profile_Profile_4_\{00058\}, !- Holiday Schedule:Day Name
  Schedule464305843_Profile_Profile_1_\{00055\}, !- SummerDesignDay Schedule:Day Name
  Daily_AlwaysOff_\{00004\},              !- WinterDesignDay Schedule:Day Name
  Schedule464305843_Profile_Profile_4_\{00058\}, !- CustomDay1 Schedule:Day Name
  Schedule464305843_Profile_Profile_4_\{00058\}; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule464305843_Profile_Profile_4_\{00058\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule464305843_Profile_Profile_2_\{00056\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Schedule464305843_Profile_Profile_3_\{00057\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  Schedule464305843_Profile_Profile_1_\{00055\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Constant,
  Schedule_SchType_Constant_\{00093\},    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  131.881995;                             !- Hourly Value

ElectricEquipment,
  Z01_ElectricEqpt_\{00095\},             !- Name
  Extruded BLD1 \- Building_Z01_\{00070\}, !- Zone or ZoneList or Space or SpaceList Name
  90\.1 Office Lights/Elec_WDD_OFF_\{00061\}, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.0729325,                              !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

OtherEquipment,
  Z01_FloorSlabHeatLoss_\{00097\},        !- Name
  None,                                   !- Fuel Type
  Extruded BLD1 \- Building_Z01_\{00070\}, !- Zone or ZoneList or Space or SpaceList Name
  GroundFloorandWallHeatLoss_Sch_\{00007\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -5332.21305503677,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Schedule:Compact,
  GroundFloorandWallHeatLoss_Sch_\{00007\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignday,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

ZoneControl:Thermostat,
  Z01_\{00183\} Thermostat,               !- Name
  Z01_\{00183\},                          !- Zone or ZoneList Name
  Z01_\{00183\} Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  ALT1 \- Z01 \(on Level 1\)_Tstat_\{00024\}, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Z01_\{00183\} Thermostat Schedule,      !- Name
  Z01_\{00183\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Z01_\{00183\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ALT1 \- Z01 \(on Level 1\)_Tstat_\{00024\}, !- Name
  90\.1 Office HVAC_HtgSp_\{00039\},      !- Heating Setpoint Temperature Schedule Name
  90\.1 Office HVAC_ClgSp_\{00025\};      !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  90\.1 Office HVAC_HtgSp_\{00039\},      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule_1302210583_\{00052\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Temperature,                            !- Name
  -100,                                   !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  Schedule_1302210583_\{00052\},          !- Name
  90\.1 Office HVAC_Profile_Profile_3_HtgSp_UnoccupiedAvailable_\{00048\}_\{00049\}, !- Sunday Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00040\}_\{00041\}, !- Monday Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00040\}_\{00041\}, !- Tuesday Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00040\}_\{00041\}, !- Wednesday Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00040\}_\{00041\}, !- Thursday Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00040\}_\{00041\}, !- Friday Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_2_HtgSp_UnoccupiedAvailable_\{00044\}_\{00045\}, !- Saturday Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_3_HtgSp_UnoccupiedAvailable_\{00048\}_\{00049\}, !- Holiday Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00040\}_\{00041\}, !- SummerDesignDay Schedule:Day Name
  ALT1 \- Z01 \(on Level 1\)_Thermostat_HtgSp_at_WDD, !- WinterDesignDay Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_3_HtgSp_UnoccupiedAvailable_\{00048\}_\{00049\}, !- CustomDay1 Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_3_HtgSp_UnoccupiedAvailable_\{00048\}_\{00049\}; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  90\.1 Office HVAC_Profile_Profile_3_HtgSp_UnoccupiedAvailable_\{00048\}_\{00049\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.3333333333333;                       !- Value Until Time 1

Schedule:Day:Interval,
  90\.1 Office HVAC_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00040\}_\{00041\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18.3333333333333,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333333;                       !- Value Until Time 3

Schedule:Day:Interval,
  90\.1 Office HVAC_Profile_Profile_2_HtgSp_UnoccupiedAvailable_\{00044\}_\{00045\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18.3333333333333,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333333;                       !- Value Until Time 3

Schedule:Day:Interval,
  ALT1 \- Z01 \(on Level 1\)_Thermostat_HtgSp_at_WDD, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Year,
  90\.1 Office HVAC_ClgSp_\{00025\},      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule_1302210583_\{00038\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule_1302210583_\{00038\},          !- Name
  90\.1 Office HVAC_Profile_Profile_3_ClgSp_UnoccupiedAvailable_\{00034\}_\{00035\}, !- Sunday Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00026\}_\{00027\}, !- Monday Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00026\}_\{00027\}, !- Tuesday Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00026\}_\{00027\}, !- Wednesday Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00026\}_\{00027\}, !- Thursday Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00026\}_\{00027\}, !- Friday Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_2_ClgSp_UnoccupiedAvailable_\{00030\}_\{00031\}, !- Saturday Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_3_ClgSp_UnoccupiedAvailable_\{00034\}_\{00035\}, !- Holiday Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00026\}_\{00027\}, !- SummerDesignDay Schedule:Day Name
  ALT1 \- Z01 \(on Level 1\)_Thermostat_ClgSp_at_WDD, !- WinterDesignDay Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_3_ClgSp_UnoccupiedAvailable_\{00034\}_\{00035\}, !- CustomDay1 Schedule:Day Name
  90\.1 Office HVAC_Profile_Profile_3_ClgSp_UnoccupiedAvailable_\{00034\}_\{00035\}; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  90\.1 Office HVAC_Profile_Profile_3_ClgSp_UnoccupiedAvailable_\{00034\}_\{00035\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  90\.1 Office HVAC_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00026\}_\{00027\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.6666666666667,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.6666666666667;                       !- Value Until Time 3

Schedule:Day:Interval,
  90\.1 Office HVAC_Profile_Profile_2_ClgSp_UnoccupiedAvailable_\{00030\}_\{00031\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.6666666666667,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.6666666666667;                       !- Value Until Time 3

Schedule:Day:Interval,
  ALT1 \- Z01 \(on Level 1\)_Thermostat_ClgSp_at_WDD, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Z01_\{00183\},                          !- Zone Name
  Z01_\{00183\} Equipment List,           !- Zone Conditioning Equipment List Name
  Z01_\{00183\} Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Z01_\{00183\} Return Node List;         !- Zone Return Air Node or NodeList Name

NodeList,
  Z01_\{00183\} Inlet Node List,          !- Name
  Node 5;                                 !- Node Name 1

NodeList,
  Z01_\{00183\} Return Node List,         !- Name
  Node 10;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Z01_CAVTerminal_\{00184\},              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 11,                                !- Air Inlet Node Name
  Node 5,                                 !- Air Outlet Node Name
  4.76371851591797;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Z01_CAVTerminal_\{00184\},          !- Name
  Node 5,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Z01_CAVTerminal_\{00184\};              !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Z01_\{00183\} Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Z01_CAVTerminal_\{00184\},          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Z01_\{00183\},                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Z01_\{00183\} DSOA Space List,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  4.76371851591797,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  4.76371851591797,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  Always Off Discrete,                    !- Name
  Binary,                                 !- Schedule Type Limits Name
  0;                                      !- Hourly Value

DesignSpecification:OutdoorAir,
  Z01_\\\{00183\\\}_DesignSpecOA_\{00185\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Z01_\{00183\} DSOA Space List,          !- Name
  Extruded BLD1 \- Building_Z01_\{00070\}, !- Space Name 1
  Z01_\\\{00183\\\}_DesignSpecOA_\{00185\}; !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  10,                                     !- Minimum System Timestep {minutes}
  20,                                     !- Maximum HVAC Iterations
  2,                                      !- Minimum Plant Iterations
  8;                                      !- Maximum Plant Iterations

SurfaceConvectionAlgorithm:Inside,
  CeilingDiffuser;                        !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  AdaptiveConvectionAlgorithm;            !- Algorithm

Sizing:Parameters,
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  Yes,                                    !- Carbon Dioxide Concentration
  Outdoor Air CO2 Concentration_\{00098\}; !- Outdoor Carbon Dioxide Schedule Name

ZoneAirMassFlowConservation,
  AdjustReturnThenMixing,                 !- Adjust Zone Mixing and Return For Air Mass Flow Balance
  AdjustInfiltrationFlow,                 !- Infiltration Balancing Method
  AllZones;                               !- Infiltration Balancing Zones

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2009,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2009,                                   !- End Year
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  2019 Zone 5 Above\-grade steel\-framed wall_16mm gypsum board_\{00008\}, !- Name
  MediumRough,                            !- Roughness
  0.0158749997615814,                     !- Thickness {m}
  0.160092989563197,                      !- Conductivity {W/m-K}
  800.84220410226,                        !- Density {kg/m3}
  1088.56796007156,                       !- Specific Heat {J/kg-K}
  0.449999988079071,                      !- Thermal Absorptance
  0.449999988079071,                      !- Solar Absorptance
  0.449999988079071;                      !- Visible Absorptance

Material,
  2019 Zone 5 Above\-grade steel\-framed wall_16mm gypsum board_\{00011\}, !- Name
  MediumRough,                            !- Roughness
  0.0158749997615814,                     !- Thickness {m}
  0.160092989563197,                      !- Conductivity {W/m-K}
  800.84220410226,                        !- Density {kg/m3}
  1088.56796007156,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  2019 Zone 5 Above\-grade steel\-framed wall_19mm HW stucco_\{00012\}, !- Name
  MediumRough,                            !- Roughness
  0.0190499997138977,                     !- Thickness {m}
  1.35213671875,                          !- Conductivity {W/m-K}
  1922.02128984542,                       !- Density {kg/m3}
  837.360012477636,                       !- Specific Heat {J/kg-K}
  0.675000011920929,                      !- Thermal Absorptance
  0.675000011920929,                      !- Solar Absorptance
  0.675000011920929;                      !- Visible Absorptance

Material,
  2019 Zone 5 Above\-grade steel\-framed wall_89mm cavity_ 406mm o\.c\. steel frame_ RSI\-2\.3 batt_\{00009\}, !- Name
  MediumRough,                            !- Roughness
  0.088899998664856,                      !- Thickness {m}
  0.0841310314695537,                     !- Conductivity {W/m-K}
  54.4572714064389,                       !- Density {kg/m3}
  837.360012477636,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  2019 Zone 5 Above\-grade steel\-framed wall_RSI\-1\.8 board insulation_\{00010\}, !- Name
  MediumRough,                            !- Roughness
  0.0507999992370606,                     !- Thickness {m}
  0.0288513521178253,                     !- Conductivity {W/m-K}
  40.042110205113,                        !- Density {kg/m3}
  1465.37997504473,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  2019 Zone 5 Insulation entirely above deck_22\-gauge steel roof deck_\{00015\}, !- Name
  MediumRough,                            !- Roughness
  0.000863600033962726,                   !- Thickness {m}
  54.4860986730003,                       !- Conductivity {W/m-K}
  7832.2367561201,                        !- Density {kg/m3}
  502.415988770127,                       !- Specific Heat {J/kg-K}
  0.449999988079071,                      !- Thermal Absorptance
  0.449999988079071,                      !- Solar Absorptance
  0.449999988079071;                      !- Visible Absorptance

Material,
  2019 Zone 5 Insulation entirely above deck_RSI\-5\.3 board insulation_\{00014\}, !- Name
  MediumRough,                            !- Roughness
  0.152399997711182,                      !- Thickness {m}
  0.0288513521178253,                     !- Conductivity {W/m-K}
  40.042110205113,                        !- Density {kg/m3}
  1465.37997504473,                       !- Specific Heat {J/kg-K}
  0.675000011920929,                      !- Thermal Absorptance
  0.675000011920929,                      !- Solar Absorptance
  0.675000011920929;                      !- Visible Absorptance

Material,
  2019 Zone 5 Slab\-on\-grade floor_ unheated_155mm HW concrete_\{00020\}, !- Name
  MediumRough,                            !- Roughness
  0.0761999988555908,                     !- Thickness {m}
  1.947076875,                            !- Conductivity {W/m-K}
  2242.35817148633,                       !- Density {kg/m3}
  921.095995008945,                       !- Specific Heat {J/kg-K}
  0.675000011920929,                      !- Thermal Absorptance
  0.675000011920929,                      !- Solar Absorptance
  0.675000011920929;                      !- Visible Absorptance

Material,
  2019 Zone 5 Slab\-on\-grade floor_ unheated_155mm HW concrete_\{00021\}, !- Name
  MediumRough,                            !- Roughness
  0.0761999988555908,                     !- Thickness {m}
  1.947076875,                            !- Conductivity {W/m-K}
  2242.35817148633,                       !- Density {kg/m3}
  921.095995008945,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  BW Std Ceiling_Acoustic Tile_\{00017\}, !- Name
  MediumRough,                            !- Roughness
  0.00952499985694885,                    !- Thickness {m}
  0.0605757252578996,                     !- Conductivity {W/m-K}
  368.387413887039,                       !- Density {kg/m3}
  586.152002495527,                       !- Specific Heat {J/kg-K}
  0.449999988079071,                      !- Thermal Absorptance
  0.449999988079071,                      !- Solar Absorptance
  0.449999988079071;                      !- Visible Absorptance

Material,
  BW Std Ceiling_Acoustic Tile_\{00018\}, !- Name
  MediumRough,                            !- Roughness
  0.00952499985694885,                    !- Thickness {m}
  0.0605757252578996,                     !- Conductivity {W/m-K}
  368.387413887039,                       !- Density {kg/m3}
  586.152002495527,                       !- Specific Heat {J/kg-K}
  0.449999988079071,                      !- Thermal Absorptance
  0.449999988079071,                      !- Solar Absorptance
  0.449999988079071;                      !- Visible Absorptance

Material,
  Material 1,                             !- Name
  MediumRough,                            !- Roughness
  0.0761999988555908,                     !- Thickness {m}
  0.0288513521178253,                     !- Conductivity {W/m-K}
  40.042110205113,                        !- Density {kg/m3}
  1465.37997504473,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 2,                             !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.04,                                   !- Conductivity {W/m-K}
  2243,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Double Clear_\{00023\},                 !- Name
  3.12304471769017,                       !- U-Factor {W/m2-K}
  0.759999990463257,                      !- Solar Heat Gain Coefficient
  0.810000002384186;                      !- Visible Transmittance

Construction,
  2019 Zone 5 Above\-grade steel\-framed wall_\{00013\}, !- Name
  2019 Zone 5 Above\-grade steel\-framed wall_19mm HW stucco_\{00012\}, !- Layer 1
  2019 Zone 5 Above\-grade steel\-framed wall_16mm gypsum board_\{00011\}, !- Layer 2
  2019 Zone 5 Above\-grade steel\-framed wall_RSI\-1\.8 board insulation_\{00010\}, !- Layer 3
  2019 Zone 5 Above\-grade steel\-framed wall_89mm cavity_ 406mm o\.c\. steel frame_ RSI\-2\.3 batt_\{00009\}, !- Layer 4
  2019 Zone 5 Above\-grade steel\-framed wall_16mm gypsum board_\{00008\}; !- Layer 5

Construction,
  2019 Zone 5 Insulation entirely above deck_\{00016\}, !- Name
  2019 Zone 5 Insulation entirely above deck_RSI\-5\.3 board insulation_\{00014\}, !- Layer 1
  2019 Zone 5 Insulation entirely above deck_22\-gauge steel roof deck_\{00015\}; !- Layer 2

Construction,
  2019 Zone 5 Slab\-on\-grade floor_ unheated_\{00022\}, !- Name
  2019 Zone 5 Slab\-on\-grade floor_ unheated_155mm HW concrete_\{00021\}, !- Layer 1
  2019 Zone 5 Slab\-on\-grade floor_ unheated_155mm HW concrete_\{00020\}; !- Layer 2

Construction,
  BW Std Ceiling_\\\{00019\\\}_Reversed,  !- Name
  BW Std Ceiling_Acoustic Tile_\{00018\}, !- Layer 1
  BW Std Ceiling_Acoustic Tile_\{00017\}; !- Layer 2

Construction,
  BW Std Ceiling_\{00019\},               !- Name
  BW Std Ceiling_Acoustic Tile_\{00017\}, !- Layer 1
  BW Std Ceiling_Acoustic Tile_\{00018\}; !- Layer 2

Construction,
  Construction 1,                         !- Name
  Material 2;                             !- Layer 1

Construction,
  Construction 2,                         !- Name
  Double Clear_\{00023\};                 !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  AnyNumber;                              !- Name

ScheduleTypeLimits,
  Binary,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Compact,
  CentralCoolingCoil_Sch_\{00167\},       !- Name
  Binary,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  CentralHeatingCoil_Sch_\{00168\},       !- Name
  Binary,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  ZoneHeatingUnit_Sch_\{00169\},          !- Name
  Binary,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  ZoneTerminalReheatCoil_Sch_\{00170\},   !- Name
  Binary,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Constant,
  Always On Discrete,                     !- Name
  Binary,                                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Outdoor Air CO2 Concentration_\{00098\}, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  400;                                    !- Hourly Value

Schedule:Day:Interval,
  ALT1 \- Z01 \(on Level 1\)_MinOA_Schedule_1\:Weekday_\{00174\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  ALT1 \- Z01 \(on Level 1\)_MinOA_Schedule_2\:Saturday_\{00175\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  ALT1 \- Z01 \(on Level 1\)_MinOA_Schedule_3\:Sunday_\{00176\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_April_\{00118\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  126.605557400555,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  482.698151476715,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  663.077593616562,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  762.482589516968,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  820.394576486114,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  852.697942601471,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  866.319444974884,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  863.811695311829,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  844.72039322995,                        !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  805.35385473642,                        !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  736.702896025024,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  617.883562456177,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  394.79256781871,                        !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_August_\{00138\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  80.8632538381653,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  422.984221848801,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  607.766594267731,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  711.040796921097,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  771.836758578567,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  806.265873103073,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  821.474923782318,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  820.215417127869,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  802.268530344833,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  764.338636183975,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  698.305512426422,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  585.799307947144,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  381.618458420906,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  30.1097620619764,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_December_\{00158\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  103.882752407967,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  534.810275405991,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  710.85812369043,                        !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  789.447709531082,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  819.145659584167,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  813.144543111511,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  768.980076570557,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  665.288926480026,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  425.877823584854,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_February_\{00108\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  397.218800455116,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  674.25647330481,                        !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  797.867525475296,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  859.641932128754,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  887.09239975415,                        !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  889.341470644714,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  867.062845600555,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  813.096407872864,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  705.068561591629,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  471.34338562645,                        !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_January_\{00103\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  118.571328785526,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  554.569646465057,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  731.741452571915,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  812.939101912964,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  846.968405145264,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  848.166491235199,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  816.981499254578,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  740.50110330098,                        !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  574.415901629883,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  164.185676849781,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_July_\{00133\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  259.298754365234,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  508.74576570697,                        !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  648.691703653427,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  732.716672506912,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  784.381957015823,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  814.523232616852,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  828.316000169373,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  827.872482080475,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  813.127214425598,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  781.810909513947,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  728.491746340347,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  641.809134690659,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  496.934388982895,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  237.93031854866,                        !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_June_\{00128\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  27.5809893334417,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  350.696790263306,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  559.009640877899,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  679.494598109665,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  753.561926414627,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  799.598709333252,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  826.376631404266,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  838.159463931824,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  836.645321864929,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  821.621543719238,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  790.88772333046,                        !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  739.379648510971,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  656.743718239136,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  520.913006250366,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  282.363837006035,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_March_\{00113\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  259.934981882057,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  603.132133490753,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  755.941540072403,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  835.855037516815,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  878.716098065674,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  897.712862538849,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  897.58934751648,                        !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  878.316671855377,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  835.073224970703,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  754.501670678741,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  600.23246671463,                        !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  252.946154379974,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_May_\{00123\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  322.257889579903,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  555.142648345917,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  685.243822878479,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  763.34873500119,                        !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  811.026496340546,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  838.186034583557,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  849.495120092346,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  846.706645717499,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  829.398272875122,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  794.801695855362,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  736.570187172073,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  641.299334378143,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  478.766657724945,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  182.098544052902,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_November_\{00153\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  329.720006815987,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  624.257341946442,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  749.328769122253,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  807.246291643845,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  826.820245763641,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  815.579801105164,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  769.324773014511,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  667.056163631729,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  436.594990063995,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_October_\{00148\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  94.1400718014336,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  504.600503360367,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  683.5106173405,                         !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  771.352325536819,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  814.838133348083,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  829.595531083099,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  819.998519742523,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  783.252222964767,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  706.86111787886,                        !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  554.033034824615,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  203.475331333382,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_September_\{00143\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  294.387538267784,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  560.047532893616,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  692.482592607239,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  764.923623739258,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  803.52601531926,                        !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  818.604138149384,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  813.593837429047,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  787.388098939835,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  733.622048210632,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  635.881183780746,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  450.682345277039,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  77.3975286893578,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  Daily_AlwaysOn_\{00003\},               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Daily_Available_\{00001\},              !- Name
  Binary,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_April_\{00119\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  22.5819703096628,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  61.2610202656631,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  87.8056308349533,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  106.500984477528,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  119.351131685425,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  127.317176734909,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  130.874033924286,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  130.209839833809,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  125.290466579277,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  115.848462740955,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  101.286710683422,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  80.4037006978931,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  50.6175849383202,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_August_\{00139\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  21.0843642014699,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  60.884139397768,                        !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  87.5891967512798,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  106.248406846535,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  119.082332479008,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  127.125213403183,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  130.884455203453,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  130.568026178394,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  126.159054926861,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  117.410198525063,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  103.752630824093,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  84.0287956049576,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  55.7065085540829,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  13.6323974838357,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_December_\{00159\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  8.34292817371869,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  35.6121282678394,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  53.4134721399193,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  63.8046547491303,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  68.2718335379982,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  67.3420352175693,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  60.9109086073608,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  48.1786054890299,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  27.1771196389275,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_February_\{00109\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  30.7242535100975,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  58.5418064823246,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  76.7020888120937,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  87.9734122261639,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  93.5979907945003,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  94.0779051407204,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  89.4528608198032,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  79.3199719011745,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  62.6178864571819,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  36.9510430237951,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_January_\{00104\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  9.63144458269739,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  39.1352937986155,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  58.5574083165512,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  70.2985136091061,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  75.9619072305069,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  76.1705734900436,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  70.945734011055,                        !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  59.7191101829739,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  40.9888073486891,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  12.1488506258934,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_July_\{00134\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  42.7554999705048,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  74.61333835075,                         !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  97.3994712666836,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  113.967746764141,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  125.641167894253,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  133.09748483408,                        !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  136.690419384823,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  136.573017537762,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  132.740405599983,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  125.028646982464,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  113.068267627155,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  96.1532920564346,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  72.8989356403675,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  40.3032923559437,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_June_\{00129\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  12.9458205073876,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  51.4297046340656,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  79.3158443044605,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  99.7767142639561,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  114.82724958543,                        !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  125.452766570187,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  132.177596355907,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  135.279563506256,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  134.875781056862,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  130.951315049934,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  123.355947439465,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  111.765415190304,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  95.5753202121849,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  73.6339727683239,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  43.5358443918381,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_March_\{00114\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  24.5980200141606,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  56.9615927834816,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  78.5451329477615,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  93.0496281389236,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  102.109618689529,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  106.473282647686,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  106.444148794495,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  102.020315788029,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  92.8935917459431,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  78.307880373373,                        !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  56.6108914685059,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  24.0678118646851,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_May_\{00124\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  47.5556031290255,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  78.1301951568108,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  100.194726693275,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  116.227226900063,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  127.410330455502,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  134.359301979984,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  137.392495908115,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  136.636568086586,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  132.060555523136,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  123.468090511703,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  110.440540881771,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  92.1836631618462,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  67.1266119739075,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  31.9321682140741,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_November_\{00154\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  22.2051089967084,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  45.7496351609259,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  60.3347478514652,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  68.6088343606739,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  71.6822873990288,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  69.8987083338051,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  63.0628425863342,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  50.3142547150784,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  29.5052917688513,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_October_\{00149\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  12.3874712940178,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  44.9994324243431,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  65.6723742115097,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  78.7688294355659,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  86.2728062785587,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  89.0039696348915,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  87.2164916153374,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  80.7464356308727,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  68.9188674158974,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  50.084078020771,                        !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  20.2568953815007,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_September_\{00144\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  39.2410649686384,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  70.454465765419,                        !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  91.0414861515999,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  104.641809020008,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  112.787169867264,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  116.167743778904,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  115.03118655777,                        !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  109.296510664837,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  98.5185553961887,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  81.6632013354378,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  56.3934525617256,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  17.3261197031755,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_April_\{00116\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.92240778605143,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  8.15444522433811,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  8.75111050075955,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  9.1488880581326,                        !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  9.44722281561958,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  9.7455554538303,                        !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  9.94444529215495,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  9.7455554538303,                        !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  9.04944525824653,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  7.35888799031576,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  5.46944512261285,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  3.77888997395833,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.28722042507595,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.29277971055773,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.497220357259115,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.596665276421441,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.39222039116753,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.38666534423828,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  3.87833489312066,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  4.97222264607747,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  5.86722267998589,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  6.76222271389431,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  7.45833290947808,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  7.80638906690809;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_August_\{00136\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.92240849247685,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  8.15444522433811,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  8.75111050075955,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  9.14889017740886,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  9.44722069634332,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  9.7455554538303,                        !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  9.94444529215495,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  9.7455554538303,                        !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  9.04944525824653,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  7.35889010959201,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  5.46944512261285,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  3.77888997395833,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.28722042507595,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.29277971055773,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.497220357259115,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.596665276421441,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.39222039116753,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.38666534423828,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  3.87833489312066,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  4.97222052680122,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  5.86722056070964,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  6.76222059461806,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  7.45833502875434,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  7.80639012654622;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_December_\{00156\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.92240778605143,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  8.15444522433811,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  8.75111050075955,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  9.1488880581326,                        !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  9.44722281561958,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  9.7455554538303,                        !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  9.94444529215495,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  9.7455554538303,                        !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  9.04944525824653,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  7.35888799031576,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  5.46944512261285,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  3.77888785468207,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.28722254435221,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.29277759128147,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.497222476535373,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.5966673956977,                        !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.39222251044379,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.38666746351454,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  3.8783327738444,                        !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  4.97222264607747,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  5.86722267998589,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  6.76222271389431,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  7.45833290947808,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  7.80638906690809;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_February_\{00106\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.92240778605143,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  8.15444522433811,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  8.75111050075955,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  9.1488880581326,                        !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  9.44722281561958,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  9.7455554538303,                        !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  9.94444529215495,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  9.7455554538303,                        !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  9.04944525824653,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  7.35888799031576,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  5.46944512261285,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  3.77888785468207,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.28722254435221,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.29277759128147,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.497222476535373,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.5966673956977,                        !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.39222251044379,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.38666746351454,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  3.8783327738444,                        !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  4.97222264607747,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  5.86722267998589,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  6.76222271389431,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  7.45833290947808,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  7.80638906690809;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_January_\{00101\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.92240778605143,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  8.15444522433811,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  8.75111050075955,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  9.14888911777073,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  9.44722175598145,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  9.7455554538303,                        !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  9.94444423251682,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  9.7455554538303,                        !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  9.0494441986084,                        !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  7.35888799031576,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  5.46944512261285,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  3.77888785468207,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.28722254435221,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.29277759128147,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.497222476535373,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.5966673956977,                        !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.39222251044379,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.38666746351454,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  3.8783327738444,                        !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  4.97222264607747,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  5.86722267998589,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  6.76222271389431,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  7.45833290947808,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  7.80638906690809;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_July_\{00131\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.92240849247685,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  8.15444522433811,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  8.75111050075955,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  9.14889017740886,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  9.44722069634332,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  9.7455554538303,                        !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  9.94444529215495,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  9.7455554538303,                        !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  9.04944525824653,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  7.35889010959201,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  5.46944512261285,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  3.77888997395833,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.28722042507595,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.29277971055773,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.497220357259115,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.596665276421441,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.39222039116753,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.38666534423828,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  3.87833489312066,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  4.97222052680122,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  5.86722056070964,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  6.76222059461806,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  7.45833502875434,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  7.80639012654622;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_June_\{00126\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.92240849247685,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  8.15444522433811,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  8.75111050075955,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  9.14889017740886,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  9.44722069634332,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  9.7455554538303,                        !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  9.94444529215495,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  9.7455554538303,                        !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  9.04944525824653,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  7.35889010959201,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  5.46944512261285,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  3.77888997395833,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.28722042507595,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.29277971055773,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.497220357259115,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.596665276421441,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.39222039116753,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.38666534423828,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  3.87833489312066,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  4.97222052680122,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  5.86722056070964,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  6.76222059461806,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  7.45833502875434,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  7.80639012654622;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_March_\{00111\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.92240778605143,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  8.15444522433811,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  8.75111050075955,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  9.1488880581326,                        !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  9.44722281561958,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  9.7455554538303,                        !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  9.94444529215495,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  9.7455554538303,                        !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  9.04944525824653,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  7.35888799031576,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  5.46944512261285,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  3.77888785468207,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.28722254435221,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.29277759128147,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.497222476535373,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.5966673956977,                        !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.39222251044379,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.38666746351454,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  3.8783327738444,                        !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  4.97222264607747,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  5.86722267998589,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  6.76222271389431,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  7.45833290947808,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  7.80638906690809;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_May_\{00121\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.92240849247685,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  8.15444522433811,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  8.75111050075955,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  9.14889017740886,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  9.44722069634332,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  9.7455554538303,                        !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  9.94444529215495,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  9.7455554538303,                        !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  9.04944525824653,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  7.35889010959201,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  5.46944512261285,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  3.77888997395833,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.28722042507595,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.29277971055773,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.497220357259115,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.596665276421441,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.39222039116753,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.38666534423828,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  3.87833489312066,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  4.97222052680122,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  5.86722056070964,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  6.76222059461806,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  7.45833502875434,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  7.80639012654622;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_November_\{00151\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.92240778605143,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  8.15444522433811,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  8.75111050075955,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  9.1488880581326,                        !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  9.44722281561958,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  9.7455554538303,                        !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  9.94444529215495,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  9.7455554538303,                        !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  9.04944525824653,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  7.35888799031576,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  5.46944512261285,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  3.77888785468207,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.28722254435221,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.29277759128147,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.497222476535373,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.5966673956977,                        !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.39222251044379,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.38666746351454,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  3.8783327738444,                        !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  4.97222264607747,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  5.86722267998589,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  6.76222271389431,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  7.45833290947808,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  7.80638906690809;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_October_\{00146\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.92240778605143,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  8.15444522433811,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  8.75111050075955,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  9.1488880581326,                        !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  9.44722281561958,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  9.7455554538303,                        !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  9.94444529215495,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  9.7455554538303,                        !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  9.04944525824653,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  7.35888799031576,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  5.46944512261285,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  3.77888997395833,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.28722042507595,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.29277971055773,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.497220357259115,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.596665276421441,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.39222039116753,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.38666534423828,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  3.87833489312066,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  4.97222052680122,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  5.86722056070964,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  6.76222271389431,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  7.45833290947808,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  7.80638906690809;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_September_\{00141\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.92240849247685,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  8.15444522433811,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  8.75111050075955,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  9.14889017740886,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  9.44722069634332,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  9.7455554538303,                        !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  9.94444529215495,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  9.7455554538303,                        !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  9.04944525824653,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  7.35889010959201,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  5.46944512261285,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  3.77888997395833,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.28722042507595,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.29277971055773,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.497220357259115,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.596665276421441,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.39222039116753,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.38666534423828,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  3.87833489312066,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  4.97222052680122,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  5.86722056070964,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  6.76222059461806,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  7.45833502875434,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  7.80639012654622;                       !- Value Until Time 26

Schedule:Day:Interval,
  Min_OA_WinterDesignDay_\{00177\},       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1302210583_Profile_Profile_1_\{00163\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule1302210583_Profile_Profile_2_\{00164\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule1302210583_Profile_Profile_3_\{00165\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_April_\{00117\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  3.42700421184714,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  3.65901862908718,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  4.25562269368352,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  4.65335841384993,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  4.95166072314471,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  5.24996141961991,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  5.44882973153511,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  5.24996141961991,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  4.55392597742834,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  2.86354052209417,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  1.8838866264606,                        !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  1.28536249670181,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.756384588956141,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.431172496898506,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.164939423940239,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.198080992845718,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.464630308601654,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.791771333664436,                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  1.32054223492862,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  1.70760878144366,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  2.02521456236811,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  2.34462125250788,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  2.96297537736705,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  3.31099700322712;                       !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_August_\{00137\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  2.21112842004795,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  2.27873997848811,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  2.45383061563364,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  2.56010662654055,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  2.65326983501373,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  2.74606993408012,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  2.80987569609512,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  2.74606993408012,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  2.52896430625805,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  2.04705266918797,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  1.50434477215677,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  1.02674250296971,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.610350253863277,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.347840169987176,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.133172201976745,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.159907884921869,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.362212461137624,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.637989607298227,                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  1.05465410266439,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  1.3631543666765,                        !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  1.61776237626077,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  1.87455694478394,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  2.07590530316761,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  2.17732264082786;                       !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_December_\{00157\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.00963157373737,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  7.24163713394092,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  7.83821954062596,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  8.23590344018598,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  8.53393797011101,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  8.83198302288544,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  9.03068838883293,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  8.83198302288544,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  8.13651301630354,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  6.44618891835096,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  4.55700221862919,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  2.86666676275899,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  1.37519013640567,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.561354320194391,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.217904384697635,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0.00476412467618006,                    !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0.00476412467618006,                    !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.260665820183736,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.604512266827122,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  1.47462252639035,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  2.96609901443064,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  4.05984604886429,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  4.95472635666731,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  5.84960528793923,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  6.54562045333027,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  6.8936287936356;                        !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_February_\{00107\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.92526474455835,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  8.15722284748222,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  8.75331056732005,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  9.15073026955037,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  9.44881071840023,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  9.74690045910307,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  9.94563452591872,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  9.74690045910307,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  9.05137498639655,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  7.36191729532481,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  5.47273364468203,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  3.78240339311251,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.29093149998696,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.29661169699369,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.501154089799564,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0.00399124784156552,                    !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0.00399124784156552,                    !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.600586988217696,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.39604412188404,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.3903639132027,                        !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  3.88183476557299,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  4.97557891185177,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  5.87045729215271,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  6.76533458607658,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  7.4613485387106,                        !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  7.80928569309641;                       !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_January_\{00102\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.5637620038488,                        !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  7.79562292185722,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  8.39121780918076,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  8.78944200542335,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  9.08822643274286,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  9.38709829142295,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  9.58638775901217,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  9.38709829142295,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  8.68986771116684,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  7.00067583198416,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  5.11273848776757,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  3.42241398582593,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  1.93095081717759,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.936637594234533,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.23699486594396,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0.0041337829732413,                     !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0.0041337829732413,                     !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.283753344447418,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.03606941717941,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.03038215178602,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  3.5218456401325,                        !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  4.61558463096283,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  5.51037652520961,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  6.40452032427642,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  7.10004016783195,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  7.44783154484458;                       !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_July_\{00132\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  2.21112842004795,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  2.27873997848811,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  2.45383061563364,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  2.56010662654055,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  2.65326983501373,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  2.74606993408012,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  2.80987569609512,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  2.74606993408012,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  2.52896430625805,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  2.04705266918797,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  1.50434477215677,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  1.02674250296971,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.610350253863277,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.347840169987176,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.133172201976745,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.159907884921869,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.362212461137624,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.637989607298227,                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  1.05465410266439,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  1.3631543666765,                        !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  1.61776237626077,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  1.87455694478394,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  2.07590530316761,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  2.17732264082786;                       !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_June_\{00127\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  2.31279944291687,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  2.38359149911484,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  2.55990541280242,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  2.68824105554605,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  2.78416962314151,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  2.87987302480647,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  2.94356523452733,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  2.87987302480647,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  2.65620447580158,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  2.14100867940825,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  1.57334764192546,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  1.0746569921546,                        !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.640806980292849,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.354208123396162,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.126126050758302,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.154586211365834,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.382785615980623,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.669574885277326,                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  1.10377377747137,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  1.4258244715235,                        !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  1.69190280132337,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  1.96048990767406,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  2.17121533052094,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  2.27740341481789;                       !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_March_\{00112\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  6.75437863730636,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  6.98638711349616,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  7.58297650296284,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  7.98070281495995,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  8.27899937459862,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  8.57729301951924,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  8.77615646197522,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  8.57729301951924,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  7.88127305767757,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  6.19092875884655,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  4.301711214688,                         !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  2.61134160338796,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  1.11983103155958,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.473013294699965,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.184665106429327,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0.0051536361573707,                     !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0.0051536361573707,                     !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.220623666279111,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.5091779625577,                        !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  1.21926592842668,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  2.71077574653949,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  3.80454550588795,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  4.69944263183625,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  5.59433572194922,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  6.29036168492676,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  6.63837439921146;                       !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_May_\{00122\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  2.48492766483872,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  2.56143379460594,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  2.75829905808287,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  2.88977843948263,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  2.9885662505964,                        !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  3.08755674445188,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  3.22872226851626,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  3.08755674445188,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  2.85688281125534,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  2.29911543361904,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  1.67288428301319,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  1.15194732956617,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.691151989313275,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.387980709698286,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.147570878526824,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.17752173238461,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.418157069472219,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.721640642993372,                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  1.18293784286455,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  1.5261915785918,                        !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  1.80542930338748,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  2.10210878611504,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  2.33191540530428,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  2.44667459995511;                       !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_November_\{00152\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  5.34998396907634,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  5.58199365767735,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  6.17858632187603,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  6.57631475378757,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  6.87461217487602,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  7.17290707565221,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  7.37177177995906,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  7.17290707565221,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  6.47688401670625,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  4.78653052252766,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  2.89730185789918,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  1.40164752369836,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.845089999153987,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.476676035778409,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.182519199248779,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.219285471922828,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.513465761658449,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.882017683617258,                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  1.43900033951754,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  2.40013283352693,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  3.29503566802144,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  4.18993484763956,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  4.88596459187431,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  5.23397912477583;                       !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_October_\{00147\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  2.89868236094471,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  3.1038114871126,                        !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  3.70042046157512,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  4.09815907292959,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  4.39646467764262,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  4.69476775545035,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  4.89363742869673,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  4.69476775545035,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  3.99872665517075,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  2.45405903394064,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  1.80503390501119,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  1.22562670766679,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.736181034518069,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.413552773823969,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.158125409336189,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.189926034727305,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.445645250793273,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.768657009231638,                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  1.25317578848935,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  1.63481342782062,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  1.94126093497761,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  2.24841827846153,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  2.48842410860894,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  2.79611779786077;                       !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_September_\{00142\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  2.37090136513766,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  2.4458546063543,                        !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  2.63774545476214,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  2.76540795447094,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  2.86108327865079,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  2.95674464754548,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  3.02052579948958,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  2.95674464754548,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  2.73350673958712,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  2.18876011432676,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  1.61347364474701,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  1.10444909371483,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.662535167436139,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.371249337835767,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.139872119644488,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.168721781461198,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.400268469217416,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.691806557531452,                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  1.13413873650976,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  1.46279407140354,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  1.73461160574541,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  2.0091822236948,                        !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  2.22099488270438,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  2.33342474452934;                       !- Value Until Time 26

Schedule:Week:Daily,
  Schedule_1302210583_\{00166\},          !- Name
  Schedule1302210583_Profile_Profile_3_\{00165\}, !- Sunday Schedule:Day Name
  Schedule1302210583_Profile_Profile_1_\{00163\}, !- Monday Schedule:Day Name
  Schedule1302210583_Profile_Profile_1_\{00163\}, !- Tuesday Schedule:Day Name
  Schedule1302210583_Profile_Profile_1_\{00163\}, !- Wednesday Schedule:Day Name
  Schedule1302210583_Profile_Profile_1_\{00163\}, !- Thursday Schedule:Day Name
  Schedule1302210583_Profile_Profile_1_\{00163\}, !- Friday Schedule:Day Name
  Schedule1302210583_Profile_Profile_2_\{00164\}, !- Saturday Schedule:Day Name
  Schedule1302210583_Profile_Profile_3_\{00165\}, !- Holiday Schedule:Day Name
  Schedule1302210583_Profile_Profile_1_\{00163\}, !- SummerDesignDay Schedule:Day Name
  Daily_Available_\{00001\},              !- WinterDesignDay Schedule:Day Name
  Schedule1302210583_Profile_Profile_3_\{00165\}, !- CustomDay1 Schedule:Day Name
  Schedule1302210583_Profile_Profile_3_\{00165\}; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule_1302210583_\{00178\},          !- Name
  ALT1 \- Z01 \(on Level 1\)_MinOA_Schedule_3\:Sunday_\{00176\}, !- Sunday Schedule:Day Name
  ALT1 \- Z01 \(on Level 1\)_MinOA_Schedule_1\:Weekday_\{00174\}, !- Monday Schedule:Day Name
  ALT1 \- Z01 \(on Level 1\)_MinOA_Schedule_1\:Weekday_\{00174\}, !- Tuesday Schedule:Day Name
  ALT1 \- Z01 \(on Level 1\)_MinOA_Schedule_1\:Weekday_\{00174\}, !- Wednesday Schedule:Day Name
  ALT1 \- Z01 \(on Level 1\)_MinOA_Schedule_1\:Weekday_\{00174\}, !- Thursday Schedule:Day Name
  ALT1 \- Z01 \(on Level 1\)_MinOA_Schedule_1\:Weekday_\{00174\}, !- Friday Schedule:Day Name
  ALT1 \- Z01 \(on Level 1\)_MinOA_Schedule_2\:Saturday_\{00175\}, !- Saturday Schedule:Day Name
  ALT1 \- Z01 \(on Level 1\)_MinOA_Schedule_3\:Sunday_\{00176\}, !- Holiday Schedule:Day Name
  ALT1 \- Z01 \(on Level 1\)_MinOA_Schedule_1\:Weekday_\{00174\}, !- SummerDesignDay Schedule:Day Name
  Min_OA_WinterDesignDay_\{00177\},       !- WinterDesignDay Schedule:Day Name
  ALT1 \- Z01 \(on Level 1\)_MinOA_Schedule_3\:Sunday_\{00176\}, !- CustomDay1 Schedule:Day Name
  ALT1 \- Z01 \(on Level 1\)_MinOA_Schedule_3\:Sunday_\{00176\}; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule_1803579856_\{00068\},          !- Name
  Schedule1803579856_Profile_Profile_4_\{00066\}, !- Sunday Schedule:Day Name
  Schedule1803579856_Profile_Profile_2_\{00064\}, !- Monday Schedule:Day Name
  Schedule1803579856_Profile_Profile_2_\{00064\}, !- Tuesday Schedule:Day Name
  Schedule1803579856_Profile_Profile_2_\{00064\}, !- Wednesday Schedule:Day Name
  Schedule1803579856_Profile_Profile_2_\{00064\}, !- Thursday Schedule:Day Name
  Schedule1803579856_Profile_Profile_2_\{00064\}, !- Friday Schedule:Day Name
  Schedule1803579856_Profile_Profile_3_\{00065\}, !- Saturday Schedule:Day Name
  Schedule1803579856_Profile_Profile_4_\{00066\}, !- Holiday Schedule:Day Name
  Schedule1803579856_Profile_Profile_1_\{00063\}, !- SummerDesignDay Schedule:Day Name
  Daily_AlwaysOn_\{00003\},               !- WinterDesignDay Schedule:Day Name
  Schedule1803579856_Profile_Profile_4_\{00066\}, !- CustomDay1 Schedule:Day Name
  Schedule1803579856_Profile_Profile_4_\{00066\}; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule_464305843_\{00060\},           !- Name
  Schedule464305843_Profile_Profile_4_\{00058\}, !- Sunday Schedule:Day Name
  Schedule464305843_Profile_Profile_2_\{00056\}, !- Monday Schedule:Day Name
  Schedule464305843_Profile_Profile_2_\{00056\}, !- Tuesday Schedule:Day Name
  Schedule464305843_Profile_Profile_2_\{00056\}, !- Wednesday Schedule:Day Name
  Schedule464305843_Profile_Profile_2_\{00056\}, !- Thursday Schedule:Day Name
  Schedule464305843_Profile_Profile_2_\{00056\}, !- Friday Schedule:Day Name
  Schedule464305843_Profile_Profile_3_\{00057\}, !- Saturday Schedule:Day Name
  Schedule464305843_Profile_Profile_4_\{00058\}, !- Holiday Schedule:Day Name
  Schedule464305843_Profile_Profile_1_\{00055\}, !- SummerDesignDay Schedule:Day Name
  Daily_AlwaysOn_\{00003\},               !- WinterDesignDay Schedule:Day Name
  Schedule464305843_Profile_Profile_4_\{00058\}, !- CustomDay1 Schedule:Day Name
  Schedule464305843_Profile_Profile_4_\{00058\}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  90\.1 Office Lights/Elec_WDD_ON_\{00062\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule_1803579856_\{00068\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  90\.1 Office Occupancy_WDD_ON_\{00054\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule_464305843_\{00060\},           !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ALT1 \- Z01 \(on Level 1\)_Availability_\{00162\}, !- Name
  Binary,                                 !- Schedule Type Limits Name
  Schedule_1302210583_\{00166\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ALT1 \- Z01 \(on Level 1\)_MinOA_Schedule_\{00173\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule_1302210583_\{00178\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  ALT1 \- Z01 \(on Level 1\)_\{00161\},   !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ALT1 \- Z01 \(on Level 1\)_\{00161\} Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 1,                                 !- Supply Side Inlet Node Name
  Node 4,                                 !- Demand Side Outlet Node Name
  ALT1 \- Z01 \(on Level 1\)_\{00161\} Demand Inlet Nodes, !- Demand Side Inlet Node Names
  ALT1 \- Z01 \(on Level 1\)_\{00161\} Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  ALT1 \- Z01 \(on Level 1\)_\{00161\} Supply Outlet Nodes, !- Name
  Node 2;                                 !- Node Name 1

NodeList,
  ALT1 \- Z01 \(on Level 1\)_\{00161\} Demand Inlet Nodes, !- Name
  Node 3;                                 !- Node Name 1

Sizing:System,
  ALT1 \- Z01 \(on Level 1\)_\{00161\},   !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.70785005760498,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10,                                     !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  15.5555555555556,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  14.4444444444444,                       !- Central Cooling Design Supply Air Temperature {C}
  37.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Flow/System,                            !- Cooling Supply Air Flow Rate Method
  4.76371851591797,                       !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  Flow/System,                            !- Heating Supply Air Flow Rate Method
  4.76371851591797,                       !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VT,                                     !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  ALT1 \- Z01 \(on Level 1\)_Availability_\{00162\}, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  ALT1 \- Z01 \(on Level 1\)_\{00161\} Supply Branches, !- Name
  ALT1 \- Z01 \(on Level 1\)_\{00161\} Main Branch; !- Branch Name 1

Branch,
  ALT1 \- Z01 \(on Level 1\)_\{00161\} Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirLoopHVACOutdoorAirSystem_\{00172\},  !- Component Name 1
  Node 1,                                 !- Component Inlet Node Name 1
  Node 6,                                 !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  ALT1 \- Z01 \(on Level 1\)_ALT1 \- Z01 \(on Level 1\)_CentralCoolingCoil_\{00180\} CoilSystem, !- Component Name 2
  Node 6,                                 !- Component Inlet Node Name 2
  Node 7,                                 !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  ALT1 \- Z01 \(on Level 1\)_CentralHeatingCoil_\{00181\}, !- Component Name 3
  Node 7,                                 !- Component Inlet Node Name 3
  Node 8,                                 !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  ALT1 \- Z01 \(on Level 1\)__SupplyFan__\{00179\}, !- Component Name 4
  Node 8,                                 !- Component Inlet Node Name 4
  Node 2;                                 !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  AirLoopHVACOutdoorAirSystem_\{00172\},  !- Name
  AirLoopHVACOutdoorAirSystem_\{00172\} Controller List, !- Controller List Name
  AirLoopHVACOutdoorAirSystem_\{00172\} Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  AirLoopHVACOutdoorAirSystem_\{00172\} Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  OAController_\{00171\};                 !- Controller Name 1

Controller:OutdoorAir,
  OAController_\{00171\},                 !- Name
  Relief Node,                            !- Relief Air Outlet Node Name
  Node 1,                                 !- Return Air Node Name
  Node 6,                                 !- Mixed Air Node Name
  Outboard OA Node,                       !- Actuator Node Name
  0.70785005760498,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.70785005760498,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ALT1 \- Z01 \(on Level 1\)_MinOA_Schedule_\{00173\}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  ,                                       !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  AirLoopHVACOutdoorAirSystem_\{00172\} Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoopHVACOutdoorAirSystem_\{00172\} Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoopHVACOutdoorAirSystem_\{00172\} Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Outboard OA Node;                       !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoopHVACOutdoorAirSystem_\{00172\} Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AirLoopHVACOutdoorAirSystem_\{00172\} Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  AirLoopHVACOutdoorAirSystem_\{00172\} Outdoor Air Mixer, !- Name
  Node 6,                                 !- Mixed Air Node Name
  Outboard OA Node,                       !- Outdoor Air Stream Node Name
  Relief Node,                            !- Relief Air Stream Node Name
  Node 1;                                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 6 OS Default SPM,                  !- Name
  Temperature,                            !- Control Variable
  Node 2,                                 !- Reference Setpoint Node Name
  Node 8,                                 !- Fan Inlet Node Name
  Node 2,                                 !- Fan Outlet Node Name
  Node 6;                                 !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  ALT1 \- Z01 \(on Level 1\)_ALT1 \- Z01 \(on Level 1\)_CentralCoolingCoil_\{00180\} CoilSystem, !- Name
  CentralCoolingCoil_Sch_\{00167\},       !- Availability Schedule Name
  Node 6,                                 !- DX Cooling Coil System Inlet Node Name
  Node 7,                                 !- DX Cooling Coil System Outlet Node Name
  Node 7,                                 !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  ALT1 \- Z01 \(on Level 1\)_ALT1 \- Z01 \(on Level 1\)_CentralCoolingCoil_\{00180\}, !- Cooling Coil Name
  None;                                   !- Dehumidification Control Type

Coil:Cooling:DX:VariableSpeed,
  ALT1 \- Z01 \(on Level 1\)_ALT1 \- Z01 \(on Level 1\)_CentralCoolingCoil_\{00180\}, !- Name
  Node 6,                                 !- Indoor Air Inlet Node Name
  Node 7,                                 !- Indoor Air Outlet Node Name
  10,                                     !- Number of Speeds {dimensionless}
  10,                                     !- Nominal Speed Level {dimensionless}
  0,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  4.76371851591797,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Curve Quadratic 1,                      !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -9.44444444444444,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  14200.7185877191,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.476371851591797,                      !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Curve Biquadratic 1,                    !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Curve Quadratic 2,                      !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Curve Biquadratic 2,                    !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Curve Quadratic 3,                      !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  28401.4371754383,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  0.952743703183594,                      !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Curve Biquadratic 3,                    !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Curve Quadratic 4,                      !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Curve Biquadratic 4,                    !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Curve Quadratic 5,                      !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2
  42602.1557631574,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 3 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 3 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 3 {W/W}
  1.42911555477539,                       !- Speed Reference Unit Rated Air Flow Rate 3 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 3 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 3 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 3 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 3 {dimensionless}
  Curve Biquadratic 5,                    !- Speed Total Cooling Capacity Function of Temperature Curve Name 3
  Curve Quadratic 6,                      !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 3
  Curve Biquadratic 6,                    !- Speed Energy Input Ratio Function of Temperature Curve Name 3
  Curve Quadratic 7,                      !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 3
  56802.8743508766,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 4 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 4 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 4 {W/W}
  1.90548740636719,                       !- Speed Reference Unit Rated Air Flow Rate 4 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 4 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 4 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 4 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 4 {dimensionless}
  Curve Biquadratic 7,                    !- Speed Total Cooling Capacity Function of Temperature Curve Name 4
  Curve Quadratic 8,                      !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 4
  Curve Biquadratic 8,                    !- Speed Energy Input Ratio Function of Temperature Curve Name 4
  Curve Quadratic 9,                      !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 4
  71003.5929385957,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 5 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 5 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 5 {W/W}
  2.38185925795898,                       !- Speed Reference Unit Rated Air Flow Rate 5 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 5 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 5 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 5 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 5 {dimensionless}
  Curve Biquadratic 9,                    !- Speed Total Cooling Capacity Function of Temperature Curve Name 5
  Curve Quadratic 10,                     !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 5
  Curve Biquadratic 10,                   !- Speed Energy Input Ratio Function of Temperature Curve Name 5
  Curve Quadratic 11,                     !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 5
  85204.3115263149,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 6 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 6 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 6 {W/W}
  2.85823110955078,                       !- Speed Reference Unit Rated Air Flow Rate 6 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 6 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 6 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 6 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 6 {dimensionless}
  Curve Biquadratic 11,                   !- Speed Total Cooling Capacity Function of Temperature Curve Name 6
  Curve Quadratic 12,                     !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 6
  Curve Biquadratic 12,                   !- Speed Energy Input Ratio Function of Temperature Curve Name 6
  Curve Quadratic 13,                     !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 6
  99405.030114034,                        !- Speed Reference Unit Gross Rated Total Cooling Capacity 7 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 7 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 7 {W/W}
  3.33460296114258,                       !- Speed Reference Unit Rated Air Flow Rate 7 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 7 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 7 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 7 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 7 {dimensionless}
  Curve Biquadratic 13,                   !- Speed Total Cooling Capacity Function of Temperature Curve Name 7
  Curve Quadratic 14,                     !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 7
  Curve Biquadratic 14,                   !- Speed Energy Input Ratio Function of Temperature Curve Name 7
  Curve Quadratic 15,                     !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 7
  113605.748701753,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 8 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 8 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 8 {W/W}
  3.81097481273438,                       !- Speed Reference Unit Rated Air Flow Rate 8 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 8 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 8 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 8 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 8 {dimensionless}
  Curve Biquadratic 15,                   !- Speed Total Cooling Capacity Function of Temperature Curve Name 8
  Curve Quadratic 16,                     !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 8
  Curve Biquadratic 16,                   !- Speed Energy Input Ratio Function of Temperature Curve Name 8
  Curve Quadratic 17,                     !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 8
  127806.467289472,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 9 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 9 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 9 {W/W}
  4.28734666432617,                       !- Speed Reference Unit Rated Air Flow Rate 9 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 9 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 9 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 9 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 9 {dimensionless}
  Curve Biquadratic 17,                   !- Speed Total Cooling Capacity Function of Temperature Curve Name 9
  Curve Quadratic 18,                     !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 9
  Curve Biquadratic 18,                   !- Speed Energy Input Ratio Function of Temperature Curve Name 9
  Curve Quadratic 19,                     !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 9
  142007.185877191,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 10 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 10 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 10 {W/W}
  4.76371851591797,                       !- Speed Reference Unit Rated Air Flow Rate 10 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 10 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 10 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 10 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 10 {dimensionless}
  Curve Biquadratic 19,                   !- Speed Total Cooling Capacity Function of Temperature Curve Name 10
  Curve Quadratic 20,                     !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 10
  Curve Biquadratic 20,                   !- Speed Energy Input Ratio Function of Temperature Curve Name 10
  Curve Quadratic 21;                     !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 10

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 13,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 14,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 15,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 16,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 17,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 18,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 19,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 20,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 7 OS Default SPM,                  !- Name
  Temperature,                            !- Control Variable
  Node 2,                                 !- Reference Setpoint Node Name
  Node 8,                                 !- Fan Inlet Node Name
  Node 2,                                 !- Fan Outlet Node Name
  Node 7;                                 !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  ALT1 \- Z01 \(on Level 1\)_CentralHeatingCoil_\{00181\}, !- Name
  CentralHeatingCoil_Sch_\{00168\},       !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 7,                                 !- Air Inlet Node Name
  Node 8,                                 !- Air Outlet Node Name
  Node 8;                                 !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 8 OS Default SPM,                  !- Name
  Temperature,                            !- Control Variable
  Node 2,                                 !- Reference Setpoint Node Name
  Node 8,                                 !- Fan Inlet Node Name
  Node 2,                                 !- Fan Outlet Node Name
  Node 8;                                 !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  ALT1 \- Z01 \(on Level 1\)__SupplyFan__\{00179\}, !- Name
  ALT1 \- Z01 \(on Level 1\)_Availability_\{00162\}, !- Availability Schedule Name
  0.540000021457672,                      !- Fan Total Efficiency
  497.1568,                               !- Pressure Rise {Pa}
  4.76371851591797,                       !- Maximum Flow Rate {m3/s}
  0.771428602082389,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 8,                                 !- Air Inlet Node Name
  Node 2,                                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  ALT1 \- Z01 \(on Level 1\)_SupplySetpoint_\{00182\}, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Z01_\{00183\},                          !- Control Zone Name
  Node 9,                                 !- Zone Node Name
  Node 5,                                 !- Zone Inlet Node Name
  Node 2;                                 !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  ALT1 \- Z01 \(on Level 1\)_\{00161\} Node 3 Supply Path, !- Name
  Node 3,                                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 3,                                 !- Inlet Node Name
  Node 11;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  ALT1 \- Z01 \(on Level 1\)_\{00161\} Return Path, !- Name
  Node 4,                                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 4,                                 !- Outlet Node Name
  Node 10;                                !- Inlet Node Name 1

OutputControl:Files,
  Yes,                                    !- Output CSV
  Yes,                                    !- Output MTR
  Yes,                                    !- Output ESO
  Yes,                                    !- Output EIO
  Yes,                                    !- Output Tabular
  Yes,                                    !- Output SQLite
  Yes,                                    !- Output JSON
  Yes,                                    !- Output AUDIT
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  Yes,                                    !- Output BND
  Yes,                                    !- Output RDD
  Yes,                                    !- Output MDD
  Yes,                                    !- Output MTD
  Yes,                                    !- Output END
  Yes,                                    !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  Yes,                                    !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Chicago O\'hare Intl_ IL_ USA_Site_\{00099\}, !- Name
  41.9949989318848,                       !- Latitude {deg}
  -87.9339981079102,                      !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201.7776;                               !- Elevation {m}

Site:GroundReflectance,
  0.200000002980232,                      !- January Ground Reflectance {dimensionless}
  0.200000002980232,                      !- February Ground Reflectance {dimensionless}
  0.200000002980232,                      !- March Ground Reflectance {dimensionless}
  0.200000002980232,                      !- April Ground Reflectance {dimensionless}
  0.200000002980232,                      !- May Ground Reflectance {dimensionless}
  0.200000002980232,                      !- June Ground Reflectance {dimensionless}
  0.200000002980232,                      !- July Ground Reflectance {dimensionless}
  0.200000002980232,                      !- August Ground Reflectance {dimensionless}
  0.200000002980232,                      !- September Ground Reflectance {dimensionless}
  0.200000002980232,                      !- October Ground Reflectance {dimensionless}
  0.200000002980232,                      !- November Ground Reflectance {dimensionless}
  0.200000002980232;                      !- December Ground Reflectance {dimensionless}

SizingPeriod:DesignDay,
  00\:HDD_Chicago O\'hare Intl_ IL_ USA_\{00100\}, !- Name
  1,                                      !- Month
  15,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -18.3333333333333,                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -19.1586384508345,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98924.7014471769,                       !- Barometric Pressure {Pa}
  18.04,                                  !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  01\:CDD_Chicago O\'hare Intl_ IL_ USA_January_\{00105\}, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  8.24444664849175,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_January_\{00101\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  7.88475672403971,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_January_\{00102\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98924.7014471769,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_January_\{00103\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_January_\{00104\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  02\:CDD_Chicago O\'hare Intl_ IL_ USA_February_\{00110\}, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  10.466668870714,                        !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_February_\{00106\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  10.466668870714,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_February_\{00107\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98924.7014471769,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_February_\{00108\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_February_\{00109\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  03\:CDD_Chicago O\'hare Intl_ IL_ USA_March_\{00115\}, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  16.8333350287543,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_March_\{00111\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  15.6615045335558,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_March_\{00112\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98924.7014471769,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_March_\{00113\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_March_\{00114\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  04\:CDD_Chicago O\'hare Intl_ IL_ USA_April_\{00120\}, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.3888905843099,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_April_\{00116\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  17.8890567355686,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_April_\{00117\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98924.7014471769,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_April_\{00118\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_April_\{00119\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  05\:CDD_Chicago O\'hare Intl_ IL_ USA_May_\{00125\}, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.3888905843099,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_May_\{00121\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  20.668462117513,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_May_\{00122\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98924.7014471769,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_May_\{00123\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_May_\{00124\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  06\:CDD_Chicago O\'hare Intl_ IL_ USA_June_\{00130\}, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.2777794731988,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_June_\{00126\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  22.33337826199,                         !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_June_\{00127\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98924.7014471769,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_June_\{00128\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_June_\{00129\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  07\:CDD_Chicago O\'hare Intl_ IL_ USA_July_\{00135\}, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.9444461398654,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_July_\{00131\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  23.4445232815213,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_July_\{00132\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98924.7014471769,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_July_\{00133\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_July_\{00134\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  08\:CDD_Chicago O\'hare Intl_ IL_ USA_August_\{00140\}, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.9444461398654,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_August_\{00136\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  23.4445232815213,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_August_\{00137\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98924.7014471769,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_August_\{00138\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_August_\{00139\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  09\:CDD_Chicago O\'hare Intl_ IL_ USA_September_\{00145\}, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.6111128065321,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_September_\{00141\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  21.781857808431,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_September_\{00142\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98924.7014471769,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_September_\{00143\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_September_\{00144\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  10\:CDD_Chicago O\'hare Intl_ IL_ USA_October_\{00150\}, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.0555572509766,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_October_\{00146\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  19.0003543429905,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_October_\{00147\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98924.7014471769,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_October_\{00148\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_October_\{00149\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  11\:CDD_Chicago O\'hare Intl_ IL_ USA_November_\{00155\}, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18.2444466484918,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_November_\{00151\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  15.6680488586426,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_November_\{00152\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98924.7014471769,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_November_\{00153\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_November_\{00154\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  12\:CDD_Chicago O\'hare Intl_ IL_ USA_December_\{00160\}, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  11.5777799818251,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_December_\{00156\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  10.6618987189399,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_December_\{00157\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98924.7014471769,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_December_\{00158\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_December_\{00159\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Foundation:Kiva,
  Foundation Kiva 1,                      !- Name
  20,                                     !- Initial Indoor Air Temperature {C}
  Material 1,                             !- Interior Horizontal Insulation Material Name
  0,                                      !- Interior Horizontal Insulation Depth {m}
  0.6096,                                 !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2,                                    !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  Construction 1;                         !- Footing Wall Construction Name

Foundation:Kiva:Settings,
  1.38458802063197,                       !- Soil Conductivity {W/m-K}
  1200,                                   !- Soil Density {kg/m3}
  1200,                                   !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

Table:Lookup,
  Table Multi Variable Lookup 1,          !- Name
  Table Multi Variable Lookup 1_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01443897684415,                       !- Output Value 1 {BasedOnField A4}
  0.98190971215566,                       !- Output Value 2 {BasedOnField A4}
  0.944262991348902,                      !- Output Value 3 {BasedOnField A4}
  0.902464389801025,                      !- Output Value 4 {BasedOnField A4}
  0.856867303450902,                      !- Output Value 5 {BasedOnField A4}
  0.806505292654037,                      !- Output Value 6 {BasedOnField A4}
  0.770701512694359,                      !- Output Value 7 {BasedOnField A4}
  1.01543273528417,                       !- Output Value 8 {BasedOnField A4}
  0.982820928096771,                      !- Output Value 9 {BasedOnField A4}
  0.945059061050415,                      !- Output Value 10 {BasedOnField A4}
  0.90331569314003,                       !- Output Value 11 {BasedOnField A4}
  0.857631295919418,                      !- Output Value 12 {BasedOnField A4}
  0.807194809118907,                      !- Output Value 13 {BasedOnField A4}
  0.771346032619476,                      !- Output Value 14 {BasedOnField A4}
  1.04978396495183,                       !- Output Value 15 {BasedOnField A4}
  1.00899545351664,                       !- Output Value 16 {BasedOnField A4}
  0.961967547734578,                      !- Output Value 17 {BasedOnField A4}
  0.91093651453654,                       !- Output Value 18 {BasedOnField A4}
  0.859048008918762,                      !- Output Value 19 {BasedOnField A4}
  0.807978371779124,                      !- Output Value 20 {BasedOnField A4}
  0.772054821252823,                      !- Output Value 21 {BasedOnField A4}
  1.14711582660675,                       !- Output Value 22 {BasedOnField A4}
  1.1034460067749,                        !- Output Value 23 {BasedOnField A4}
  1.05519445737203,                       !- Output Value 24 {BasedOnField A4}
  1,                                      !- Output Value 25 {BasedOnField A4}
  0.938460657993952,                      !- Output Value 26 {BasedOnField A4}
  0.870475401480993,                      !- Output Value 27 {BasedOnField A4}
  0.815074309706688,                      !- Output Value 28 {BasedOnField A4}
  1.24975691239039,                       !- Output Value 29 {BasedOnField A4}
  1.20405109723409,                       !- Output Value 30 {BasedOnField A4}
  1.15290776888529,                       !- Output Value 31 {BasedOnField A4}
  1.09695122639338,                       !- Output Value 32 {BasedOnField A4}
  1.03253835439682,                       !- Output Value 33 {BasedOnField A4}
  0.959350367387136,                      !- Output Value 34 {BasedOnField A4}
  0.895228445529938,                      !- Output Value 35 {BasedOnField A4}
  1.33291016022364,                       !- Output Value 36 {BasedOnField A4}
  1.28505523999532,                       !- Output Value 37 {BasedOnField A4}
  1.23106513420741,                       !- Output Value 38 {BasedOnField A4}
  1.17154357830683,                       !- Output Value 39 {BasedOnField A4}
  1.10512377818425,                       !- Output Value 40 {BasedOnField A4}
  1.02879746754964,                       !- Output Value 41 {BasedOnField A4}
  0.962242349982262,                      !- Output Value 42 {BasedOnField A4}
  1.41531632343928,                       !- Output Value 43 {BasedOnField A4}
  1.36335378885269,                       !- Output Value 44 {BasedOnField A4}
  1.30721437931061,                       !- Output Value 45 {BasedOnField A4}
  1.24311178922653,                       !- Output Value 46 {BasedOnField A4}
  1.17164691289266,                       !- Output Value 47 {BasedOnField A4}
  1.0931831796964,                        !- Output Value 48 {BasedOnField A4}
  1.02748036384583;                       !- Output Value 49 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 1_IndependentVariableList, !- Name
  Table Multi Variable Lookup 1_IndependentVariable_0, !- Independent Variable Name 1
  Table Multi Variable Lookup 1_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  Table Multi Variable Lookup 1_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  12.2222222222222,                       !- Minimum Value {BasedOnField A4}
  26.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.2222222222222,                       !- Value 1
  14.4444444444444,                       !- Value 2
  16.6666666666667,                       !- Value 3
  19.4444444444444,                       !- Value 4
  22.2222222222222,                       !- Value 5
  24.4444444444444,                       !- Value 6
  26.6666666666667;                       !- Value 7

Table:IndependentVariable,
  Table Multi Variable Lookup 1_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  18.3333333333333,                       !- Minimum Value {BasedOnField A4}
  51.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  18.3333333333333,                       !- Value 1
  23.8888888888889,                       !- Value 2
  29.4444444444444,                       !- Value 3
  35,                                     !- Value 4
  40.5555555555556,                       !- Value 5
  46.1111111111111,                       !- Value 6
  51.6666666666667;                       !- Value 7

Table:Lookup,
  Table Multi Variable Lookup 2,          !- Name
  Table Multi Variable Lookup 2_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.898469418287277,                      !- Output Value 1 {BasedOnField A4}
  0.921585033337275,                      !- Output Value 2 {BasedOnField A4}
  0.940053403377533,                      !- Output Value 3 {BasedOnField A4}
  0.973269671201706,                      !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.0187883178393,                        !- Output Value 6 {BasedOnField A4}
  1.02927122513453,                       !- Output Value 7 {BasedOnField A4}
  1.03799859682719;                       !- Output Value 8 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 2_IndependentVariableList, !- Name
  Table Multi Variable Lookup 2_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 2_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.625,                                  !- Minimum Value {BasedOnField A4}
  1.25,                                   !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.625,                                  !- Value 1
  0.6875,                                 !- Value 2
  0.75,                                   !- Value 3
  0.875,                                  !- Value 4
  1,                                      !- Value 5
  1.125,                                  !- Value 6
  1.1875,                                 !- Value 7
  1.25;                                   !- Value 8

Table:Lookup,
  Table Multi Variable Lookup 3,          !- Name
  Table Multi Variable Lookup 3_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.711922824382782,                      !- Output Value 1 {BasedOnField A4}
  0.81784063577652,                       !- Output Value 2 {BasedOnField A4}
  0.944626450538635,                      !- Output Value 3 {BasedOnField A4}
  1.09575049082438,                       !- Output Value 4 {BasedOnField A4}
  1.28214850028356,                       !- Output Value 5 {BasedOnField A4}
  1.51389314730962,                       !- Output Value 6 {BasedOnField A4}
  1.78905114531517,                       !- Output Value 7 {BasedOnField A4}
  0.711280922094981,                      !- Output Value 8 {BasedOnField A4}
  0.817163060108821,                      !- Output Value 9 {BasedOnField A4}
  0.943872481584549,                      !- Output Value 10 {BasedOnField A4}
  1.0948039094607,                        !- Output Value 11 {BasedOnField A4}
  1.28100581963857,                       !- Output Value 12 {BasedOnField A4}
  1.51268225908279,                       !- Output Value 13 {BasedOnField A4}
  1.78766176104546,                       !- Output Value 14 {BasedOnField A4}
  0.690187782049179,                      !- Output Value 15 {BasedOnField A4}
  0.797847509384155,                      !- Output Value 16 {BasedOnField A4}
  0.928523778915405,                      !- Output Value 17 {BasedOnField A4}
  1.08675988515218,                       !- Output Value 18 {BasedOnField A4}
  1.27906715869904,                       !- Output Value 19 {BasedOnField A4}
  1.51135090986888,                       !- Output Value 20 {BasedOnField A4}
  1.78613317012787,                       !- Output Value 21 {BasedOnField A4}
  0.637856473525365,                      !- Output Value 22 {BasedOnField A4}
  0.73654435078303,                       !- Output Value 23 {BasedOnField A4}
  0.854298730691274,                      !- Output Value 24 {BasedOnField A4}
  1,                                      !- Output Value 25 {BasedOnField A4}
  1.18274525801341,                       !- Output Value 26 {BasedOnField A4}
  1.4130488038063,                        !- Output Value 27 {BasedOnField A4}
  1.69774225354195,                       !- Output Value 28 {BasedOnField A4}
  0.592195947964986,                      !- Output Value 29 {BasedOnField A4}
  0.682564417521159,                      !- Output Value 30 {BasedOnField A4}
  0.7906201283137,                        !- Output Value 31 {BasedOnField A4}
  0.921656489372253,                      !- Output Value 32 {BasedOnField A4}
  1.08625880877177,                       !- Output Value 33 {BasedOnField A4}
  1.29742674032847,                       !- Output Value 34 {BasedOnField A4}
  1.55683845281601,                       !- Output Value 35 {BasedOnField A4}
  0.560961524645487,                      !- Output Value 36 {BasedOnField A4}
  0.645912180344264,                      !- Output Value 37 {BasedOnField A4}
  0.747756769259771,                      !- Output Value 38 {BasedOnField A4}
  0.871582746505737,                      !- Output Value 39 {BasedOnField A4}
  1.02488376696904,                       !- Output Value 40 {BasedOnField A4}
  1.2206205924352,                        !- Output Value 41 {BasedOnField A4}
  1.4576318860054,                        !- Output Value 42 {BasedOnField A4}
  0.533933043479919,                      !- Output Value 43 {BasedOnField A4}
  0.615270793437958,                      !- Output Value 44 {BasedOnField A4}
  0.711483716964722,                      !- Output Value 45 {BasedOnField A4}
  0.829936355352402,                      !- Output Value 46 {BasedOnField A4}
  0.976974278688431,                      !- Output Value 47 {BasedOnField A4}
  1.16024420658747,                       !- Output Value 48 {BasedOnField A4}
  1.3751717209816;                        !- Output Value 49 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 3_IndependentVariableList, !- Name
  Table Multi Variable Lookup 3_IndependentVariable_0, !- Independent Variable Name 1
  Table Multi Variable Lookup 3_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  Table Multi Variable Lookup 3_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  12.2222222222222,                       !- Minimum Value {BasedOnField A4}
  26.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.2222222222222,                       !- Value 1
  14.4444444444444,                       !- Value 2
  16.6666666666667,                       !- Value 3
  19.4444444444444,                       !- Value 4
  22.2222222222222,                       !- Value 5
  24.4444444444444,                       !- Value 6
  26.6666666666667;                       !- Value 7

Table:IndependentVariable,
  Table Multi Variable Lookup 3_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  18.3333333333333,                       !- Minimum Value {BasedOnField A4}
  51.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  18.3333333333333,                       !- Value 1
  23.8888888888889,                       !- Value 2
  29.4444444444444,                       !- Value 3
  35,                                     !- Value 4
  40.5555555555556,                       !- Value 5
  46.1111111111111,                       !- Value 6
  51.6666666666667;                       !- Value 7

Table:Lookup,
  Table Multi Variable Lookup 4,          !- Name
  Table Multi Variable Lookup 4_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.09955432017644,                       !- Output Value 1 {BasedOnField A4}
  1.07495377461116,                       !- Output Value 2 {BasedOnField A4}
  1.05612794558207,                       !- Output Value 3 {BasedOnField A4}
  1.02420443296432,                       !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  0.984205693006516,                      !- Output Value 6 {BasedOnField A4}
  0.975588709115982,                      !- Output Value 7 {BasedOnField A4}
  0.968505511681239;                      !- Output Value 8 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 4_IndependentVariableList, !- Name
  Table Multi Variable Lookup 4_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 4_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.625,                                  !- Minimum Value {BasedOnField A4}
  1.25,                                   !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.625,                                  !- Value 1
  0.6875,                                 !- Value 2
  0.75,                                   !- Value 3
  0.875,                                  !- Value 4
  1,                                      !- Value 5
  1.125,                                  !- Value 6
  1.1875,                                 !- Value 7
  1.25;                                   !- Value 8

Table:Lookup,
  Table Multi Variable Lookup 5,          !- Name
  Table Multi Variable Lookup 5_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.31659112373988,                       !- Output Value 1 {BasedOnField A4}
  1.3165912826856,                        !- Output Value 2 {BasedOnField A4}
  1.31659126281738,                       !- Output Value 3 {BasedOnField A4}
  1.31659124294917,                       !- Output Value 4 {BasedOnField A4}
  1.31659132242203,                       !- Output Value 5 {BasedOnField A4}
  1.31659134229024,                       !- Output Value 6 {BasedOnField A4}
  1.30537569522858,                       !- Output Value 7 {BasedOnField A4}
  1.31659122308095,                       !- Output Value 8 {BasedOnField A4}
  1.31659126281738,                       !- Output Value 9 {BasedOnField A4}
  1.3165912826856,                        !- Output Value 10 {BasedOnField A4}
  1.31659130255381,                       !- Output Value 11 {BasedOnField A4}
  1.31659132242203,                       !- Output Value 12 {BasedOnField A4}
  1.31659134229024,                       !- Output Value 13 {BasedOnField A4}
  1.30537569522858,                       !- Output Value 14 {BasedOnField A4}
  1.21292706330617,                       !- Output Value 15 {BasedOnField A4}
  1.23754994074504,                       !- Output Value 16 {BasedOnField A4}
  1.26755072673162,                       !- Output Value 17 {BasedOnField A4}
  1.29713602860769,                       !- Output Value 18 {BasedOnField A4}
  1.31658766667048,                       !- Output Value 19 {BasedOnField A4}
  1.31659130255381,                       !- Output Value 20 {BasedOnField A4}
  1.30537566542625,                       !- Output Value 21 {BasedOnField A4}
  0.936908016602198,                      !- Output Value 22 {BasedOnField A4}
  0.953224807977676,                      !- Output Value 23 {BasedOnField A4}
  0.973499635855357,                      !- Output Value 24 {BasedOnField A4}
  1,                                      !- Output Value 25 {BasedOnField A4}
  1.03069331248601,                       !- Output Value 26 {BasedOnField A4}
  1.0687314470609,                        !- Output Value 27 {BasedOnField A4}
  1.10720300674438,                       !- Output Value 28 {BasedOnField A4}
  0.695327639579773,                      !- Output Value 29 {BasedOnField A4}
  0.703204582134883,                      !- Output Value 30 {BasedOnField A4}
  0.712645004192988,                      !- Output Value 31 {BasedOnField A4}
  0.724545300006866,                      !- Output Value 32 {BasedOnField A4}
  0.739697148402532,                      !- Output Value 33 {BasedOnField A4}
  0.758077104886373,                      !- Output Value 34 {BasedOnField A4}
  0.785227492451668,                      !- Output Value 35 {BasedOnField A4}
  0.529054055611292,                      !- Output Value 36 {BasedOnField A4}
  0.531381964683533,                      !- Output Value 37 {BasedOnField A4}
  0.534219900767008,                      !- Output Value 38 {BasedOnField A4}
  0.537917733192444,                      !- Output Value 39 {BasedOnField A4}
  0.542743692795436,                      !- Output Value 40 {BasedOnField A4}
  0.549435416857401,                      !- Output Value 41 {BasedOnField A4}
  0.561238899827003,                      !- Output Value 42 {BasedOnField A4}
  0.364915529886882,                      !- Output Value 43 {BasedOnField A4}
  0.36335015296936,                       !- Output Value 44 {BasedOnField A4}
  0.361650670568148,                      !- Output Value 45 {BasedOnField A4}
  0.359720215201378,                      !- Output Value 46 {BasedOnField A4}
  0.357592195272446,                      !- Output Value 47 {BasedOnField A4}
  0.355279713869095,                      !- Output Value 48 {BasedOnField A4}
  0.356586165726185;                      !- Output Value 49 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 5_IndependentVariableList, !- Name
  Table Multi Variable Lookup 5_IndependentVariable_0, !- Independent Variable Name 1
  Table Multi Variable Lookup 5_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  Table Multi Variable Lookup 5_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  12.2222222222222,                       !- Minimum Value {BasedOnField A4}
  26.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.2222222222222,                       !- Value 1
  14.4444444444444,                       !- Value 2
  16.6666666666667,                       !- Value 3
  19.4444444444444,                       !- Value 4
  22.2222222222222,                       !- Value 5
  24.4444444444444,                       !- Value 6
  26.6666666666667;                       !- Value 7

Table:IndependentVariable,
  Table Multi Variable Lookup 5_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  18.3333333333333,                       !- Minimum Value {BasedOnField A4}
  51.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  18.3333333333333,                       !- Value 1
  23.8888888888889,                       !- Value 2
  29.4444444444444,                       !- Value 3
  35,                                     !- Value 4
  40.5555555555556,                       !- Value 5
  46.1111111111111,                       !- Value 6
  51.6666666666667;                       !- Value 7

Table:Lookup,
  Table Multi Variable Lookup 6,          !- Name
  Table Multi Variable Lookup 6_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.950089752674103,                      !- Output Value 1 {BasedOnField A4}
  0.960259179274241,                      !- Output Value 2 {BasedOnField A4}
  0.968517591555913,                      !- Output Value 3 {BasedOnField A4}
  0.984899053970973,                      !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.01194379727046,                       !- Output Value 6 {BasedOnField A4}
  1.01862591505051,                       !- Output Value 7 {BasedOnField A4}
  1.0242845416069;                        !- Output Value 8 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 6_IndependentVariableList, !- Name
  Table Multi Variable Lookup 6_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 6_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.625,                                  !- Minimum Value {BasedOnField A4}
  1.25,                                   !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.625,                                  !- Value 1
  0.6875,                                 !- Value 2
  0.75,                                   !- Value 3
  0.875,                                  !- Value 4
  1,                                      !- Value 5
  1.125,                                  !- Value 6
  1.1875,                                 !- Value 7
  1.25;                                   !- Value 8

Output:Variable,
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heat Exchanger Latent Cooling Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Sensible Cooling Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Humidifier Water Volume Flow Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Humidity Ratio,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air CO2 Concentration,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Wetbulb Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Unit Heater Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Total Heating Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Pump Electricity Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Barometric Pressure,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Heat Balance Air Energy Storage Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Temperature Source Component Heat Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node CO2 Concentration,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heat Exchanger Sensible Heating Rate,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heat Exchanger Sensible Cooling Rate,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heat Exchanger Latent Gain Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

