  Curve Biquadratic 159;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 261,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 159,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 27,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L1 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02848\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 294;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L1 \- A \- OFFICE\-2_\{02841\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L1 \- A \- OFFICE\-2_CAVTerminal_\{02849\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L1 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02848\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L1 \- A \- OFFICE\-2_\{02841\},         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L1 \- A \- OFFICE\-2_\{02841\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  1.16460081181641,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  1.16460081181641,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L1 \\\- A \\\- OFFICE\\\-2_\\\{02841\\\}_DesignSpecOA_\{02850\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.131577523260498,                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L1 \- A \- OFFICE\-2_\{02841\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L1 \- A \- OFFICE\-2_\{00610\}, !- Space Name 1
  L1 \\\- A \\\- OFFICE\\\-2_\\\{02841\\\}_DesignSpecOA_\{02850\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L1 \- B \- BARRACKS_\{02831\},          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  2211.00805664062,                       !- Volume {m3}
  659.3720703125,                         !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_\{00424\}, !- Name
  L1 \- B \- BARRACKS_\{02831\},          !- Zone Name
  ,                                       !- Ceiling Height {m}
  2211.00805664062,                       !- Volume {m3}
  659.3720703125;                         !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Floor_1901_\{00501\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L1 \- B \- BARRACKS_\{02831\},          !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_\{00424\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_LB \- B \- STORAGE_RoofCeiling_1923_\{01313\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.56, 36.17, 0,                       !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 0,                       !- X,Y,Z Vertex 2 {m}
  195.57, 49.4, 0,                        !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 0,                       !- X,Y,Z Vertex 4 {m}
  148.24, 36.07, 0,                       !- X,Y,Z Vertex 5 {m}
  144.43, 34.29, 0,                       !- X,Y,Z Vertex 6 {m}
  147.77, 27.11, 0,                       !- X,Y,Z Vertex 7 {m}
  143.67, 25.2, 0;                        !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_RoofCeiling_357_\{00500\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L1 \- B \- BARRACKS_\{02831\},          !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_\{00424\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_Floor_368_\{00511\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.77, 27.11, 3.35,                    !- X,Y,Z Vertex 1 {m}
  144.43, 34.29, 3.35,                    !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 3.35,                    !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 3.35,                    !- X,Y,Z Vertex 4 {m}
  195.57, 49.4, 3.35,                     !- X,Y,Z Vertex 5 {m}
  190.45, 60.36, 3.35,                    !- X,Y,Z Vertex 6 {m}
  138.56, 36.17, 3.35,                    !- X,Y,Z Vertex 7 {m}
  143.67, 25.2, 3.35;                     !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_282_\{00425\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L1 \- B \- BARRACKS_\{02831\},          !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_\{00424\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_Wall_272_\{00412\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.43, 34.29, 3.35,                    !- X,Y,Z Vertex 1 {m}
  144.43, 34.29, 0,                       !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 0,                       !- X,Y,Z Vertex 3 {m}
  148.24, 36.07, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_283_\{00426\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L1 \- B \- BARRACKS_\{02831\},          !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_\{00424\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_Wall_271_\{00411\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.77, 27.11, 3.35,                    !- X,Y,Z Vertex 1 {m}
  147.77, 27.11, 0,                       !- X,Y,Z Vertex 2 {m}
  144.43, 34.29, 0,                       !- X,Y,Z Vertex 3 {m}
  144.43, 34.29, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_284_\{00427\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- B \- BARRACKS_\{02831\},          !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_\{00424\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.67, 25.2, 3.35,                     !- X,Y,Z Vertex 1 {m}
  143.67, 25.2, 0,                        !- X,Y,Z Vertex 2 {m}
  147.77, 27.11, 0,                       !- X,Y,Z Vertex 3 {m}
  147.77, 27.11, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_284_Window_285_\{00428\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_284_\{00427\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  146.25, 26.4, 3.35,                     !- X,Y,Z Vertex 1 {m}
  146.25, 26.4, 0.91,                     !- X,Y,Z Vertex 2 {m}
  147.17, 26.83, 0.91,                    !- X,Y,Z Vertex 3 {m}
  147.17, 26.83, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_284_Window_286_\{00429\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_284_\{00427\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  145.19, 25.91, 3.35,                    !- X,Y,Z Vertex 1 {m}
  145.19, 25.91, 0.91,                    !- X,Y,Z Vertex 2 {m}
  146.11, 26.34, 0.91,                    !- X,Y,Z Vertex 3 {m}
  146.11, 26.34, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_284_Window_287_\{00430\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_284_\{00427\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  143.81, 25.26, 3.35,                    !- X,Y,Z Vertex 1 {m}
  143.81, 25.26, 0.91,                    !- X,Y,Z Vertex 2 {m}
  144.73, 25.69, 0.91,                    !- X,Y,Z Vertex 3 {m}
  144.73, 25.69, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_288_\{00431\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  L1 \- B \- BARRACKS_\{02831\},          !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_\{00424\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_218_\{00356\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.56, 36.17, 3.35,                    !- X,Y,Z Vertex 1 {m}
  138.56, 36.17, 0,                       !- X,Y,Z Vertex 2 {m}
  143.67, 25.2, 0,                        !- X,Y,Z Vertex 3 {m}
  143.67, 25.2, 3.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- B \- BARRACKS_\{02831\},          !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_\{00424\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  190.45, 60.36, 3.35,                    !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 0,                       !- X,Y,Z Vertex 2 {m}
  138.56, 36.17, 0,                       !- X,Y,Z Vertex 3 {m}
  138.56, 36.17, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_290_\{00433\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  145.91, 39.59, 3.35,                    !- X,Y,Z Vertex 1 {m}
  145.91, 39.59, 0.91,                    !- X,Y,Z Vertex 2 {m}
  144.99, 39.16, 0.91,                    !- X,Y,Z Vertex 3 {m}
  144.99, 39.16, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_291_\{00434\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  144.52, 38.95, 3.35,                    !- X,Y,Z Vertex 1 {m}
  144.52, 38.95, 0.91,                    !- X,Y,Z Vertex 2 {m}
  143.6, 38.52, 0.91,                     !- X,Y,Z Vertex 3 {m}
  143.6, 38.52, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_292_\{00435\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  141.17, 37.38, 3.35,                    !- X,Y,Z Vertex 1 {m}
  141.17, 37.38, 0.91,                    !- X,Y,Z Vertex 2 {m}
  140.25, 36.95, 0.91,                    !- X,Y,Z Vertex 3 {m}
  140.25, 36.95, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_293_\{00436\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  190.07, 60.19, 3.35,                    !- X,Y,Z Vertex 1 {m}
  190.07, 60.19, 0.91,                    !- X,Y,Z Vertex 2 {m}
  189.15, 59.76, 0.91,                    !- X,Y,Z Vertex 3 {m}
  189.15, 59.76, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_294_\{00437\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  189.08, 59.73, 3.35,                    !- X,Y,Z Vertex 1 {m}
  189.08, 59.73, 0.91,                    !- X,Y,Z Vertex 2 {m}
  188.16, 59.3, 0.91,                     !- X,Y,Z Vertex 3 {m}
  188.16, 59.3, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_295_\{00438\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  186.79, 58.66, 3.35,                    !- X,Y,Z Vertex 1 {m}
  186.79, 58.66, 0.91,                    !- X,Y,Z Vertex 2 {m}
  185.87, 58.23, 0.91,                    !- X,Y,Z Vertex 3 {m}
  185.87, 58.23, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_296_\{00439\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  185.18, 57.9, 3.35,                     !- X,Y,Z Vertex 1 {m}
  185.18, 57.9, 0.91,                     !- X,Y,Z Vertex 2 {m}
  184.26, 57.48, 0.91,                    !- X,Y,Z Vertex 3 {m}
  184.26, 57.48, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_297_\{00440\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  182.65, 56.72, 3.35,                    !- X,Y,Z Vertex 1 {m}
  182.65, 56.72, 0.91,                    !- X,Y,Z Vertex 2 {m}
  181.73, 56.3, 0.91,                     !- X,Y,Z Vertex 3 {m}
  181.73, 56.3, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_298_\{00441\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  181.1, 56, 3.35,                        !- X,Y,Z Vertex 1 {m}
  181.1, 56, 0.91,                        !- X,Y,Z Vertex 2 {m}
  180.18, 55.57, 0.91,                    !- X,Y,Z Vertex 3 {m}
  180.18, 55.57, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_299_\{00442\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  178.79, 54.92, 3.35,                    !- X,Y,Z Vertex 1 {m}
  178.79, 54.92, 0.91,                    !- X,Y,Z Vertex 2 {m}
  177.87, 54.5, 0.91,                     !- X,Y,Z Vertex 3 {m}
  177.87, 54.5, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_300_\{00443\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  176.98, 54.08, 3.35,                    !- X,Y,Z Vertex 1 {m}
  176.98, 54.08, 0.91,                    !- X,Y,Z Vertex 2 {m}
  176.06, 53.65, 0.91,                    !- X,Y,Z Vertex 3 {m}
  176.06, 53.65, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_301_\{00444\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  174.56, 52.96, 3.35,                    !- X,Y,Z Vertex 1 {m}
  174.56, 52.96, 0.91,                    !- X,Y,Z Vertex 2 {m}
  173.64, 52.53, 0.91,                    !- X,Y,Z Vertex 3 {m}
  173.64, 52.53, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_302_\{00445\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  172.9, 52.18, 3.35,                     !- X,Y,Z Vertex 1 {m}
  172.9, 52.18, 0.91,                     !- X,Y,Z Vertex 2 {m}
  171.98, 51.75, 0.91,                    !- X,Y,Z Vertex 3 {m}
  171.98, 51.75, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_303_\{00446\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  170.23, 50.94, 3.35,                    !- X,Y,Z Vertex 1 {m}
  170.23, 50.94, 0.91,                    !- X,Y,Z Vertex 2 {m}
  169.31, 50.51, 0.91,                    !- X,Y,Z Vertex 3 {m}
  169.31, 50.51, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_304_\{00447\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  168.87, 50.3, 3.35,                     !- X,Y,Z Vertex 1 {m}
  168.87, 50.3, 0.91,                     !- X,Y,Z Vertex 2 {m}
  167.95, 49.87, 0.91,                    !- X,Y,Z Vertex 3 {m}
  167.95, 49.87, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_305_\{00448\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  166.56, 49.22, 3.35,                    !- X,Y,Z Vertex 1 {m}
  166.56, 49.22, 0.91,                    !- X,Y,Z Vertex 2 {m}
  165.64, 48.79, 0.91,                    !- X,Y,Z Vertex 3 {m}
  165.64, 48.79, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_306_\{00449\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  164.8, 48.4, 3.35,                      !- X,Y,Z Vertex 1 {m}
  164.8, 48.4, 0.91,                      !- X,Y,Z Vertex 2 {m}
  163.88, 47.97, 0.91,                    !- X,Y,Z Vertex 3 {m}
  163.88, 47.97, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_307_\{00450\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.34, 47.26, 3.35,                    !- X,Y,Z Vertex 1 {m}
  162.34, 47.26, 0.91,                    !- X,Y,Z Vertex 2 {m}
  161.42, 46.83, 0.91,                    !- X,Y,Z Vertex 3 {m}
  161.42, 46.83, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_308_\{00451\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  160.75, 46.51, 3.35,                    !- X,Y,Z Vertex 1 {m}
  160.75, 46.51, 0.91,                    !- X,Y,Z Vertex 2 {m}
  159.83, 46.08, 0.91,                    !- X,Y,Z Vertex 3 {m}
  159.83, 46.08, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_309_\{00452\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  158.3, 45.37, 3.35,                     !- X,Y,Z Vertex 1 {m}
  158.3, 45.37, 0.91,                     !- X,Y,Z Vertex 2 {m}
  157.38, 44.94, 0.91,                    !- X,Y,Z Vertex 3 {m}
  157.38, 44.94, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_310_\{00453\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  156.7, 44.62, 3.35,                     !- X,Y,Z Vertex 1 {m}
  156.7, 44.62, 0.91,                     !- X,Y,Z Vertex 2 {m}
  155.78, 44.2, 0.91,                     !- X,Y,Z Vertex 3 {m}
  155.78, 44.2, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_311_\{00454\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  154.1, 43.42, 3.35,                     !- X,Y,Z Vertex 1 {m}
  154.1, 43.42, 0.91,                     !- X,Y,Z Vertex 2 {m}
  153.18, 42.98, 0.91,                    !- X,Y,Z Vertex 3 {m}
  153.18, 42.98, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_312_\{00455\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.49, 42.66, 3.35,                    !- X,Y,Z Vertex 1 {m}
  152.49, 42.66, 0.91,                    !- X,Y,Z Vertex 2 {m}
  151.57, 42.23, 0.91,                    !- X,Y,Z Vertex 3 {m}
  151.57, 42.23, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_Window_313_\{00456\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_289_\{00432\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  149.93, 41.47, 3.35,                    !- X,Y,Z Vertex 1 {m}
  149.93, 41.47, 0.91,                    !- X,Y,Z Vertex 2 {m}
  149.01, 41.04, 0.91,                    !- X,Y,Z Vertex 3 {m}
  149.01, 41.04, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_314_\{00457\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  L1 \- B \- BARRACKS_\{02831\},          !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_\{00424\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- A \- BARRACKS\-1_Wall_378_\{00523\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 3.35,                     !- X,Y,Z Vertex 1 {m}
  195.57, 49.4, 0,                        !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 0,                       !- X,Y,Z Vertex 3 {m}
  190.45, 60.36, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- B \- BARRACKS_\{02831\},          !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_\{00424\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 3.35,                    !- X,Y,Z Vertex 1 {m}
  151.59, 28.89, 0,                       !- X,Y,Z Vertex 2 {m}
  195.57, 49.4, 0,                        !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Door_319_\{00494\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  155.42, 30.68, 2.44,                    !- X,Y,Z Vertex 1 {m}
  155.42, 30.68, 0,                       !- X,Y,Z Vertex 2 {m}
  156.25, 31.06, 0,                       !- X,Y,Z Vertex 3 {m}
  156.25, 31.06, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Door_326_\{00495\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  164.07, 34.71, 2.44,                    !- X,Y,Z Vertex 1 {m}
  164.07, 34.71, 0,                       !- X,Y,Z Vertex 2 {m}
  164.89, 35.1, 0,                        !- X,Y,Z Vertex 3 {m}
  164.89, 35.1, 2.44;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Door_333_\{00496\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  171.9, 38.36, 2.44,                     !- X,Y,Z Vertex 1 {m}
  171.9, 38.36, 0,                        !- X,Y,Z Vertex 2 {m}
  172.72, 38.75, 0,                       !- X,Y,Z Vertex 3 {m}
  172.72, 38.75, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Door_340_\{00497\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  182.58, 43.34, 2.44,                    !- X,Y,Z Vertex 1 {m}
  182.58, 43.34, 0,                       !- X,Y,Z Vertex 2 {m}
  183.41, 43.73, 0,                       !- X,Y,Z Vertex 3 {m}
  183.41, 43.73, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Door_347_\{00498\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  191.03, 47.29, 2.44,                    !- X,Y,Z Vertex 1 {m}
  191.03, 47.29, 0,                       !- X,Y,Z Vertex 2 {m}
  191.86, 47.67, 0,                       !- X,Y,Z Vertex 3 {m}
  191.86, 47.67, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_316_\{00459\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.36, 29.25, 3.35,                    !- X,Y,Z Vertex 1 {m}
  152.36, 29.25, 0.91,                    !- X,Y,Z Vertex 2 {m}
  153.28, 29.68, 0.91,                    !- X,Y,Z Vertex 3 {m}
  153.28, 29.68, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_317_\{00460\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  153.35, 29.71, 3.35,                    !- X,Y,Z Vertex 1 {m}
  153.35, 29.71, 0.91,                    !- X,Y,Z Vertex 2 {m}
  154.27, 30.14, 0.91,                    !- X,Y,Z Vertex 3 {m}
  154.27, 30.14, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_318_\{00461\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  154.37, 30.19, 3.35,                    !- X,Y,Z Vertex 1 {m}
  154.37, 30.19, 0.91,                    !- X,Y,Z Vertex 2 {m}
  155.29, 30.62, 0.91,                    !- X,Y,Z Vertex 3 {m}
  155.29, 30.62, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_320_\{00462\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  156.4, 31.14, 3.35,                     !- X,Y,Z Vertex 1 {m}
  156.4, 31.14, 0.91,                     !- X,Y,Z Vertex 2 {m}
  157.32, 31.57, 0.91,                    !- X,Y,Z Vertex 3 {m}
  157.32, 31.57, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_321_\{00463\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  157.46, 31.63, 3.35,                    !- X,Y,Z Vertex 1 {m}
  157.46, 31.63, 0.91,                    !- X,Y,Z Vertex 2 {m}
  158.38, 32.06, 0.91,                    !- X,Y,Z Vertex 3 {m}
  158.38, 32.06, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_322_\{00464\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  158.5, 32.11, 3.35,                     !- X,Y,Z Vertex 1 {m}
  158.5, 32.11, 0.91,                     !- X,Y,Z Vertex 2 {m}
  159.42, 32.54, 0.91,                    !- X,Y,Z Vertex 3 {m}
  159.42, 32.54, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_323_\{00465\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  161.1, 33.33, 3.35,                     !- X,Y,Z Vertex 1 {m}
  161.1, 33.33, 0.91,                     !- X,Y,Z Vertex 2 {m}
  162.02, 33.76, 0.91,                    !- X,Y,Z Vertex 3 {m}
  162.02, 33.76, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_324_\{00466\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.08, 33.78, 3.35,                    !- X,Y,Z Vertex 1 {m}
  162.08, 33.78, 0.91,                    !- X,Y,Z Vertex 2 {m}
  163, 34.21, 0.91,                       !- X,Y,Z Vertex 3 {m}
  163, 34.21, 3.35;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_325_\{00467\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  163.05, 34.24, 3.35,                    !- X,Y,Z Vertex 1 {m}
  163.05, 34.24, 0.91,                    !- X,Y,Z Vertex 2 {m}
  163.97, 34.67, 0.91,                    !- X,Y,Z Vertex 3 {m}
  163.97, 34.67, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_327_\{00468\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  165, 35.14, 3.35,                       !- X,Y,Z Vertex 1 {m}
  165, 35.14, 0.91,                       !- X,Y,Z Vertex 2 {m}
  165.92, 35.57, 0.91,                    !- X,Y,Z Vertex 3 {m}
  165.92, 35.57, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_328_\{00469\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  166.01, 35.62, 3.35,                    !- X,Y,Z Vertex 1 {m}
  166.01, 35.62, 0.91,                    !- X,Y,Z Vertex 2 {m}
  166.93, 36.05, 0.91,                    !- X,Y,Z Vertex 3 {m}
  166.93, 36.05, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_329_\{00470\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  167.01, 36.08, 3.35,                    !- X,Y,Z Vertex 1 {m}
  167.01, 36.08, 0.91,                    !- X,Y,Z Vertex 2 {m}
  167.93, 36.51, 0.91,                    !- X,Y,Z Vertex 3 {m}
  167.93, 36.51, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_330_\{00471\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  168.92, 36.98, 3.35,                    !- X,Y,Z Vertex 1 {m}
  168.92, 36.98, 0.91,                    !- X,Y,Z Vertex 2 {m}
  169.84, 37.4, 0.91,                     !- X,Y,Z Vertex 3 {m}
  169.84, 37.4, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_331_\{00472\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  169.88, 37.42, 3.35,                    !- X,Y,Z Vertex 1 {m}
  169.88, 37.42, 0.91,                    !- X,Y,Z Vertex 2 {m}
  170.8, 37.85, 0.91,                     !- X,Y,Z Vertex 3 {m}
  170.8, 37.85, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_332_\{00473\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  170.9, 37.9, 3.35,                      !- X,Y,Z Vertex 1 {m}
  170.9, 37.9, 0.91,                      !- X,Y,Z Vertex 2 {m}
  171.82, 38.33, 0.91,                    !- X,Y,Z Vertex 3 {m}
  171.82, 38.33, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_334_\{00474\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  172.78, 38.78, 3.35,                    !- X,Y,Z Vertex 1 {m}
  172.78, 38.78, 0.91,                    !- X,Y,Z Vertex 2 {m}
  173.7, 39.2, 0.91,                      !- X,Y,Z Vertex 3 {m}
  173.7, 39.2, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_335_\{00475\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  173.78, 39.24, 3.35,                    !- X,Y,Z Vertex 1 {m}
  173.78, 39.24, 0.91,                    !- X,Y,Z Vertex 2 {m}
  174.7, 39.67, 0.91,                     !- X,Y,Z Vertex 3 {m}
  174.7, 39.67, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_336_\{00476\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  174.74, 39.69, 3.35,                    !- X,Y,Z Vertex 1 {m}
  174.74, 39.69, 0.91,                    !- X,Y,Z Vertex 2 {m}
  175.66, 40.12, 0.91,                    !- X,Y,Z Vertex 3 {m}
  175.66, 40.12, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_337_\{00477\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  178.99, 41.67, 3.35,                    !- X,Y,Z Vertex 1 {m}
  178.99, 41.67, 0.91,                    !- X,Y,Z Vertex 2 {m}
  179.91, 42.1, 0.91,                     !- X,Y,Z Vertex 3 {m}
  179.91, 42.1, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_338_\{00478\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  180.18, 42.23, 3.35,                    !- X,Y,Z Vertex 1 {m}
  180.18, 42.23, 0.91,                    !- X,Y,Z Vertex 2 {m}
  181.1, 42.66, 0.91,                     !- X,Y,Z Vertex 3 {m}
  181.1, 42.66, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_339_\{00479\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  181.34, 42.77, 3.35,                    !- X,Y,Z Vertex 1 {m}
  181.34, 42.77, 0.91,                    !- X,Y,Z Vertex 2 {m}
  182.26, 43.2, 0.91,                     !- X,Y,Z Vertex 3 {m}
  182.26, 43.2, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_341_\{00480\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  183.68, 43.86, 3.35,                    !- X,Y,Z Vertex 1 {m}
  183.68, 43.86, 0.91,                    !- X,Y,Z Vertex 2 {m}
  184.6, 44.28, 0.91,                     !- X,Y,Z Vertex 3 {m}
  184.6, 44.28, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_342_\{00481\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  184.7, 44.33, 3.35,                     !- X,Y,Z Vertex 1 {m}
  184.7, 44.33, 0.91,                     !- X,Y,Z Vertex 2 {m}
  185.62, 44.76, 0.91,                    !- X,Y,Z Vertex 3 {m}
  185.62, 44.76, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_343_\{00482\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  185.73, 44.81, 3.35,                    !- X,Y,Z Vertex 1 {m}
  185.73, 44.81, 0.91,                    !- X,Y,Z Vertex 2 {m}
  186.65, 45.24, 0.91,                    !- X,Y,Z Vertex 3 {m}
  186.65, 45.24, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_344_\{00483\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  187.8, 45.78, 3.35,                     !- X,Y,Z Vertex 1 {m}
  187.8, 45.78, 0.91,                     !- X,Y,Z Vertex 2 {m}
  188.72, 46.21, 0.91,                    !- X,Y,Z Vertex 3 {m}
  188.72, 46.21, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_345_\{00484\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  188.88, 46.28, 3.35,                    !- X,Y,Z Vertex 1 {m}
  188.88, 46.28, 0.91,                    !- X,Y,Z Vertex 2 {m}
  189.8, 46.71, 0.91,                     !- X,Y,Z Vertex 3 {m}
  189.8, 46.71, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_346_\{00485\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  190.02, 46.81, 3.35,                    !- X,Y,Z Vertex 1 {m}
  190.02, 46.81, 0.91,                    !- X,Y,Z Vertex 2 {m}
  190.94, 47.24, 0.91,                    !- X,Y,Z Vertex 3 {m}
  190.94, 47.24, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_348_\{00486\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  192.01, 47.74, 3.35,                    !- X,Y,Z Vertex 1 {m}
  192.01, 47.74, 0.91,                    !- X,Y,Z Vertex 2 {m}
  192.93, 48.17, 0.91,                    !- X,Y,Z Vertex 3 {m}
  192.93, 48.17, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_349_\{00487\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  192.97, 48.19, 3.35,                    !- X,Y,Z Vertex 1 {m}
  192.97, 48.19, 0.91,                    !- X,Y,Z Vertex 2 {m}
  193.89, 48.62, 0.91,                    !- X,Y,Z Vertex 3 {m}
  193.89, 48.62, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_350_\{00488\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  194.16, 48.74, 3.35,                    !- X,Y,Z Vertex 1 {m}
  194.16, 48.74, 0.91,                    !- X,Y,Z Vertex 2 {m}
  195.08, 49.17, 0.91,                    !- X,Y,Z Vertex 3 {m}
  195.08, 49.17, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_351_\{00489\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  155.44, 30.69, 3.35,                    !- X,Y,Z Vertex 1 {m}
  155.44, 30.69, 2.44,                    !- X,Y,Z Vertex 2 {m}
  156.27, 31.08, 2.44,                    !- X,Y,Z Vertex 3 {m}
  156.27, 31.08, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_352_\{00490\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  164.08, 34.72, 3.35,                    !- X,Y,Z Vertex 1 {m}
  164.08, 34.72, 2.44,                    !- X,Y,Z Vertex 2 {m}
  164.91, 35.1, 2.44,                     !- X,Y,Z Vertex 3 {m}
  164.91, 35.1, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_353_\{00491\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  171.92, 38.37, 3.35,                    !- X,Y,Z Vertex 1 {m}
  171.92, 38.37, 2.44,                    !- X,Y,Z Vertex 2 {m}
  172.75, 38.76, 2.44,                    !- X,Y,Z Vertex 3 {m}
  172.75, 38.76, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_354_\{00492\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  182.57, 43.34, 3.35,                    !- X,Y,Z Vertex 1 {m}
  182.57, 43.34, 2.44,                    !- X,Y,Z Vertex 2 {m}
  183.4, 43.73, 2.44,                     !- X,Y,Z Vertex 3 {m}
  183.4, 43.73, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_Window_355_\{00493\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_315_\{00458\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  191.08, 47.31, 3.35,                    !- X,Y,Z Vertex 1 {m}
  191.08, 47.31, 2.44,                    !- X,Y,Z Vertex 2 {m}
  191.91, 47.69, 2.44,                    !- X,Y,Z Vertex 3 {m}
  191.91, 47.69, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_356_\{00499\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L1 \- B \- BARRACKS_\{02831\},          !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_\{00424\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_Wall_273_\{00413\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  148.24, 36.07, 3.35,                    !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 0,                       !- X,Y,Z Vertex 2 {m}
  151.59, 28.89, 0,                       !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 3.35;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L1 \- B \- BARRACKS_OHLight_\{02205\},  !- Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_\{00424\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  3734.23760455172,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L1 \- B \- BARRACKS_People__\{02207\},  !- Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_\{00424\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  44,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02208\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Schedule:Constant,
  Schedule_SchType_Constant_\{02208\},    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.22844;                              !- Hourly Value

ElectricEquipment,
  L1 \- B \- BARRACKS_ElectricEqpt_\{02210\}, !- Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_\{00424\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L1 \- B \- BARRACKS_\{02831\} Thermostat, !- Name
  L1 \- B \- BARRACKS_\{02831\},          !- Zone or ZoneList Name
  L1 \- B \- BARRACKS_\{02831\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 25,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L1 \- B \- BARRACKS_\{02831\} Thermostat Schedule, !- Name
  L1 \- B \- BARRACKS_\{02831\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L1 \- B \- BARRACKS_\{02831\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 25,         !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 26, !- Name
  L1 \- B \- BARRACKS_\{02831\},          !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02833\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02832\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02833\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L1 \- B \- BARRACKS_\{02831\},          !- Zone Name
  L1 \- B \- BARRACKS_\{02831\} Equipment List, !- Zone Conditioning Equipment List Name
  L1 \- B \- BARRACKS_\{02831\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L1 \- B \- BARRACKS_\{02831\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 275,                               !- Zone Air Node Name
  L1 \- B \- BARRACKS_\{02831\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L1 \- B \- BARRACKS_\{02831\} Inlet Node List, !- Name
  Node 280,                               !- Node Name 1
  Node 284;                               !- Node Name 2

NodeList,
  L1 \- B \- BARRACKS_\{02831\} Exhaust Node List, !- Name
  Node 283;                               !- Node Name 1

NodeList,
  L1 \- B \- BARRACKS_\{02831\} Return Node List, !- Name
  Node 281;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L1 \- B \- BARRACKS_CAVTerminal_\{02839\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 282,                               !- Air Inlet Node Name
  Node 280,                               !- Air Outlet Node Name
  0.304774385687256;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L1 \- B \- BARRACKS_CAVTerminal_\{02839\}, !- Name
  Node 280,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L1 \- B \- BARRACKS_CAVTerminal_\{02839\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L1 \- B \- BARRACKS_HVAC_TerminalUnit_\{02838\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 283,                               !- Air Inlet Node Name
  Node 284,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  2.98649219311523,                       !- Cooling Supply Air Flow Rate {m3/s}
  2.98649219311523,                       !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L1 \- B \- BARRACKS_TerminalFan_\{02835\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L1 \- B \- BARRACKS_HeatingCoil_\{02837\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L1 \- B \- BARRACKS_CoolingCoil_\{02836\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 26,               !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L1 \- B \- BARRACKS_TerminalFan_\{02835\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  2.98649219311523,                       !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 283,                               !- Air Inlet Node Name
  L1 \- B \- BARRACKS_HVAC_TerminalUnit_\{02838\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 26,                      !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 25,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 26,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L1 \- B \- BARRACKS_HeatingCoil_\{02837\}, !- Name
  Node 278,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 279,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L1 \- B \- BARRACKS_HVAC_TerminalUnit_\{02838\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L1 \- B \- BARRACKS_HVAC_TerminalUnit_\{02838\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  148379.657114274,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  7.86442944187012,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.0079855219225293,                     !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 256,                    !- Energy Part Load Fraction Curve Name
  148379.657114274,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  7.86442944187012,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.0079855219225293,                     !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 156;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 256,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 156,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L1 \- B \- BARRACKS_CoolingCoil_\{02836\}, !- Name
  Node 276,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 277,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L1 \- B \- BARRACKS_HVAC_TerminalUnit_\{02838\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L1 \- B \- BARRACKS_HVAC_TerminalUnit_\{02838\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  79759.0617447312,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  2.98649219311523,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00429248666730313,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 251,                    !- Energy Part Load Fraction Curve Name
  79759.0617447312,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  2.98649219311523,                       !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00429248691141265,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 153;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 251,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 153,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 26,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L1 \- B \- BARRACKS_HVAC_TerminalUnit_\{02838\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 284;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L1 \- B \- BARRACKS_\{02831\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L1 \- B \- BARRACKS_CAVTerminal_\{02839\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L1 \- B \- BARRACKS_HVAC_TerminalUnit_\{02838\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L1 \- B \- BARRACKS_\{02831\},          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L1 \- B \- BARRACKS_\{02831\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  2.98649219311523,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  2.98649219311523,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L1 \\\- B \\\- BARRACKS_\\\{02831\\\}_DesignSpecOA_\{02840\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.304774385687256,                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L1 \- B \- BARRACKS_\{02831\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_\{00424\}, !- Space Name 1
  L1 \\\- B \\\- BARRACKS_\\\{02831\\\}_DesignSpecOA_\{02840\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L1 \- C \- BARRACKS\-1_\{02821\},       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  2591.80688476562,                       !- Volume {m3}
  772.981506347656,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_\{00327\}, !- Name
  L1 \- C \- BARRACKS\-1_\{02821\},       !- Zone Name
  ,                                       !- Ceiling Height {m}
  2591.80688476562,                       !- Volume {m3}
  772.981506347656;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Floor_259_\{00397\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L1 \- C \- BARRACKS\-1_\{02821\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_\{00327\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_LB \- C \- STORAGE_RoofCeiling_1087_\{01278\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 0,                         !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 0,                         !- X,Y,Z Vertex 2 {m}
  138.56, 36.17, 0,                       !- X,Y,Z Vertex 3 {m}
  143.67, 25.2, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_RoofCeiling_258_\{00396\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L1 \- C \- BARRACKS\-1_\{02821\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_\{00327\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_Floor_265_\{00404\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.67, 25.2, 3.35,                     !- X,Y,Z Vertex 1 {m}
  138.56, 36.17, 3.35,                    !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 3.35,                      !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 3.35;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_190_\{00328\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L1 \- C \- BARRACKS\-1_\{02821\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_\{00327\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_38_\{00167\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.66, 9.16, 3.35,                      !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 0,                         !- X,Y,Z Vertex 2 {m}
  85.77, -1.8, 0,                         !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 3.35;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- C \- BARRACKS\-1_\{02821\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_\{00327\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.56, 36.17, 3.35,                    !- X,Y,Z Vertex 1 {m}
  138.56, 36.17, 0,                       !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 0,                         !- X,Y,Z Vertex 3 {m}
  80.66, 9.16, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_192_\{00330\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  138.2, 36, 3.35,                        !- X,Y,Z Vertex 1 {m}
  138.2, 36, 0.91,                        !- X,Y,Z Vertex 2 {m}
  137.28, 35.57, 0.91,                    !- X,Y,Z Vertex 3 {m}
  137.28, 35.57, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_193_\{00331\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  135.86, 34.91, 3.35,                    !- X,Y,Z Vertex 1 {m}
  135.86, 34.91, 0.91,                    !- X,Y,Z Vertex 2 {m}
  134.94, 34.48, 0.91,                    !- X,Y,Z Vertex 3 {m}
  134.94, 34.48, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_194_\{00332\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  132.89, 33.52, 3.35,                    !- X,Y,Z Vertex 1 {m}
  132.89, 33.52, 0.91,                    !- X,Y,Z Vertex 2 {m}
  131.97, 33.09, 0.91,                    !- X,Y,Z Vertex 3 {m}
  131.97, 33.09, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_195_\{00333\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  129.51, 31.95, 3.35,                    !- X,Y,Z Vertex 1 {m}
  129.51, 31.95, 0.91,                    !- X,Y,Z Vertex 2 {m}
  128.59, 31.52, 0.91,                    !- X,Y,Z Vertex 3 {m}
  128.59, 31.52, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_196_\{00334\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  127.66, 31.09, 3.35,                    !- X,Y,Z Vertex 1 {m}
  127.66, 31.09, 0.91,                    !- X,Y,Z Vertex 2 {m}
  126.74, 30.66, 0.91,                    !- X,Y,Z Vertex 3 {m}
  126.74, 30.66, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_197_\{00335\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  124.07, 29.41, 3.35,                    !- X,Y,Z Vertex 1 {m}
  124.07, 29.41, 0.91,                    !- X,Y,Z Vertex 2 {m}
  123.15, 28.98, 0.91,                    !- X,Y,Z Vertex 3 {m}
  123.15, 28.98, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_198_\{00336\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  121.4, 28.16, 3.35,                     !- X,Y,Z Vertex 1 {m}
  121.4, 28.16, 0.91,                     !- X,Y,Z Vertex 2 {m}
  120.48, 27.73, 0.91,                    !- X,Y,Z Vertex 3 {m}
  120.48, 27.73, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_199_\{00337\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  119.57, 27.31, 3.35,                    !- X,Y,Z Vertex 1 {m}
  119.57, 27.31, 0.91,                    !- X,Y,Z Vertex 2 {m}
  118.65, 26.88, 0.91,                    !- X,Y,Z Vertex 3 {m}
  118.65, 26.88, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_200_\{00338\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  117.18, 26.2, 3.35,                     !- X,Y,Z Vertex 1 {m}
  117.18, 26.2, 0.91,                     !- X,Y,Z Vertex 2 {m}
  116.26, 25.77, 0.91,                    !- X,Y,Z Vertex 3 {m}
  116.26, 25.77, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_201_\{00339\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  115.44, 25.39, 3.35,                    !- X,Y,Z Vertex 1 {m}
  115.44, 25.39, 0.91,                    !- X,Y,Z Vertex 2 {m}
  114.52, 24.96, 0.91,                    !- X,Y,Z Vertex 3 {m}
  114.52, 24.96, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_202_\{00340\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  112.95, 24.22, 3.35,                    !- X,Y,Z Vertex 1 {m}
  112.95, 24.22, 0.91,                    !- X,Y,Z Vertex 2 {m}
  112.03, 23.8, 0.91,                     !- X,Y,Z Vertex 3 {m}
  112.03, 23.8, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_203_\{00341\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.06, 23.34, 3.35,                    !- X,Y,Z Vertex 1 {m}
  111.06, 23.34, 0.91,                    !- X,Y,Z Vertex 2 {m}
  110.14, 22.92, 0.91,                    !- X,Y,Z Vertex 3 {m}
  110.14, 22.92, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_204_\{00342\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  108.95, 22.36, 3.35,                    !- X,Y,Z Vertex 1 {m}
  108.95, 22.36, 0.91,                    !- X,Y,Z Vertex 2 {m}
  108.03, 21.93, 0.91,                    !- X,Y,Z Vertex 3 {m}
  108.03, 21.93, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_205_\{00343\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.19, 21.54, 3.35,                    !- X,Y,Z Vertex 1 {m}
  107.19, 21.54, 0.91,                    !- X,Y,Z Vertex 2 {m}
  106.27, 21.11, 0.91,                    !- X,Y,Z Vertex 3 {m}
  106.27, 21.11, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_206_\{00344\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.34, 20.21, 3.35,                    !- X,Y,Z Vertex 1 {m}
  104.34, 20.21, 0.91,                    !- X,Y,Z Vertex 2 {m}
  103.42, 19.78, 0.91,                    !- X,Y,Z Vertex 3 {m}
  103.42, 19.78, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_207_\{00345\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  102.97, 19.57, 3.35,                    !- X,Y,Z Vertex 1 {m}
  102.97, 19.57, 0.91,                    !- X,Y,Z Vertex 2 {m}
  102.05, 19.14, 0.91,                    !- X,Y,Z Vertex 3 {m}
  102.05, 19.14, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_208_\{00346\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100.62, 18.48, 3.35,                    !- X,Y,Z Vertex 1 {m}
  100.62, 18.48, 0.91,                    !- X,Y,Z Vertex 2 {m}
  99.7, 18.05, 0.91,                      !- X,Y,Z Vertex 3 {m}
  99.7, 18.05, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_209_\{00347\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.9, 17.68, 3.35,                      !- X,Y,Z Vertex 1 {m}
  98.9, 17.68, 0.91,                      !- X,Y,Z Vertex 2 {m}
  97.98, 17.24, 0.91,                     !- X,Y,Z Vertex 3 {m}
  97.98, 17.24, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_210_\{00348\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.49, 16.55, 3.35,                     !- X,Y,Z Vertex 1 {m}
  96.49, 16.55, 0.91,                     !- X,Y,Z Vertex 2 {m}
  95.57, 16.12, 0.91,                     !- X,Y,Z Vertex 3 {m}
  95.57, 16.12, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_211_\{00349\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.76, 15.74, 3.35,                     !- X,Y,Z Vertex 1 {m}
  94.76, 15.74, 0.91,                     !- X,Y,Z Vertex 2 {m}
  93.84, 15.32, 0.91,                     !- X,Y,Z Vertex 3 {m}
  93.84, 15.32, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_212_\{00350\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  92.4, 14.64, 3.35,                      !- X,Y,Z Vertex 1 {m}
  92.4, 14.64, 0.91,                      !- X,Y,Z Vertex 2 {m}
  91.48, 14.21, 0.91,                     !- X,Y,Z Vertex 3 {m}
  91.48, 14.21, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_213_\{00351\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  90.66, 13.83, 3.35,                     !- X,Y,Z Vertex 1 {m}
  90.66, 13.83, 0.91,                     !- X,Y,Z Vertex 2 {m}
  89.74, 13.4, 0.91,                      !- X,Y,Z Vertex 3 {m}
  89.74, 13.4, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_214_\{00352\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.1, 12.64, 3.35,                      !- X,Y,Z Vertex 1 {m}
  88.1, 12.64, 0.91,                      !- X,Y,Z Vertex 2 {m}
  87.18, 12.2, 0.91,                      !- X,Y,Z Vertex 3 {m}
  87.18, 12.2, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_215_\{00353\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.49, 11.89, 3.35,                     !- X,Y,Z Vertex 1 {m}
  86.49, 11.89, 0.91,                     !- X,Y,Z Vertex 2 {m}
  85.57, 11.46, 0.91,                     !- X,Y,Z Vertex 3 {m}
  85.57, 11.46, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_216_\{00354\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.96, 10.71, 3.35,                     !- X,Y,Z Vertex 1 {m}
  83.96, 10.71, 0.91,                     !- X,Y,Z Vertex 2 {m}
  83.04, 10.28, 0.91,                     !- X,Y,Z Vertex 3 {m}
  83.04, 10.28, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_Window_217_\{00355\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_191_\{00329\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.33, 9.95, 3.35,                      !- X,Y,Z Vertex 1 {m}
  82.33, 9.95, 0.91,                      !- X,Y,Z Vertex 2 {m}
  81.41, 9.52, 0.91,                      !- X,Y,Z Vertex 3 {m}
  81.41, 9.52, 3.35;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_218_\{00356\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  L1 \- C \- BARRACKS\-1_\{02821\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_\{00327\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_288_\{00431\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.67, 25.2, 3.35,                     !- X,Y,Z Vertex 1 {m}
  143.67, 25.2, 0,                        !- X,Y,Z Vertex 2 {m}
  138.56, 36.17, 0,                       !- X,Y,Z Vertex 3 {m}
  138.56, 36.17, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- C \- BARRACKS\-1_\{02821\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_\{00327\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 3.35,                      !- X,Y,Z Vertex 1 {m}
  85.77, -1.8, 0,                         !- X,Y,Z Vertex 2 {m}
  143.67, 25.2, 0,                        !- X,Y,Z Vertex 3 {m}
  143.67, 25.2, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Door_227_\{00392\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.97, 1.09, 2.44,                      !- X,Y,Z Vertex 1 {m}
  91.97, 1.09, 0,                         !- X,Y,Z Vertex 2 {m}
  92.79, 1.48, 0,                         !- X,Y,Z Vertex 3 {m}
  92.79, 1.48, 2.44;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Door_234_\{00393\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.36, 6.87, 2.44,                     !- X,Y,Z Vertex 1 {m}
  104.36, 6.87, 0,                        !- X,Y,Z Vertex 2 {m}
  105.19, 7.26, 0,                        !- X,Y,Z Vertex 3 {m}
  105.19, 7.26, 2.44;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Door_242_\{00394\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  116.72, 12.63, 2.44,                    !- X,Y,Z Vertex 1 {m}
  116.72, 12.63, 0,                       !- X,Y,Z Vertex 2 {m}
  117.55, 13.02, 0,                       !- X,Y,Z Vertex 3 {m}
  117.55, 13.02, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Door_254_\{00395\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  128.74, 18.24, 2.44,                    !- X,Y,Z Vertex 1 {m}
  128.74, 18.24, 0,                       !- X,Y,Z Vertex 2 {m}
  129.56, 18.62, 0,                       !- X,Y,Z Vertex 3 {m}
  129.56, 18.62, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_220_\{00358\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.86, -0.83, 3.35,                     !- X,Y,Z Vertex 1 {m}
  87.86, -0.83, 0.91,                     !- X,Y,Z Vertex 2 {m}
  88.78, -0.4, 0.91,                      !- X,Y,Z Vertex 3 {m}
  88.78, -0.4, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_221_\{00359\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  89.05, -0.27, 3.35,                     !- X,Y,Z Vertex 1 {m}
  89.05, -0.27, 0.91,                     !- X,Y,Z Vertex 2 {m}
  89.97, 0.16, 0.91,                      !- X,Y,Z Vertex 3 {m}
  89.97, 0.16, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_222_\{00360\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  90.33, 0.33, 3.35,                      !- X,Y,Z Vertex 1 {m}
  90.33, 0.33, 0.91,                      !- X,Y,Z Vertex 2 {m}
  91.25, 0.76, 0.91,                      !- X,Y,Z Vertex 3 {m}
  91.25, 0.76, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_223_\{00361\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  93.13, 1.63, 3.35,                      !- X,Y,Z Vertex 1 {m}
  93.13, 1.63, 0.91,                      !- X,Y,Z Vertex 2 {m}
  94.05, 2.06, 0.91,                      !- X,Y,Z Vertex 3 {m}
  94.05, 2.06, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_224_\{00362\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.14, 2.1, 3.35,                       !- X,Y,Z Vertex 1 {m}
  94.14, 2.1, 0.91,                       !- X,Y,Z Vertex 2 {m}
  95.06, 2.53, 0.91,                      !- X,Y,Z Vertex 3 {m}
  95.06, 2.53, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_225_\{00363\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  95.18, 2.59, 3.35,                      !- X,Y,Z Vertex 1 {m}
  95.18, 2.59, 0.91,                      !- X,Y,Z Vertex 2 {m}
  96.1, 3.02, 0.91,                       !- X,Y,Z Vertex 3 {m}
  96.1, 3.02, 3.35;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_226_\{00364\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.68, 0.96, 3.35,                      !- X,Y,Z Vertex 1 {m}
  91.68, 0.96, 2.44,                      !- X,Y,Z Vertex 2 {m}
  92.51, 1.34, 2.44,                      !- X,Y,Z Vertex 3 {m}
  92.51, 1.34, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_228_\{00365\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100.49, 5.06, 3.35,                     !- X,Y,Z Vertex 1 {m}
  100.49, 5.06, 0.91,                     !- X,Y,Z Vertex 2 {m}
  101.41, 5.49, 0.91,                     !- X,Y,Z Vertex 3 {m}
  101.41, 5.49, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_229_\{00366\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  101.52, 5.55, 3.35,                     !- X,Y,Z Vertex 1 {m}
  101.52, 5.55, 0.91,                     !- X,Y,Z Vertex 2 {m}
  102.44, 5.98, 0.91,                     !- X,Y,Z Vertex 3 {m}
  102.44, 5.98, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_230_\{00367\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  102.77, 6.13, 3.35,                     !- X,Y,Z Vertex 1 {m}
  102.77, 6.13, 0.91,                     !- X,Y,Z Vertex 2 {m}
  103.69, 6.56, 0.91,                     !- X,Y,Z Vertex 3 {m}
  103.69, 6.56, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_231_\{00368\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  105.55, 7.42, 3.35,                     !- X,Y,Z Vertex 1 {m}
  105.55, 7.42, 0.91,                     !- X,Y,Z Vertex 2 {m}
  106.47, 7.85, 0.91,                     !- X,Y,Z Vertex 3 {m}
  106.47, 7.85, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_232_\{00369\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  106.76, 7.99, 3.35,                     !- X,Y,Z Vertex 1 {m}
  106.76, 7.99, 0.91,                     !- X,Y,Z Vertex 2 {m}
  107.68, 8.42, 0.91,                     !- X,Y,Z Vertex 3 {m}
  107.68, 8.42, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_233_\{00370\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.81, 8.48, 3.35,                     !- X,Y,Z Vertex 1 {m}
  107.81, 8.48, 0.91,                     !- X,Y,Z Vertex 2 {m}
  108.73, 8.91, 0.91,                     !- X,Y,Z Vertex 3 {m}
  108.73, 8.91, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_235_\{00371\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.2, 6.8, 3.35,                       !- X,Y,Z Vertex 1 {m}
  104.2, 6.8, 2.44,                       !- X,Y,Z Vertex 2 {m}
  105.03, 7.18, 2.44,                     !- X,Y,Z Vertex 3 {m}
  105.03, 7.18, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_236_\{00372\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  112.53, 10.68, 3.35,                    !- X,Y,Z Vertex 1 {m}
  112.53, 10.68, 0.91,                    !- X,Y,Z Vertex 2 {m}
  113.45, 11.11, 0.91,                    !- X,Y,Z Vertex 3 {m}
  113.45, 11.11, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_237_\{00373\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.62, 11.19, 3.35,                    !- X,Y,Z Vertex 1 {m}
  113.62, 11.19, 0.91,                    !- X,Y,Z Vertex 2 {m}
  114.54, 11.62, 0.91,                    !- X,Y,Z Vertex 3 {m}
  114.54, 11.62, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_238_\{00374\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  114.71, 11.7, 3.35,                     !- X,Y,Z Vertex 1 {m}
  114.71, 11.7, 0.91,                     !- X,Y,Z Vertex 2 {m}
  115.63, 12.12, 0.91,                    !- X,Y,Z Vertex 3 {m}
  115.63, 12.12, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_239_\{00375\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  118, 13.23, 3.35,                       !- X,Y,Z Vertex 1 {m}
  118, 13.23, 0.91,                       !- X,Y,Z Vertex 2 {m}
  118.92, 13.66, 0.91,                    !- X,Y,Z Vertex 3 {m}
  118.92, 13.66, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_240_\{00376\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  119.25, 13.81, 3.35,                    !- X,Y,Z Vertex 1 {m}
  119.25, 13.81, 0.91,                    !- X,Y,Z Vertex 2 {m}
  120.17, 14.24, 0.91,                    !- X,Y,Z Vertex 3 {m}
  120.17, 14.24, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_241_\{00377\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  120.43, 14.36, 3.35,                    !- X,Y,Z Vertex 1 {m}
  120.43, 14.36, 0.91,                    !- X,Y,Z Vertex 2 {m}
  121.35, 14.79, 0.91,                    !- X,Y,Z Vertex 3 {m}
  121.35, 14.79, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_243_\{00378\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  116.17, 12.38, 3.35,                    !- X,Y,Z Vertex 1 {m}
  116.17, 12.38, 2.44,                    !- X,Y,Z Vertex 2 {m}
  117, 12.76, 2.44,                       !- X,Y,Z Vertex 3 {m}
  117, 12.76, 3.35;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_244_\{00379\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  141.96, 24.4, 3.35,                     !- X,Y,Z Vertex 1 {m}
  141.96, 24.4, 0.91,                     !- X,Y,Z Vertex 2 {m}
  142.88, 24.83, 0.91,                    !- X,Y,Z Vertex 3 {m}
  142.88, 24.83, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_245_\{00380\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  140.52, 23.73, 3.35,                    !- X,Y,Z Vertex 1 {m}
  140.52, 23.73, 0.91,                    !- X,Y,Z Vertex 2 {m}
  141.44, 24.16, 0.91,                    !- X,Y,Z Vertex 3 {m}
  141.44, 24.16, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_246_\{00381\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  138.7, 22.88, 3.35,                     !- X,Y,Z Vertex 1 {m}
  138.7, 22.88, 0.91,                     !- X,Y,Z Vertex 2 {m}
  139.62, 23.31, 0.91,                    !- X,Y,Z Vertex 3 {m}
  139.62, 23.31, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_247_\{00382\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  137.33, 22.24, 3.35,                    !- X,Y,Z Vertex 1 {m}
  137.33, 22.24, 0.91,                    !- X,Y,Z Vertex 2 {m}
  138.25, 22.67, 0.91,                    !- X,Y,Z Vertex 3 {m}
  138.25, 22.67, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_248_\{00383\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  136.17, 21.7, 3.35,                     !- X,Y,Z Vertex 1 {m}
  136.17, 21.7, 0.91,                     !- X,Y,Z Vertex 2 {m}
  137.09, 22.13, 0.91,                    !- X,Y,Z Vertex 3 {m}
  137.09, 22.13, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_249_\{00384\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.03, 20.7, 3.35,                     !- X,Y,Z Vertex 1 {m}
  134.03, 20.7, 0.91,                     !- X,Y,Z Vertex 2 {m}
  134.95, 21.13, 0.91,                    !- X,Y,Z Vertex 3 {m}
  134.95, 21.13, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_250_\{00385\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  133.07, 20.26, 3.35,                    !- X,Y,Z Vertex 1 {m}
  133.07, 20.26, 0.91,                    !- X,Y,Z Vertex 2 {m}
  133.99, 20.69, 0.91,                    !- X,Y,Z Vertex 3 {m}
  133.99, 20.69, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_251_\{00386\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  131.99, 19.75, 3.35,                    !- X,Y,Z Vertex 1 {m}
  131.99, 19.75, 0.91,                    !- X,Y,Z Vertex 2 {m}
  132.91, 20.18, 0.91,                    !- X,Y,Z Vertex 3 {m}
  132.91, 20.18, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_252_\{00387\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  130.5, 19.06, 3.35,                     !- X,Y,Z Vertex 1 {m}
  130.5, 19.06, 0.91,                     !- X,Y,Z Vertex 2 {m}
  131.42, 19.49, 0.91,                    !- X,Y,Z Vertex 3 {m}
  131.42, 19.49, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_253_\{00388\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  127.42, 17.62, 3.35,                    !- X,Y,Z Vertex 1 {m}
  127.42, 17.62, 0.91,                    !- X,Y,Z Vertex 2 {m}
  128.34, 18.05, 0.91,                    !- X,Y,Z Vertex 3 {m}
  128.34, 18.05, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_255_\{00389\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  129.06, 18.39, 3.35,                    !- X,Y,Z Vertex 1 {m}
  129.06, 18.39, 2.44,                    !- X,Y,Z Vertex 2 {m}
  129.89, 18.78, 2.44,                    !- X,Y,Z Vertex 3 {m}
  129.89, 18.78, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_256_\{00390\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  126.41, 17.15, 3.35,                    !- X,Y,Z Vertex 1 {m}
  126.41, 17.15, 0.91,                    !- X,Y,Z Vertex 2 {m}
  127.33, 17.58, 0.91,                    !- X,Y,Z Vertex 3 {m}
  127.33, 17.58, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_Window_257_\{00391\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_219_\{00357\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  125.3, 16.63, 3.35,                     !- X,Y,Z Vertex 1 {m}
  125.3, 16.63, 0.91,                     !- X,Y,Z Vertex 2 {m}
  126.22, 17.06, 0.91,                    !- X,Y,Z Vertex 3 {m}
  126.22, 17.06, 3.35;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L1 \- C \- BARRACKS\-1_OHLight_\{02194\}, !- Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_\{00327\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  4377.64463887353,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L1 \- C \- BARRACKS\-1_People__\{02196\}, !- Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_\{00327\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  52,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02197\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Schedule:Constant,
  Schedule_SchType_Constant_\{02197\},    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.22844;                              !- Hourly Value

ElectricEquipment,
  L1 \- C \- BARRACKS\-1_ElectricEqpt_\{02199\}, !- Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_\{00327\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L1 \- C \- BARRACKS\-1_\{02821\} Thermostat, !- Name
  L1 \- C \- BARRACKS\-1_\{02821\},       !- Zone or ZoneList Name
  L1 \- C \- BARRACKS\-1_\{02821\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 24,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L1 \- C \- BARRACKS\-1_\{02821\} Thermostat Schedule, !- Name
  L1 \- C \- BARRACKS\-1_\{02821\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L1 \- C \- BARRACKS\-1_\{02821\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 24,         !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 25, !- Name
  L1 \- C \- BARRACKS\-1_\{02821\},       !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02823\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02822\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02823\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L1 \- C \- BARRACKS\-1_\{02821\},       !- Zone Name
  L1 \- C \- BARRACKS\-1_\{02821\} Equipment List, !- Zone Conditioning Equipment List Name
  L1 \- C \- BARRACKS\-1_\{02821\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L1 \- C \- BARRACKS\-1_\{02821\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 265,                               !- Zone Air Node Name
  L1 \- C \- BARRACKS\-1_\{02821\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L1 \- C \- BARRACKS\-1_\{02821\} Inlet Node List, !- Name
  Node 270,                               !- Node Name 1
  Node 274;                               !- Node Name 2

NodeList,
  L1 \- C \- BARRACKS\-1_\{02821\} Exhaust Node List, !- Name
  Node 273;                               !- Node Name 1

NodeList,
  L1 \- C \- BARRACKS\-1_\{02821\} Return Node List, !- Name
  Node 271;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L1 \- C \- BARRACKS\-1_CAVTerminal_\{02829\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 272,                               !- Air Inlet Node Name
  Node 270,                               !- Air Outlet Node Name
  0.358275068902588;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L1 \- C \- BARRACKS\-1_CAVTerminal_\{02829\}, !- Name
  Node 270,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L1 \- C \- BARRACKS\-1_CAVTerminal_\{02829\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L1 \- C \- BARRACKS\-1_HVAC_TerminalUnit_\{02828\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 273,                               !- Air Inlet Node Name
  Node 274,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  3.31446522773437,                       !- Cooling Supply Air Flow Rate {m3/s}
  3.31446522773437,                       !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L1 \- C \- BARRACKS\-1_TerminalFan_\{02825\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L1 \- C \- BARRACKS\-1_HeatingCoil_\{02827\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L1 \- C \- BARRACKS\-1_CoolingCoil_\{02826\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 25,               !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L1 \- C \- BARRACKS\-1_TerminalFan_\{02825\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  3.31446522773437,                       !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 273,                               !- Air Inlet Node Name
  L1 \- C \- BARRACKS\-1_HVAC_TerminalUnit_\{02828\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 25,                      !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 24,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 25,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L1 \- C \- BARRACKS\-1_HeatingCoil_\{02827\}, !- Name
  Node 268,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 269,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L1 \- C \- BARRACKS\-1_HVAC_TerminalUnit_\{02828\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L1 \- C \- BARRACKS\-1_HVAC_TerminalUnit_\{02828\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  164674.535276589,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  8.72809176636719,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00886248247979687,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 246,                    !- Energy Part Load Fraction Curve Name
  164674.535276589,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  8.72809176636719,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00886248247979687,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 150;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 246,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 150,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L1 \- C \- BARRACKS\-1_CoolingCoil_\{02826\}, !- Name
  Node 266,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 267,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L1 \- C \- BARRACKS\-1_HVAC_TerminalUnit_\{02828\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L1 \- C \- BARRACKS\-1_HVAC_TerminalUnit_\{02828\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  88518.1143443187,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  3.31446522773437,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00476388284072187,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 241,                    !- Energy Part Load Fraction Curve Name
  88518.1143443187,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  3.31446522773437,                       !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00476388311163925,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 147;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 241,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 147,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 25,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L1 \- C \- BARRACKS\-1_HVAC_TerminalUnit_\{02828\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 274;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L1 \- C \- BARRACKS\-1_\{02821\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L1 \- C \- BARRACKS\-1_CAVTerminal_\{02829\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L1 \- C \- BARRACKS\-1_HVAC_TerminalUnit_\{02828\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L1 \- C \- BARRACKS\-1_\{02821\},       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L1 \- C \- BARRACKS\-1_\{02821\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  3.31446522773437,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  3.31446522773437,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L1 \\\- C \\\- BARRACKS\\\-1_\\\{02821\\\}_DesignSpecOA_\{02830\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.358275068902588,                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L1 \- C \- BARRACKS\-1_\{02821\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_\{00327\}, !- Space Name 1
  L1 \\\- C \\\- BARRACKS\\\-1_\\\{02821\\\}_DesignSpecOA_\{02830\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L1 \- D \- BARRACKS\-1_\{02811\},       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1479.48840332031,                       !- Volume {m3}
  441.243194580078,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_\{00275\}, !- Name
  L1 \- D \- BARRACKS\-1_\{02811\},       !- Zone Name
  ,                                       !- Ceiling Height {m}
  1479.48840332031,                       !- Volume {m3}
  441.243194580078;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Floor_182_\{00318\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L1 \- D \- BARRACKS\-1_\{02811\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_\{00275\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_LB \- D \- STORAGE_RoofCeiling_1920_\{01304\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 0,                       !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 0,                       !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 0,                       !- X,Y,Z Vertex 3 {m}
  60.65, -13, 0,                          !- X,Y,Z Vertex 4 {m}
  66.27, -14.8, 0;                        !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_RoofCeiling_181_\{00317\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L1 \- D \- BARRACKS\-1_\{02811\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_\{00275\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_Floor_189_\{00326\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 3.35,                     !- X,Y,Z Vertex 1 {m}
  60.65, -13, 3.35,                       !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 3.35,                    !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 3.35,                    !- X,Y,Z Vertex 4 {m}
  53.61, -49.58, 3.35;                    !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_140_\{00276\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  L1 \- D \- BARRACKS\-1_\{02811\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_\{00275\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_124_\{00258\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.37, -45.45, 3.35,                    !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 0,                       !- X,Y,Z Vertex 2 {m}
  53.61, -49.58, 0,                       !- X,Y,Z Vertex 3 {m}
  53.61, -49.58, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_\{00277\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- D \- BARRACKS\-1_\{02811\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_\{00275\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.05, -10.69, 3.35,                    !- X,Y,Z Vertex 1 {m}
  55.05, -10.69, 0,                       !- X,Y,Z Vertex 2 {m}
  42.37, -45.45, 0,                       !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_Window_142_\{00278\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_\{00277\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.28, -12.8, 3.35,                     !- X,Y,Z Vertex 1 {m}
  54.28, -12.8, 0.91,                     !- X,Y,Z Vertex 2 {m}
  53.93, -13.75, 0.91,                    !- X,Y,Z Vertex 3 {m}
  53.93, -13.75, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_Window_143_\{00279\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_\{00277\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.2, -15.74, 3.35,                     !- X,Y,Z Vertex 1 {m}
  53.2, -15.74, 0.91,                     !- X,Y,Z Vertex 2 {m}
  52.85, -16.7, 0.91,                     !- X,Y,Z Vertex 3 {m}
  52.85, -16.7, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_Window_144_\{00280\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_\{00277\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.6, -17.41, 3.35,                     !- X,Y,Z Vertex 1 {m}
  52.6, -17.41, 0.91,                     !- X,Y,Z Vertex 2 {m}
  52.25, -18.36, 0.91,                    !- X,Y,Z Vertex 3 {m}
  52.25, -18.36, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_Window_145_\{00281\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_\{00277\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.64, -20.03, 3.35,                    !- X,Y,Z Vertex 1 {m}
  51.64, -20.03, 0.91,                    !- X,Y,Z Vertex 2 {m}
  51.29, -20.98, 0.91,                    !- X,Y,Z Vertex 3 {m}
  51.29, -20.98, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_Window_146_\{00282\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_\{00277\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.02, -21.71, 3.35,                    !- X,Y,Z Vertex 1 {m}
  51.02, -21.71, 0.91,                    !- X,Y,Z Vertex 2 {m}
  50.68, -22.67, 0.91,                    !- X,Y,Z Vertex 3 {m}
  50.68, -22.67, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_Window_147_\{00283\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_\{00277\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.05, -24.38, 3.35,                    !- X,Y,Z Vertex 1 {m}
  50.05, -24.38, 0.91,                    !- X,Y,Z Vertex 2 {m}
  49.71, -25.33, 0.91,                    !- X,Y,Z Vertex 3 {m}
  49.71, -25.33, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_Window_148_\{00284\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_\{00277\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.49, -25.92, 3.35,                    !- X,Y,Z Vertex 1 {m}
  49.49, -25.92, 0.91,                    !- X,Y,Z Vertex 2 {m}
  49.14, -26.87, 0.91,                    !- X,Y,Z Vertex 3 {m}
  49.14, -26.87, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_Window_149_\{00285\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_\{00277\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.5, -28.64, 3.35,                     !- X,Y,Z Vertex 1 {m}
  48.5, -28.64, 0.91,                     !- X,Y,Z Vertex 2 {m}
  48.15, -29.59, 0.91,                    !- X,Y,Z Vertex 3 {m}
  48.15, -29.59, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_Window_150_\{00286\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_\{00277\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.88, -30.35, 3.35,                    !- X,Y,Z Vertex 1 {m}
  47.88, -30.35, 0.91,                    !- X,Y,Z Vertex 2 {m}
  47.53, -31.3, 0.91,                     !- X,Y,Z Vertex 3 {m}
  47.53, -31.3, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_Window_151_\{00287\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_\{00277\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.92, -32.98, 3.35,                    !- X,Y,Z Vertex 1 {m}
  46.92, -32.98, 0.91,                    !- X,Y,Z Vertex 2 {m}
  46.57, -33.93, 0.91,                    !- X,Y,Z Vertex 3 {m}
  46.57, -33.93, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_Window_152_\{00288\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_\{00277\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.36, -34.5, 3.35,                     !- X,Y,Z Vertex 1 {m}
  46.36, -34.5, 0.91,                     !- X,Y,Z Vertex 2 {m}
  46.01, -35.45, 0.91,                    !- X,Y,Z Vertex 3 {m}
  46.01, -35.45, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_Window_153_\{00289\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_\{00277\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.39, -37.17, 3.35,                    !- X,Y,Z Vertex 1 {m}
  45.39, -37.17, 0.91,                    !- X,Y,Z Vertex 2 {m}
  45.04, -38.12, 0.91,                    !- X,Y,Z Vertex 3 {m}
  45.04, -38.12, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_Window_154_\{00290\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_\{00277\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.77, -38.86, 3.35,                    !- X,Y,Z Vertex 1 {m}
  44.77, -38.86, 0.91,                    !- X,Y,Z Vertex 2 {m}
  44.42, -39.81, 0.91,                    !- X,Y,Z Vertex 3 {m}
  44.42, -39.81, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_Window_155_\{00291\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_141_\{00277\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.7, -41.79, 3.35,                     !- X,Y,Z Vertex 1 {m}
  43.7, -41.79, 0.91,                     !- X,Y,Z Vertex 2 {m}
  43.35, -42.75, 0.91,                    !- X,Y,Z Vertex 3 {m}
  43.35, -42.75, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_156_\{00292\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  L1 \- D \- BARRACKS\-1_\{02811\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_\{00275\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_77_\{00208\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.65, -13, 3.35,                       !- X,Y,Z Vertex 1 {m}
  60.65, -13, 0,                          !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 0,                       !- X,Y,Z Vertex 3 {m}
  55.05, -10.69, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_157_\{00293\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  L1 \- D \- BARRACKS\-1_\{02811\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_\{00275\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_76_\{00207\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 3.35,                     !- X,Y,Z Vertex 1 {m}
  66.27, -14.8, 0,                        !- X,Y,Z Vertex 2 {m}
  60.65, -13, 0,                          !- X,Y,Z Vertex 3 {m}
  60.65, -13, 3.35;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- D \- BARRACKS\-1_\{02811\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_\{00275\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 3.35,                    !- X,Y,Z Vertex 1 {m}
  53.61, -49.58, 0,                       !- X,Y,Z Vertex 2 {m}
  66.27, -14.8, 0,                        !- X,Y,Z Vertex 3 {m}
  66.27, -14.8, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Door_159_\{00314\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.95, -43.16, 2.44,                    !- X,Y,Z Vertex 1 {m}
  55.95, -43.16, 0,                       !- X,Y,Z Vertex 2 {m}
  56.26, -42.3, 0,                        !- X,Y,Z Vertex 3 {m}
  56.26, -42.3, 2.44;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Door_161_\{00315\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.67, -30.18, 2.44,                    !- X,Y,Z Vertex 1 {m}
  60.67, -30.18, 0,                       !- X,Y,Z Vertex 2 {m}
  60.98, -29.32, 0,                       !- X,Y,Z Vertex 3 {m}
  60.98, -29.32, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Door_163_\{00316\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65.34, -17.33, 2.44,                    !- X,Y,Z Vertex 1 {m}
  65.34, -17.33, 0,                       !- X,Y,Z Vertex 2 {m}
  65.66, -16.47, 0,                       !- X,Y,Z Vertex 3 {m}
  65.66, -16.47, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_160_\{00295\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.96, -43.14, 3.35,                    !- X,Y,Z Vertex 1 {m}
  55.96, -43.14, 2.44,                    !- X,Y,Z Vertex 2 {m}
  56.27, -42.28, 2.44,                    !- X,Y,Z Vertex 3 {m}
  56.27, -42.28, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_162_\{00296\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.66, -30.21, 3.35,                    !- X,Y,Z Vertex 1 {m}
  60.66, -30.21, 2.44,                    !- X,Y,Z Vertex 2 {m}
  60.97, -29.35, 2.44,                    !- X,Y,Z Vertex 3 {m}
  60.97, -29.35, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_164_\{00297\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65.35, -17.32, 3.35,                    !- X,Y,Z Vertex 1 {m}
  65.35, -17.32, 2.44,                    !- X,Y,Z Vertex 2 {m}
  65.66, -16.46, 2.44,                    !- X,Y,Z Vertex 3 {m}
  65.66, -16.46, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_165_\{00298\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.67, -46.67, 3.35,                    !- X,Y,Z Vertex 1 {m}
  54.67, -46.67, 0.91,                    !- X,Y,Z Vertex 2 {m}
  55.02, -45.72, 0.91,                    !- X,Y,Z Vertex 3 {m}
  55.02, -45.72, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_166_\{00299\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.06, -45.59, 3.35,                    !- X,Y,Z Vertex 1 {m}
  55.06, -45.59, 0.91,                    !- X,Y,Z Vertex 2 {m}
  55.41, -44.64, 0.91,                    !- X,Y,Z Vertex 3 {m}
  55.41, -44.64, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_167_\{00300\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.49, -44.41, 3.35,                    !- X,Y,Z Vertex 1 {m}
  55.49, -44.41, 0.91,                    !- X,Y,Z Vertex 2 {m}
  55.84, -43.46, 0.91,                    !- X,Y,Z Vertex 3 {m}
  55.84, -43.46, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_168_\{00301\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.37, -42, 3.35,                       !- X,Y,Z Vertex 1 {m}
  56.37, -42, 0.91,                       !- X,Y,Z Vertex 2 {m}
  56.72, -41.05, 0.91,                    !- X,Y,Z Vertex 3 {m}
  56.72, -41.05, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_169_\{00302\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.77, -40.9, 3.35,                     !- X,Y,Z Vertex 1 {m}
  56.77, -40.9, 0.91,                     !- X,Y,Z Vertex 2 {m}
  57.12, -39.94, 0.91,                    !- X,Y,Z Vertex 3 {m}
  57.12, -39.94, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_170_\{00303\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.18, -39.78, 3.35,                    !- X,Y,Z Vertex 1 {m}
  57.18, -39.78, 0.91,                    !- X,Y,Z Vertex 2 {m}
  57.53, -38.82, 0.91,                    !- X,Y,Z Vertex 3 {m}
  57.53, -38.82, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_171_\{00304\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.23, -34.15, 3.35,                    !- X,Y,Z Vertex 1 {m}
  59.23, -34.15, 0.91,                    !- X,Y,Z Vertex 2 {m}
  59.57, -33.19, 0.91,                    !- X,Y,Z Vertex 3 {m}
  59.57, -33.19, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_172_\{00305\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.66, -32.95, 3.35,                    !- X,Y,Z Vertex 1 {m}
  59.66, -32.95, 0.91,                    !- X,Y,Z Vertex 2 {m}
  60.01, -32, 0.91,                       !- X,Y,Z Vertex 3 {m}
  60.01, -32, 3.35;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_173_\{00306\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.13, -31.67, 3.35,                    !- X,Y,Z Vertex 1 {m}
  60.13, -31.67, 0.91,                    !- X,Y,Z Vertex 2 {m}
  60.48, -30.72, 0.91,                    !- X,Y,Z Vertex 3 {m}
  60.48, -30.72, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_174_\{00307\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.16, -28.83, 3.35,                    !- X,Y,Z Vertex 1 {m}
  61.16, -28.83, 0.91,                    !- X,Y,Z Vertex 2 {m}
  61.51, -27.88, 0.91,                    !- X,Y,Z Vertex 3 {m}
  61.51, -27.88, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_175_\{00308\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.63, -27.53, 3.35,                    !- X,Y,Z Vertex 1 {m}
  61.63, -27.53, 0.91,                    !- X,Y,Z Vertex 2 {m}
  61.98, -26.58, 0.91,                    !- X,Y,Z Vertex 3 {m}
  61.98, -26.58, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_176_\{00309\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.07, -26.33, 3.35,                    !- X,Y,Z Vertex 1 {m}
  62.07, -26.33, 0.91,                    !- X,Y,Z Vertex 2 {m}
  62.42, -25.37, 0.91,                    !- X,Y,Z Vertex 3 {m}
  62.42, -25.37, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_177_\{00310\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  63.97, -21.11, 3.35,                    !- X,Y,Z Vertex 1 {m}
  63.97, -21.11, 0.91,                    !- X,Y,Z Vertex 2 {m}
  64.32, -20.16, 0.91,                    !- X,Y,Z Vertex 3 {m}
  64.32, -20.16, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_178_\{00311\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.36, -20.03, 3.35,                    !- X,Y,Z Vertex 1 {m}
  64.36, -20.03, 0.91,                    !- X,Y,Z Vertex 2 {m}
  64.71, -19.07, 0.91,                    !- X,Y,Z Vertex 3 {m}
  64.71, -19.07, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_179_\{00312\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.84, -18.72, 3.35,                    !- X,Y,Z Vertex 1 {m}
  64.84, -18.72, 0.91,                    !- X,Y,Z Vertex 2 {m}
  65.18, -17.77, 0.91,                    !- X,Y,Z Vertex 3 {m}
  65.18, -17.77, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_Window_180_\{00313\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_158_\{00294\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65.79, -16.1, 3.35,                     !- X,Y,Z Vertex 1 {m}
  65.79, -16.1, 0.91,                     !- X,Y,Z Vertex 2 {m}
  66.14, -15.15, 0.91,                    !- X,Y,Z Vertex 3 {m}
  66.14, -15.15, 3.35;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L1 \- D \- BARRACKS\-1_OHLight_\{02186\}, !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_\{00275\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  2498.90312941607,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L1 \- D \- BARRACKS\-1_People__\{02188\}, !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_\{00275\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  30,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02189\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Schedule:Constant,
  Schedule_SchType_Constant_\{02189\},    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.22844;                              !- Hourly Value

ElectricEquipment,
  L1 \- D \- BARRACKS\-1_ElectricEqpt_\{02191\}, !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_\{00275\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L1 \- D \- BARRACKS\-1_\{02811\} Thermostat, !- Name
  L1 \- D \- BARRACKS\-1_\{02811\},       !- Zone or ZoneList Name
  L1 \- D \- BARRACKS\-1_\{02811\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 23,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L1 \- D \- BARRACKS\-1_\{02811\} Thermostat Schedule, !- Name
  L1 \- D \- BARRACKS\-1_\{02811\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L1 \- D \- BARRACKS\-1_\{02811\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 23,         !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 24, !- Name
  L1 \- D \- BARRACKS\-1_\{02811\},       !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02813\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02812\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02813\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L1 \- D \- BARRACKS\-1_\{02811\},       !- Zone Name
  L1 \- D \- BARRACKS\-1_\{02811\} Equipment List, !- Zone Conditioning Equipment List Name
  L1 \- D \- BARRACKS\-1_\{02811\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L1 \- D \- BARRACKS\-1_\{02811\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 255,                               !- Zone Air Node Name
  L1 \- D \- BARRACKS\-1_\{02811\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L1 \- D \- BARRACKS\-1_\{02811\} Inlet Node List, !- Name
  Node 260,                               !- Node Name 1
  Node 264;                               !- Node Name 2

NodeList,
  L1 \- D \- BARRACKS\-1_\{02811\} Exhaust Node List, !- Name
  Node 263;                               !- Node Name 1

NodeList,
  L1 \- D \- BARRACKS\-1_\{02811\} Return Node List, !- Name
  Node 261;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L1 \- D \- BARRACKS\-1_CAVTerminal_\{02819\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 262,                               !- Air Inlet Node Name
  Node 260,                               !- Air Outlet Node Name
  0.205262415582275;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L1 \- D \- BARRACKS\-1_CAVTerminal_\{02819\}, !- Name
  Node 260,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L1 \- D \- BARRACKS\-1_CAVTerminal_\{02819\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L1 \- D \- BARRACKS\-1_HVAC_TerminalUnit_\{02818\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 263,                               !- Air Inlet Node Name
  Node 264,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.9328628829834,                        !- Cooling Supply Air Flow Rate {m3/s}
  1.9328628829834,                        !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L1 \- D \- BARRACKS\-1_TerminalFan_\{02815\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L1 \- D \- BARRACKS\-1_HeatingCoil_\{02817\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L1 \- D \- BARRACKS\-1_CoolingCoil_\{02816\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 24,               !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L1 \- D \- BARRACKS\-1_TerminalFan_\{02815\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  1.9328628829834,                        !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 263,                               !- Air Inlet Node Name
  L1 \- D \- BARRACKS\-1_HVAC_TerminalUnit_\{02818\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 24,                      !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 23,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 24,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L1 \- D \- BARRACKS\-1_HeatingCoil_\{02817\}, !- Name
  Node 258,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 259,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L1 \- D \- BARRACKS\-1_HVAC_TerminalUnit_\{02818\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L1 \- D \- BARRACKS\-1_HVAC_TerminalUnit_\{02818\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  96031.5692393701,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  5.08987225852295,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.0051682435202373,                     !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 236,                    !- Energy Part Load Fraction Curve Name
  96031.5692393701,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  5.08987225852295,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.0051682435202373,                     !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 144;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 236,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 144,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L1 \- D \- BARRACKS\-1_CoolingCoil_\{02816\}, !- Name
  Node 256,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 257,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L1 \- D \- BARRACKS\-1_HVAC_TerminalUnit_\{02818\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L1 \- D \- BARRACKS\-1_HVAC_TerminalUnit_\{02818\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  51620.2018378703,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  1.9328628829834,                        !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00277810474829453,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 231,                    !- Energy Part Load Fraction Curve Name
  51620.2018378703,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  1.9328628829834,                        !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00277810490628264,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 141;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 231,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 141,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 24,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L1 \- D \- BARRACKS\-1_HVAC_TerminalUnit_\{02818\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 264;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L1 \- D \- BARRACKS\-1_\{02811\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L1 \- D \- BARRACKS\-1_CAVTerminal_\{02819\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L1 \- D \- BARRACKS\-1_HVAC_TerminalUnit_\{02818\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L1 \- D \- BARRACKS\-1_\{02811\},       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L1 \- D \- BARRACKS\-1_\{02811\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  1.9328628829834,                        !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  1.9328628829834,                        !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L1 \\\- D \\\- BARRACKS\\\-1_\\\{02811\\\}_DesignSpecOA_\{02820\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.205262415582275,                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L1 \- D \- BARRACKS\-1_\{02811\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_\{00275\}, !- Space Name 1
  L1 \\\- D \\\- BARRACKS\\\-1_\\\{02811\\\}_DesignSpecOA_\{02820\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L1 \- D \- BARRACKS\-2_\{02801\},       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  566.253967285156,                       !- Volume {m3}
  168.879806518555,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_\{00158\}, !- Name
  L1 \- D \- BARRACKS\-2_\{02801\},       !- Zone Name
  ,                                       !- Ceiling Height {m}
  566.253967285156,                       !- Volume {m3}
  168.879806518555;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Floor_49_\{00178\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L1 \- D \- BARRACKS\-2_\{02801\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_\{00158\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_LB \- D \- STORAGE_RoofCeiling_1917_\{01301\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 0,                         !- X,Y,Z Vertex 1 {m}
  68, 3.27, 0,                            !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 0,                         !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_RoofCeiling_48_\{00177\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L1 \- D \- BARRACKS\-2_\{02801\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_\{00158\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_Floor_55_\{00185\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 3.35,                      !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 3.35,                      !- X,Y,Z Vertex 2 {m}
  68, 3.27, 3.35,                         !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 3.35;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_31_\{00159\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  L1 \- D \- BARRACKS\-2_\{02801\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_\{00158\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_66_\{00197\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68, 3.27, 3.35,                         !- X,Y,Z Vertex 1 {m}
  68, 3.27, 0,                            !- X,Y,Z Vertex 2 {m}
  73.12, -7.7, 0,                         !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 3.35;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_32_\{00161\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- D \- BARRACKS\-2_\{02801\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_\{00158\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.66, 9.16, 3.35,                      !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 0,                         !- X,Y,Z Vertex 2 {m}
  68, 3.27, 0,                            !- X,Y,Z Vertex 3 {m}
  68, 3.27, 3.35;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_32_Window_33_\{00162\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_32_\{00161\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.9, 8.81, 3.35,                       !- X,Y,Z Vertex 1 {m}
  79.9, 8.81, 0.91,                       !- X,Y,Z Vertex 2 {m}
  78.98, 8.38, 0.91,                      !- X,Y,Z Vertex 3 {m}
  78.98, 8.38, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_32_Window_34_\{00163\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_32_\{00161\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  78.24, 8.04, 3.35,                      !- X,Y,Z Vertex 1 {m}
  78.24, 8.04, 0.91,                      !- X,Y,Z Vertex 2 {m}
  77.32, 7.61, 0.91,                      !- X,Y,Z Vertex 3 {m}
  77.32, 7.61, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_32_Window_35_\{00164\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_32_\{00161\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.73, 6.87, 3.35,                      !- X,Y,Z Vertex 1 {m}
  75.73, 6.87, 0.91,                      !- X,Y,Z Vertex 2 {m}
  74.81, 6.44, 0.91,                      !- X,Y,Z Vertex 3 {m}
  74.81, 6.44, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_32_Window_36_\{00165\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_32_\{00161\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.3, 6.2, 3.35,                        !- X,Y,Z Vertex 1 {m}
  74.3, 6.2, 0.91,                        !- X,Y,Z Vertex 2 {m}
  73.38, 5.77, 0.91,                      !- X,Y,Z Vertex 3 {m}
  73.38, 5.77, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_32_Window_37_\{00166\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_32_\{00161\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.01, 4.67, 3.35,                      !- X,Y,Z Vertex 1 {m}
  71.01, 4.67, 0.91,                      !- X,Y,Z Vertex 2 {m}
  70.09, 4.24, 0.91,                      !- X,Y,Z Vertex 3 {m}
  70.09, 4.24, 3.35;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_38_\{00167\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L1 \- D \- BARRACKS\-2_\{02801\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_\{00158\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_Wall_190_\{00328\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 3.35,                      !- X,Y,Z Vertex 1 {m}
  85.77, -1.8, 0,                         !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 0,                         !- X,Y,Z Vertex 3 {m}
  80.66, 9.16, 3.35;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_39_\{00168\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- D \- BARRACKS\-2_\{02801\},       !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_\{00158\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 3.35,                      !- X,Y,Z Vertex 1 {m}
  73.12, -7.7, 0,                         !- X,Y,Z Vertex 2 {m}
  85.77, -1.8, 0,                         !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_39_Door_40_\{00176\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_39_\{00168\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.11, -4.91, 2.44,                     !- X,Y,Z Vertex 1 {m}
  79.11, -4.91, 0,                        !- X,Y,Z Vertex 2 {m}
  79.94, -4.52, 0,                        !- X,Y,Z Vertex 3 {m}
  79.94, -4.52, 2.44;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_39_Window_41_\{00169\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_39_\{00168\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.13, -4.89, 3.35,                     !- X,Y,Z Vertex 1 {m}
  79.13, -4.89, 2.44,                     !- X,Y,Z Vertex 2 {m}
  79.96, -4.51, 2.44,                     !- X,Y,Z Vertex 3 {m}
  79.96, -4.51, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_39_Window_42_\{00170\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_39_\{00168\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.34, -6.66, 3.35,                     !- X,Y,Z Vertex 1 {m}
  75.34, -6.66, 0.91,                     !- X,Y,Z Vertex 2 {m}
  76.26, -6.24, 0.91,                     !- X,Y,Z Vertex 3 {m}
  76.26, -6.24, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_39_Window_43_\{00171\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_39_\{00168\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  76.56, -6.09, 3.35,                     !- X,Y,Z Vertex 1 {m}
  76.56, -6.09, 0.91,                     !- X,Y,Z Vertex 2 {m}
  77.48, -5.66, 0.91,                     !- X,Y,Z Vertex 3 {m}
  77.48, -5.66, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_39_Window_44_\{00172\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_39_\{00168\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  77.66, -5.58, 3.35,                     !- X,Y,Z Vertex 1 {m}
  77.66, -5.58, 0.91,                     !- X,Y,Z Vertex 2 {m}
  78.58, -5.15, 0.91,                     !- X,Y,Z Vertex 3 {m}
  78.58, -5.15, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_39_Window_45_\{00173\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_39_\{00168\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.51, -4.25, 3.35,                     !- X,Y,Z Vertex 1 {m}
  80.51, -4.25, 0.91,                     !- X,Y,Z Vertex 2 {m}
  81.43, -3.82, 0.91,                     !- X,Y,Z Vertex 3 {m}
  81.43, -3.82, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_39_Window_46_\{00174\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_39_\{00168\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.71, -3.69, 3.35,                     !- X,Y,Z Vertex 1 {m}
  81.71, -3.69, 0.91,                     !- X,Y,Z Vertex 2 {m}
  82.63, -3.26, 0.91,                     !- X,Y,Z Vertex 3 {m}
  82.63, -3.26, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_39_Window_47_\{00175\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_39_\{00168\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.83, -3.17, 3.35,                     !- X,Y,Z Vertex 1 {m}
  82.83, -3.17, 0.91,                     !- X,Y,Z Vertex 2 {m}
  83.75, -2.74, 0.91,                     !- X,Y,Z Vertex 3 {m}
  83.75, -2.74, 3.35;                     !- X,Y,Z Vertex 4 {m}

Lights,
  L1 \- D \- BARRACKS\-2_OHLight_\{02163\}, !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_\{00158\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  956.421044422044,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L1 \- D \- BARRACKS\-2_People__\{02165\}, !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_\{00158\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  11,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02166\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Schedule:Constant,
  Schedule_SchType_Constant_\{02166\},    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.22844;                              !- Hourly Value

ElectricEquipment,
  L1 \- D \- BARRACKS\-2_ElectricEqpt_\{02168\}, !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_\{00158\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L1 \- D \- BARRACKS\-2_\{02801\} Thermostat, !- Name
  L1 \- D \- BARRACKS\-2_\{02801\},       !- Zone or ZoneList Name
  L1 \- D \- BARRACKS\-2_\{02801\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 22,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L1 \- D \- BARRACKS\-2_\{02801\} Thermostat Schedule, !- Name
  L1 \- D \- BARRACKS\-2_\{02801\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L1 \- D \- BARRACKS\-2_\{02801\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 22,         !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 23, !- Name
  L1 \- D \- BARRACKS\-2_\{02801\},       !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02803\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02802\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02803\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L1 \- D \- BARRACKS\-2_\{02801\},       !- Zone Name
  L1 \- D \- BARRACKS\-2_\{02801\} Equipment List, !- Zone Conditioning Equipment List Name
  L1 \- D \- BARRACKS\-2_\{02801\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L1 \- D \- BARRACKS\-2_\{02801\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 245,                               !- Zone Air Node Name
  L1 \- D \- BARRACKS\-2_\{02801\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L1 \- D \- BARRACKS\-2_\{02801\} Inlet Node List, !- Name
  Node 250,                               !- Node Name 1
  Node 254;                               !- Node Name 2

NodeList,
  L1 \- D \- BARRACKS\-2_\{02801\} Exhaust Node List, !- Name
  Node 253;                               !- Node Name 1

NodeList,
  L1 \- D \- BARRACKS\-2_\{02801\} Return Node List, !- Name
  Node 251;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L1 \- D \- BARRACKS\-2_CAVTerminal_\{02809\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 252,                               !- Air Inlet Node Name
  Node 250,                               !- Air Outlet Node Name
  0.0774238875915527;                     !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L1 \- D \- BARRACKS\-2_CAVTerminal_\{02809\}, !- Name
  Node 250,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L1 \- D \- BARRACKS\-2_CAVTerminal_\{02809\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L1 \- D \- BARRACKS\-2_HVAC_TerminalUnit_\{02808\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 253,                               !- Air Inlet Node Name
  Node 254,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.724457861499023,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.724457861499023,                      !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L1 \- D \- BARRACKS\-2_TerminalFan_\{02805\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L1 \- D \- BARRACKS\-2_HeatingCoil_\{02807\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L1 \- D \- BARRACKS\-2_CoolingCoil_\{02806\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 23,               !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L1 \- D \- BARRACKS\-2_TerminalFan_\{02805\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  0.724457861499023,                      !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 253,                               !- Air Inlet Node Name
  L1 \- D \- BARRACKS\-2_HVAC_TerminalUnit_\{02808\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 23,                      !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 22,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 23,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L1 \- D \- BARRACKS\-2_HeatingCoil_\{02807\}, !- Name
  Node 248,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 249,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L1 \- D \- BARRACKS\-2_HVAC_TerminalUnit_\{02808\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L1 \- D \- BARRACKS\-2_HVAC_TerminalUnit_\{02808\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  35993.6682006982,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  1.90773903528076,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00193711342969043,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 226,                    !- Energy Part Load Fraction Curve Name
  35993.6682006982,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  1.90773903528076,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00193711342969043,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 138;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 226,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 138,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L1 \- D \- BARRACKS\-2_CoolingCoil_\{02806\}, !- Name
  Node 246,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 247,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L1 \- D \- BARRACKS\-2_HVAC_TerminalUnit_\{02808\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L1 \- D \- BARRACKS\-2_HVAC_TerminalUnit_\{02808\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  19347.8098961602,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  0.724457861499023,                      !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00104126370350977,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 221,                    !- Energy Part Load Fraction Curve Name
  19347.8098961602,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.724457861499023,                      !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00104126376272542,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 135;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 221,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 135,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 23,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L1 \- D \- BARRACKS\-2_HVAC_TerminalUnit_\{02808\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 254;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L1 \- D \- BARRACKS\-2_\{02801\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L1 \- D \- BARRACKS\-2_CAVTerminal_\{02809\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L1 \- D \- BARRACKS\-2_HVAC_TerminalUnit_\{02808\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L1 \- D \- BARRACKS\-2_\{02801\},       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L1 \- D \- BARRACKS\-2_\{02801\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.724457861499023,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.724457861499023,                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L1 \\\- D \\\- BARRACKS\\\-2_\\\{02801\\\}_DesignSpecOA_\{02810\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0774238875915527,                     !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L1 \- D \- BARRACKS\-2_\{02801\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_\{00158\}, !- Space Name 1
  L1 \\\- D \\\- BARRACKS\\\-2_\\\{02801\\\}_DesignSpecOA_\{02810\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L1 \- D \- OFFICE\-1_\{02791\},         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  930.505920410156,                       !- Volume {m3}
  277.512420654297,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Name
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone Name
  ,                                       !- Ceiling Height {m}
  930.505920410156,                       !- Volume {m3}
  277.512420654297;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Floor_1895_\{00260\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_LB \- D \- STORAGE_RoofCeiling_1919_\{01303\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.35, -60.09, 0,                       !- X,Y,Z Vertex 1 {m}
  40.8, -49.74, 0,                        !- X,Y,Z Vertex 2 {m}
  42.37, -45.45, 0,                       !- X,Y,Z Vertex 3 {m}
  53.61, -49.58, 0,                       !- X,Y,Z Vertex 4 {m}
  53.71, -51.61, 0,                       !- X,Y,Z Vertex 5 {m}
  46.44, -51.97, 0,                       !- X,Y,Z Vertex 6 {m}
  46.61, -55.57, 0,                       !- X,Y,Z Vertex 7 {m}
  53.89, -55.21, 0,                       !- X,Y,Z Vertex 8 {m}
  53.99, -57.22, 0,                       !- X,Y,Z Vertex 9 {m}
  58.79, -67.51, 0,                       !- X,Y,Z Vertex 10 {m}
  47.31, -72.87, 0;                       !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_RoofCeiling_125_\{00259\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_Floor_139_\{00274\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.79, -67.51, 3.35,                    !- X,Y,Z Vertex 1 {m}
  53.99, -57.22, 3.35,                    !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 3.35,                    !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 3.35,                    !- X,Y,Z Vertex 4 {m}
  46.44, -51.97, 3.35,                    !- X,Y,Z Vertex 5 {m}
  53.71, -51.61, 3.35,                    !- X,Y,Z Vertex 6 {m}
  53.61, -49.58, 3.35,                    !- X,Y,Z Vertex 7 {m}
  42.37, -45.45, 3.35,                    !- X,Y,Z Vertex 8 {m}
  40.8, -49.74, 3.35,                     !- X,Y,Z Vertex 9 {m}
  41.35, -60.09, 3.35,                    !- X,Y,Z Vertex 10 {m}
  47.31, -72.87, 3.35;                    !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_100_\{00234\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.99, -57.22, 3.35,                    !- X,Y,Z Vertex 1 {m}
  53.99, -57.22, 0,                       !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 0,                       !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_100_Window_101_\{00235\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_100_\{00234\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.96, -56.56, 3.35,                    !- X,Y,Z Vertex 1 {m}
  53.96, -56.56, 0.91,                    !- X,Y,Z Vertex 2 {m}
  53.91, -55.54, 0.91,                    !- X,Y,Z Vertex 3 {m}
  53.91, -55.54, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_102_\{00236\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.79, -67.51, 3.35,                    !- X,Y,Z Vertex 1 {m}
  58.79, -67.51, 0,                       !- X,Y,Z Vertex 2 {m}
  53.99, -57.22, 0,                       !- X,Y,Z Vertex 3 {m}
  53.99, -57.22, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_102_Door_106_\{00240\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_102_\{00236\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.58, -60.63, 2.44,                    !- X,Y,Z Vertex 1 {m}
  55.58, -60.63, 0,                       !- X,Y,Z Vertex 2 {m}
  55.19, -59.8, 0,                        !- X,Y,Z Vertex 3 {m}
  55.19, -59.8, 2.44;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_102_Window_103_\{00237\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_102_\{00236\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.92, -65.63, 3.35,                    !- X,Y,Z Vertex 1 {m}
  57.92, -65.63, 0.91,                    !- X,Y,Z Vertex 2 {m}
  57.48, -64.71, 0.91,                    !- X,Y,Z Vertex 3 {m}
  57.48, -64.71, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_102_Window_104_\{00238\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_102_\{00236\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.29, -62.14, 3.35,                    !- X,Y,Z Vertex 1 {m}
  56.29, -62.14, 0.91,                    !- X,Y,Z Vertex 2 {m}
  55.86, -61.22, 0.91,                    !- X,Y,Z Vertex 3 {m}
  55.86, -61.22, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_102_Window_105_\{00239\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_102_\{00236\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.56, -60.57, 3.35,                    !- X,Y,Z Vertex 1 {m}
  55.56, -60.57, 2.44,                    !- X,Y,Z Vertex 2 {m}
  55.17, -59.74, 2.44,                    !- X,Y,Z Vertex 3 {m}
  55.17, -59.74, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_107_\{00241\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.31, -72.87, 3.35,                    !- X,Y,Z Vertex 1 {m}
  47.31, -72.87, 0,                       !- X,Y,Z Vertex 2 {m}
  58.79, -67.51, 0,                       !- X,Y,Z Vertex 3 {m}
  58.79, -67.51, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_107_Window_108_\{00242\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_107_\{00241\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.01, -68.81, 3.35,                    !- X,Y,Z Vertex 1 {m}
  56.01, -68.81, 0.91,                    !- X,Y,Z Vertex 2 {m}
  56.93, -68.38, 0.91,                    !- X,Y,Z Vertex 3 {m}
  56.93, -68.38, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_107_Window_109_\{00243\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_107_\{00241\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.55, -70.42, 3.35,                    !- X,Y,Z Vertex 1 {m}
  52.55, -70.42, 0.91,                    !- X,Y,Z Vertex 2 {m}
  53.47, -70, 0.91,                       !- X,Y,Z Vertex 3 {m}
  53.47, -70, 3.35;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_107_Window_110_\{00244\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_107_\{00241\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.96, -72.1, 3.35,                     !- X,Y,Z Vertex 1 {m}
  48.96, -72.1, 0.91,                     !- X,Y,Z Vertex 2 {m}
  49.88, -71.67, 0.91,                    !- X,Y,Z Vertex 3 {m}
  49.88, -71.67, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_111_\{00245\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.35, -60.09, 3.35,                    !- X,Y,Z Vertex 1 {m}
  41.35, -60.09, 0,                       !- X,Y,Z Vertex 2 {m}
  47.31, -72.87, 0,                       !- X,Y,Z Vertex 3 {m}
  47.31, -72.87, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_111_Window_112_\{00246\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_111_\{00245\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.99, -70.04, 3.35,                    !- X,Y,Z Vertex 1 {m}
  45.99, -70.04, 0.91,                    !- X,Y,Z Vertex 2 {m}
  46.42, -70.96, 0.91,                    !- X,Y,Z Vertex 3 {m}
  46.42, -70.96, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_111_Window_113_\{00247\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_111_\{00245\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.02, -65.82, 3.35,                    !- X,Y,Z Vertex 1 {m}
  44.02, -65.82, 0.91,                    !- X,Y,Z Vertex 2 {m}
  44.45, -66.74, 0.91,                    !- X,Y,Z Vertex 3 {m}
  44.45, -66.74, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_111_Window_114_\{00248\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_111_\{00245\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.01, -61.51, 3.35,                    !- X,Y,Z Vertex 1 {m}
  42.01, -61.51, 0.91,                    !- X,Y,Z Vertex 2 {m}
  42.44, -62.43, 0.91,                    !- X,Y,Z Vertex 3 {m}
  42.44, -62.43, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_115_\{00249\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8, -49.74, 3.35,                     !- X,Y,Z Vertex 1 {m}
  40.8, -49.74, 0,                        !- X,Y,Z Vertex 2 {m}
  41.35, -60.09, 0,                       !- X,Y,Z Vertex 3 {m}
  41.35, -60.09, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_115_Door_118_\{00254\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_115_\{00249\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.03, -54.01, 2.44,                    !- X,Y,Z Vertex 1 {m}
  41.03, -54.01, 0,                       !- X,Y,Z Vertex 2 {m}
  41.08, -54.92, 0,                       !- X,Y,Z Vertex 3 {m}
  41.08, -54.92, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_115_Door_119_\{00255\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_115_\{00249\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.08, -55.01, 2.44,                    !- X,Y,Z Vertex 1 {m}
  41.08, -55.01, 0,                       !- X,Y,Z Vertex 2 {m}
  41.13, -55.92, 0,                       !- X,Y,Z Vertex 3 {m}
  41.13, -55.92, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_115_Window_116_\{00250\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_115_\{00249\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.88, -51.25, 3.35,                    !- X,Y,Z Vertex 1 {m}
  40.88, -51.25, 0.91,                    !- X,Y,Z Vertex 2 {m}
  40.94, -52.26, 0.91,                    !- X,Y,Z Vertex 3 {m}
  40.94, -52.26, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_115_Window_117_\{00251\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_115_\{00249\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.21, -57.42, 3.35,                    !- X,Y,Z Vertex 1 {m}
  41.21, -57.42, 0.91,                    !- X,Y,Z Vertex 2 {m}
  41.26, -58.43, 0.91,                    !- X,Y,Z Vertex 3 {m}
  41.26, -58.43, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_115_Window_120_\{00252\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_115_\{00249\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.03, -54.02, 3.35,                    !- X,Y,Z Vertex 1 {m}
  41.03, -54.02, 2.44,                    !- X,Y,Z Vertex 2 {m}
  41.08, -54.93, 2.44,                    !- X,Y,Z Vertex 3 {m}
  41.08, -54.93, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_115_Window_121_\{00253\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_115_\{00249\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.08, -55.01, 3.35,                    !- X,Y,Z Vertex 1 {m}
  41.08, -55.01, 2.44,                    !- X,Y,Z Vertex 2 {m}
  41.13, -55.92, 2.44,                    !- X,Y,Z Vertex 3 {m}
  41.13, -55.92, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_122_\{00256\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.37, -45.45, 3.35,                    !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 0,                       !- X,Y,Z Vertex 2 {m}
  40.8, -49.74, 0,                        !- X,Y,Z Vertex 3 {m}
  40.8, -49.74, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_122_Window_123_\{00257\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_122_\{00256\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.73, -47.19, 3.35,                    !- X,Y,Z Vertex 1 {m}
  41.73, -47.19, 0.91,                    !- X,Y,Z Vertex 2 {m}
  41.38, -48.14, 0.91,                    !- X,Y,Z Vertex 3 {m}
  41.38, -48.14, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_124_\{00258\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_140_\{00276\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 3.35,                    !- X,Y,Z Vertex 1 {m}
  53.61, -49.58, 0,                       !- X,Y,Z Vertex 2 {m}
  42.37, -45.45, 0,                       !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_94_\{00228\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.71, -51.61, 3.35,                    !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 0,                       !- X,Y,Z Vertex 2 {m}
  53.61, -49.58, 0,                       !- X,Y,Z Vertex 3 {m}
  53.61, -49.58, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_94_Door_96_\{00230\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_94_\{00228\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.68, -50.93, 2.44,                    !- X,Y,Z Vertex 1 {m}
  53.68, -50.93, 0,                       !- X,Y,Z Vertex 2 {m}
  53.63, -50.02, 0,                       !- X,Y,Z Vertex 3 {m}
  53.63, -50.02, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_94_Window_95_\{00229\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_94_\{00228\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.68, -50.94, 3.35,                    !- X,Y,Z Vertex 1 {m}
  53.68, -50.94, 2.44,                    !- X,Y,Z Vertex 2 {m}
  53.63, -50.02, 2.44,                    !- X,Y,Z Vertex 3 {m}
  53.63, -50.02, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_97_\{00231\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_Wall_18_\{00144\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.44, -51.97, 3.35,                    !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 0,                       !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 0,                       !- X,Y,Z Vertex 3 {m}
  53.71, -51.61, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_98_\{00232\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_Wall_17_\{00143\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 3.35,                    !- X,Y,Z Vertex 1 {m}
  46.61, -55.57, 0,                       !- X,Y,Z Vertex 2 {m}
  46.44, -51.97, 0,                       !- X,Y,Z Vertex 3 {m}
  46.44, -51.97, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_99_\{00233\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_Wall_22_\{00148\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.89, -55.21, 3.35,                    !- X,Y,Z Vertex 1 {m}
  53.89, -55.21, 0,                       !- X,Y,Z Vertex 2 {m}
  46.61, -55.57, 0,                       !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 3.35;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L1 \- D \- OFFICE\-1_OHLight_\{02179\}, !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  934.490293614582,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L1 \- D \- OFFICE\-1_People__\{02181\}, !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  20,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.544444444444444,                      !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02174\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

ElectricEquipment,
  L1 \- D \- OFFICE\-1_ElectricEqpt_\{02183\}, !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L1 \- D \- OFFICE\-1_\{02791\} Thermostat, !- Name
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone or ZoneList Name
  L1 \- D \- OFFICE\-1_\{02791\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 21,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L1 \- D \- OFFICE\-1_\{02791\} Thermostat Schedule, !- Name
  L1 \- D \- OFFICE\-1_\{02791\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L1 \- D \- OFFICE\-1_\{02791\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 21,         !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 22, !- Name
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02793\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02792\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02793\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone Name
  L1 \- D \- OFFICE\-1_\{02791\} Equipment List, !- Zone Conditioning Equipment List Name
  L1 \- D \- OFFICE\-1_\{02791\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L1 \- D \- OFFICE\-1_\{02791\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 235,                               !- Zone Air Node Name
  L1 \- D \- OFFICE\-1_\{02791\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L1 \- D \- OFFICE\-1_\{02791\} Inlet Node List, !- Name
  Node 240,                               !- Node Name 1
  Node 244;                               !- Node Name 2

NodeList,
  L1 \- D \- OFFICE\-1_\{02791\} Exhaust Node List, !- Name
  Node 243;                               !- Node Name 1

NodeList,
  L1 \- D \- OFFICE\-1_\{02791\} Return Node List, !- Name
  Node 241;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L1 \- D \- OFFICE\-1_CAVTerminal_\{02799\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 242,                               !- Air Inlet Node Name
  Node 240,                               !- Air Outlet Node Name
  0.131767288467407;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L1 \- D \- OFFICE\-1_CAVTerminal_\{02799\}, !- Name
  Node 240,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L1 \- D \- OFFICE\-1_CAVTerminal_\{02799\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L1 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02798\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 243,                               !- Air Inlet Node Name
  Node 244,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.261226484375,                         !- Cooling Supply Air Flow Rate {m3/s}
  1.261226484375,                         !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L1 \- D \- OFFICE\-1_TerminalFan_\{02795\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L1 \- D \- OFFICE\-1_HeatingCoil_\{02797\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L1 \- D \- OFFICE\-1_CoolingCoil_\{02796\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 22,               !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L1 \- D \- OFFICE\-1_TerminalFan_\{02795\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  1.261226484375,                         !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 243,                               !- Air Inlet Node Name
  L1 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02798\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 22,                      !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 21,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 22,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L1 \- D \- OFFICE\-1_HeatingCoil_\{02797\}, !- Name
  Node 238,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 239,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L1 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02798\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L1 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02798\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  62662.2610052083,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  3.3212297421875,                        !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.003372368346875,                      !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 216,                    !- Energy Part Load Fraction Curve Name
  62662.2610052083,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  3.3212297421875,                        !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.003372368346875,                      !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 132;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 216,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 132,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L1 \- D \- OFFICE\-1_CoolingCoil_\{02796\}, !- Name
  Node 236,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 237,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L1 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02798\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L1 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02798\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  33683.0782334703,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  1.261226484375,                         !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00181276159809453,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 211,                    !- Energy Part Load Fraction Curve Name
  33683.0782334703,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  1.261226484375,                         !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00181276170118452,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 129;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 211,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 129,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 22,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L1 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02798\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 244;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L1 \- D \- OFFICE\-1_\{02791\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L1 \- D \- OFFICE\-1_CAVTerminal_\{02799\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L1 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02798\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L1 \- D \- OFFICE\-1_\{02791\},         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L1 \- D \- OFFICE\-1_\{02791\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  1.261226484375,                         !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  1.261226484375,                         !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L1 \\\- D \\\- OFFICE\\\-1_\\\{02791\\\}_DesignSpecOA_\{02800\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.131767288467407,                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L1 \- D \- OFFICE\-1_\{02791\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_\{00227\}, !- Space Name 1
  L1 \\\- D \\\- OFFICE\\\-1_\\\{02791\\\}_DesignSpecOA_\{02800\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L1 \- D \- OFFICE\-2_\{02781\},         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  542.32373046875,                        !- Volume {m3}
  161.74284362793,                        !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone Name
  ,                                       !- Ceiling Height {m}
  542.32373046875,                        !- Volume {m3}
  161.74284362793;                        !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Floor_79_\{00210\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_LB \- D \- STORAGE_RoofCeiling_1918_\{01302\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 0,                        !- X,Y,Z Vertex 1 {m}
  60.65, -13, 0,                          !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 0,                       !- X,Y,Z Vertex 3 {m}
  56.69, -6.19, 0,                        !- X,Y,Z Vertex 4 {m}
  63.43, 1.13, 0,                         !- X,Y,Z Vertex 5 {m}
  68, 3.27, 0,                            !- X,Y,Z Vertex 6 {m}
  73.12, -7.7, 0,                         !- X,Y,Z Vertex 7 {m}
  71.33, -9.55, 0,                        !- X,Y,Z Vertex 8 {m}
  66, -4.4, 0,                            !- X,Y,Z Vertex 9 {m}
  63.41, -7.09, 0,                        !- X,Y,Z Vertex 10 {m}
  68.74, -12.23, 0;                       !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_RoofCeiling_78_\{00209\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Floor_93_\{00224\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 3.35,                    !- X,Y,Z Vertex 1 {m}
  63.41, -7.09, 3.35,                     !- X,Y,Z Vertex 2 {m}
  66, -4.4, 3.35,                         !- X,Y,Z Vertex 3 {m}
  71.33, -9.55, 3.35,                     !- X,Y,Z Vertex 4 {m}
  73.12, -7.7, 3.35,                      !- X,Y,Z Vertex 5 {m}
  68, 3.27, 3.35,                         !- X,Y,Z Vertex 6 {m}
  63.43, 1.13, 3.35,                      !- X,Y,Z Vertex 7 {m}
  56.69, -6.19, 3.35,                     !- X,Y,Z Vertex 8 {m}
  55.05, -10.69, 3.35,                    !- X,Y,Z Vertex 9 {m}
  60.65, -13, 3.35,                       !- X,Y,Z Vertex 10 {m}
  66.27, -14.8, 3.35;                     !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_56_\{00187\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.69, -6.19, 3.35,                     !- X,Y,Z Vertex 1 {m}
  56.69, -6.19, 0,                        !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 0,                       !- X,Y,Z Vertex 3 {m}
  55.05, -10.69, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_56_Window_57_\{00188\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_56_\{00187\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.04, -7.97, 3.35,                     !- X,Y,Z Vertex 1 {m}
  56.04, -7.97, 0.91,                     !- X,Y,Z Vertex 2 {m}
  55.69, -8.92, 0.91,                     !- X,Y,Z Vertex 3 {m}
  55.69, -8.92, 3.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_58_\{00189\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.43, 1.13, 3.35,                      !- X,Y,Z Vertex 1 {m}
  63.43, 1.13, 0,                         !- X,Y,Z Vertex 2 {m}
  56.69, -6.19, 0,                        !- X,Y,Z Vertex 3 {m}
  56.69, -6.19, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_58_Door_61_\{00194\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_58_\{00189\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.83, -1.69, 2.44,                     !- X,Y,Z Vertex 1 {m}
  60.83, -1.69, 0,                        !- X,Y,Z Vertex 2 {m}
  60.21, -2.36, 0,                        !- X,Y,Z Vertex 3 {m}
  60.21, -2.36, 2.44;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_58_Door_62_\{00195\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_58_\{00189\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.07, -2.51, 2.44,                     !- X,Y,Z Vertex 1 {m}
  60.07, -2.51, 0,                        !- X,Y,Z Vertex 2 {m}
  59.45, -3.18, 0,                        !- X,Y,Z Vertex 3 {m}
  59.45, -3.18, 2.44;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_58_Window_59_\{00190\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_58_\{00189\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.58, 0.22, 3.35,                      !- X,Y,Z Vertex 1 {m}
  62.58, 0.22, 0.91,                      !- X,Y,Z Vertex 2 {m}
  61.9, -0.53, 0.91,                      !- X,Y,Z Vertex 3 {m}
  61.9, -0.53, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_58_Window_60_\{00191\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_58_\{00189\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.36, -4.37, 3.35,                     !- X,Y,Z Vertex 1 {m}
  58.36, -4.37, 0.91,                     !- X,Y,Z Vertex 2 {m}
  57.67, -5.12, 0.91,                     !- X,Y,Z Vertex 3 {m}
  57.67, -5.12, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_58_Window_63_\{00192\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_58_\{00189\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.85, -1.66, 3.35,                     !- X,Y,Z Vertex 1 {m}
  60.85, -1.66, 2.44,                     !- X,Y,Z Vertex 2 {m}
  60.23, -2.34, 2.44,                     !- X,Y,Z Vertex 3 {m}
  60.23, -2.34, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_58_Window_64_\{00193\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_58_\{00189\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.08, -2.5, 3.35,                      !- X,Y,Z Vertex 1 {m}
  60.08, -2.5, 2.44,                      !- X,Y,Z Vertex 2 {m}
  59.46, -3.18, 2.44,                     !- X,Y,Z Vertex 3 {m}
  59.46, -3.18, 3.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_65_\{00196\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68, 3.27, 3.35,                         !- X,Y,Z Vertex 1 {m}
  68, 3.27, 0,                            !- X,Y,Z Vertex 2 {m}
  63.43, 1.13, 0,                         !- X,Y,Z Vertex 3 {m}
  63.43, 1.13, 3.35;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_66_\{00197\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_Wall_31_\{00159\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 3.35,                      !- X,Y,Z Vertex 1 {m}
  73.12, -7.7, 0,                         !- X,Y,Z Vertex 2 {m}
  68, 3.27, 0,                            !- X,Y,Z Vertex 3 {m}
  68, 3.27, 3.35;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_67_\{00198\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.33, -9.55, 3.35,                     !- X,Y,Z Vertex 1 {m}
  71.33, -9.55, 0,                        !- X,Y,Z Vertex 2 {m}
  73.12, -7.7, 0,                         !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_67_Door_68_\{00200\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_67_\{00198\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.63, -9.24, 2.44,                     !- X,Y,Z Vertex 1 {m}
  71.63, -9.24, 0,                        !- X,Y,Z Vertex 2 {m}
  72.27, -8.58, 0,                        !- X,Y,Z Vertex 3 {m}
  72.27, -8.58, 2.44;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_67_Window_69_\{00199\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_67_\{00198\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.65, -9.22, 3.35,                     !- X,Y,Z Vertex 1 {m}
  71.65, -9.22, 2.44,                     !- X,Y,Z Vertex 2 {m}
  72.29, -8.56, 2.44,                     !- X,Y,Z Vertex 3 {m}
  72.29, -8.56, 3.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_70_\{00201\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_Wall_3_\{00126\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.79, -7.1, 3.35,                      !- X,Y,Z Vertex 1 {m}
  68.79, -7.1, 0,                         !- X,Y,Z Vertex 2 {m}
  71.33, -9.55, 0,                        !- X,Y,Z Vertex 3 {m}
  71.33, -9.55, 3.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_71_\{00202\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_Wall_2_\{00125\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66, -4.4, 3.35,                         !- X,Y,Z Vertex 1 {m}
  66, -4.4, 0,                            !- X,Y,Z Vertex 2 {m}
  68.79, -7.1, 0,                         !- X,Y,Z Vertex 3 {m}
  68.79, -7.1, 3.35;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_72_\{00203\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_Wall_1_\{00124\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.41, -7.09, 3.35,                     !- X,Y,Z Vertex 1 {m}
  63.41, -7.09, 0,                        !- X,Y,Z Vertex 2 {m}
  66, -4.4, 0,                            !- X,Y,Z Vertex 3 {m}
  66, -4.4, 3.35;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_73_\{00204\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_Wall_7_\{00130\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 3.35,                    !- X,Y,Z Vertex 1 {m}
  68.74, -12.23, 0,                       !- X,Y,Z Vertex 2 {m}
  63.41, -7.09, 0,                        !- X,Y,Z Vertex 3 {m}
  63.41, -7.09, 3.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_74_\{00205\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 3.35,                     !- X,Y,Z Vertex 1 {m}
  66.27, -14.8, 0,                        !- X,Y,Z Vertex 2 {m}
  68.74, -12.23, 0,                       !- X,Y,Z Vertex 3 {m}
  68.74, -12.23, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_74_Window_75_\{00206\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_74_\{00205\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.51, -14.55, 3.35,                    !- X,Y,Z Vertex 1 {m}
  66.51, -14.55, 0.91,                    !- X,Y,Z Vertex 2 {m}
  67.21, -13.82, 0.91,                    !- X,Y,Z Vertex 3 {m}
  67.21, -13.82, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_76_\{00207\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_157_\{00293\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.65, -13, 3.35,                       !- X,Y,Z Vertex 1 {m}
  60.65, -13, 0,                          !- X,Y,Z Vertex 2 {m}
  66.27, -14.8, 0,                        !- X,Y,Z Vertex 3 {m}
  66.27, -14.8, 3.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_77_\{00208\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_Wall_156_\{00292\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.05, -10.69, 3.35,                    !- X,Y,Z Vertex 1 {m}
  55.05, -10.69, 0,                       !- X,Y,Z Vertex 2 {m}
  60.65, -13, 0,                          !- X,Y,Z Vertex 3 {m}
  60.65, -13, 3.35;                       !- X,Y,Z Vertex 4 {m}

Lights,
  L1 \- D \- OFFICE\-2_OHLight_\{02171\}, !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  544.649919003837,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L1 \- D \- OFFICE\-2_People__\{02173\}, !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  20,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.544444444444444,                      !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02174\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

ElectricEquipment,
  L1 \- D \- OFFICE\-2_ElectricEqpt_\{02176\}, !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L1 \- D \- OFFICE\-2_\{02781\} Thermostat, !- Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone or ZoneList Name
  L1 \- D \- OFFICE\-2_\{02781\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 20,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
