  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L1 \- D \- OFFICE\-2_\{02781\} Thermostat Schedule, !- Name
  L1 \- D \- OFFICE\-2_\{02781\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L1 \- D \- OFFICE\-2_\{02781\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 20,         !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 21, !- Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02783\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02782\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02783\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone Name
  L1 \- D \- OFFICE\-2_\{02781\} Equipment List, !- Zone Conditioning Equipment List Name
  L1 \- D \- OFFICE\-2_\{02781\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L1 \- D \- OFFICE\-2_\{02781\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 225,                               !- Zone Air Node Name
  L1 \- D \- OFFICE\-2_\{02781\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L1 \- D \- OFFICE\-2_\{02781\} Inlet Node List, !- Name
  Node 230,                               !- Node Name 1
  Node 234;                               !- Node Name 2

NodeList,
  L1 \- D \- OFFICE\-2_\{02781\} Exhaust Node List, !- Name
  Node 233;                               !- Node Name 1

NodeList,
  L1 \- D \- OFFICE\-2_\{02781\} Return Node List, !- Name
  Node 231;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L1 \- D \- OFFICE\-2_CAVTerminal_\{02789\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 232,                               !- Air Inlet Node Name
  Node 230,                               !- Air Outlet Node Name
  0.0964842595321655;                     !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L1 \- D \- OFFICE\-2_CAVTerminal_\{02789\}, !- Name
  Node 230,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L1 \- D \- OFFICE\-2_CAVTerminal_\{02789\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L1 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02788\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 233,                               !- Air Inlet Node Name
  Node 234,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.741936940722656,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.741936940722656,                      !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L1 \- D \- OFFICE\-2_TerminalFan_\{02785\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L1 \- D \- OFFICE\-2_HeatingCoil_\{02787\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L1 \- D \- OFFICE\-2_CoolingCoil_\{02786\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 21,               !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L1 \- D \- OFFICE\-2_TerminalFan_\{02785\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  0.741936940722656,                      !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 233,                               !- Air Inlet Node Name
  L1 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02788\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 21,                      !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 20,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 21,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L1 \- D \- OFFICE\-2_HeatingCoil_\{02787\}, !- Name
  Node 228,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 229,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L1 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02788\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L1 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02788\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  36862.0916266341,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  1.95376727723633,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00198385039108203,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 206,                    !- Energy Part Load Fraction Curve Name
  36862.0916266341,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  1.95376727723633,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00198385039108203,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 126;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 206,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 126,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L1 \- D \- OFFICE\-2_CoolingCoil_\{02786\}, !- Name
  Node 226,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 227,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L1 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02788\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L1 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02788\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  19814.6172076289,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  0.741936940722656,                      !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00106638641830664,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 201,                    !- Energy Part Load Fraction Curve Name
  19814.6172076289,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.741936940722656,                      !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.001066386478951,                      !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 123;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 201,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 123,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 21,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L1 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02788\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 234;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L1 \- D \- OFFICE\-2_\{02781\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L1 \- D \- OFFICE\-2_CAVTerminal_\{02789\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L1 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02788\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L1 \- D \- OFFICE\-2_\{02781\},         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L1 \- D \- OFFICE\-2_\{02781\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.741936940722656,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.741936940722656,                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L1 \\\- D \\\- OFFICE\\\-2_\\\{02781\\\}_DesignSpecOA_\{02790\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0964842595321655,                     !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L1 \- D \- OFFICE\-2_\{02781\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_\{00186\}, !- Space Name 1
  L1 \\\- D \\\- OFFICE\\\-2_\\\{02781\\\}_DesignSpecOA_\{02790\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L2 \- A \- BARRACKS\-2_\{02761\},       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1441.13073730469,                       !- Volume {m3}
  429.675231933594,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_\{00779\}, !- Name
  L2 \- A \- BARRACKS\-2_\{02761\},       !- Zone Name
  ,                                       !- Ceiling Height {m}
  1441.13073730469,                       !- Volume {m3}
  429.675231933594;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Floor_658_\{00821\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L2 \- A \- BARRACKS\-2_\{02761\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_\{00779\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1\- A \- BARRACKS\-2_RoofCeiling_538_\{00694\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 4.19,                    !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 4.19,                    !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 4.19,                    !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_RoofCeiling_657_\{00820\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L2 \- A \- BARRACKS\-2_\{02761\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_\{00779\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_Floor_664_\{00828\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 7.54,                    !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 7.54,                    !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 7.54,                    !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_617_\{00780\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- A \- BARRACKS\-2_\{02761\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_\{00779\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_585_\{00744\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 7.54,                    !- X,Y,Z Vertex 1 {m}
  253.01, 43.56, 4.19,                    !- X,Y,Z Vertex 2 {m}
  257.05, 54.89, 4.19,                    !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- A \- BARRACKS\-2_\{02761\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_\{00779\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  219.02, 56.43, 7.54,                    !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 4.19,                    !- X,Y,Z Vertex 2 {m}
  253.01, 43.56, 4.19,                    !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Door_621_\{00801\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  221.22, 55.6, 6.63,                     !- X,Y,Z Vertex 1 {m}
  221.22, 55.6, 4.19,                     !- X,Y,Z Vertex 2 {m}
  222.07, 55.28, 4.19,                    !- X,Y,Z Vertex 3 {m}
  222.07, 55.28, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Door_629_\{00802\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  233.82, 50.83, 6.63,                    !- X,Y,Z Vertex 1 {m}
  233.82, 50.83, 4.19,                    !- X,Y,Z Vertex 2 {m}
  234.67, 50.5, 4.19,                     !- X,Y,Z Vertex 3 {m}
  234.67, 50.5, 6.63;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Door_637_\{00803\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  246.44, 46.05, 6.63,                    !- X,Y,Z Vertex 1 {m}
  246.44, 46.05, 4.19,                    !- X,Y,Z Vertex 2 {m}
  247.29, 45.72, 4.19,                    !- X,Y,Z Vertex 3 {m}
  247.29, 45.72, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_619_\{00782\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  219.78, 56.15, 7.24,                    !- X,Y,Z Vertex 1 {m}
  219.78, 56.15, 5.1,                     !- X,Y,Z Vertex 2 {m}
  220.73, 55.79, 5.1,                     !- X,Y,Z Vertex 3 {m}
  220.73, 55.79, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_620_\{00783\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  222.59, 55.08, 7.24,                    !- X,Y,Z Vertex 1 {m}
  222.59, 55.08, 5.1,                     !- X,Y,Z Vertex 2 {m}
  223.54, 54.72, 5.1,                     !- X,Y,Z Vertex 3 {m}
  223.54, 54.72, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_622_\{00784\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  221.19, 55.61, 7.54,                    !- X,Y,Z Vertex 1 {m}
  221.19, 55.61, 6.63,                    !- X,Y,Z Vertex 2 {m}
  222.05, 55.29, 6.63,                    !- X,Y,Z Vertex 3 {m}
  222.05, 55.29, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_623_\{00785\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  223.95, 54.56, 7.24,                    !- X,Y,Z Vertex 1 {m}
  223.95, 54.56, 5.1,                     !- X,Y,Z Vertex 2 {m}
  224.9, 54.2, 5.1,                       !- X,Y,Z Vertex 3 {m}
  224.9, 54.2, 7.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_624_\{00786\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  224.95, 54.19, 7.24,                    !- X,Y,Z Vertex 1 {m}
  224.95, 54.19, 5.1,                     !- X,Y,Z Vertex 2 {m}
  225.9, 53.83, 5.1,                      !- X,Y,Z Vertex 3 {m}
  225.9, 53.83, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_625_\{00787\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  229.94, 52.3, 7.24,                     !- X,Y,Z Vertex 1 {m}
  229.94, 52.3, 5.1,                      !- X,Y,Z Vertex 2 {m}
  230.89, 51.94, 5.1,                     !- X,Y,Z Vertex 3 {m}
  230.89, 51.94, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_626_\{00788\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  230.97, 51.91, 7.24,                    !- X,Y,Z Vertex 1 {m}
  230.97, 51.91, 5.1,                     !- X,Y,Z Vertex 2 {m}
  231.92, 51.55, 5.1,                     !- X,Y,Z Vertex 3 {m}
  231.92, 51.55, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_627_\{00789\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  232.3, 51.4, 7.24,                      !- X,Y,Z Vertex 1 {m}
  232.3, 51.4, 5.1,                       !- X,Y,Z Vertex 2 {m}
  233.25, 51.04, 5.1,                     !- X,Y,Z Vertex 3 {m}
  233.25, 51.04, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_628_\{00790\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  235.12, 50.33, 7.24,                    !- X,Y,Z Vertex 1 {m}
  235.12, 50.33, 5.1,                     !- X,Y,Z Vertex 2 {m}
  236.07, 49.97, 5.1,                     !- X,Y,Z Vertex 3 {m}
  236.07, 49.97, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_630_\{00791\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  233.82, 50.83, 7.54,                    !- X,Y,Z Vertex 1 {m}
  233.82, 50.83, 6.63,                    !- X,Y,Z Vertex 2 {m}
  234.67, 50.5, 6.63,                     !- X,Y,Z Vertex 3 {m}
  234.67, 50.5, 7.54;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_631_\{00792\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  236.61, 49.77, 7.24,                    !- X,Y,Z Vertex 1 {m}
  236.61, 49.77, 5.1,                     !- X,Y,Z Vertex 2 {m}
  237.56, 49.41, 5.1,                     !- X,Y,Z Vertex 3 {m}
  237.56, 49.41, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_632_\{00793\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  237.59, 49.4, 7.24,                     !- X,Y,Z Vertex 1 {m}
  237.59, 49.4, 5.1,                      !- X,Y,Z Vertex 2 {m}
  238.54, 49.04, 5.1,                     !- X,Y,Z Vertex 3 {m}
  238.54, 49.04, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_633_\{00794\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  242.51, 47.54, 7.24,                    !- X,Y,Z Vertex 1 {m}
  242.51, 47.54, 5.1,                     !- X,Y,Z Vertex 2 {m}
  243.46, 47.18, 5.1,                     !- X,Y,Z Vertex 3 {m}
  243.46, 47.18, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_634_\{00795\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  243.56, 47.14, 7.24,                    !- X,Y,Z Vertex 1 {m}
  243.56, 47.14, 5.1,                     !- X,Y,Z Vertex 2 {m}
  244.51, 46.78, 5.1,                     !- X,Y,Z Vertex 3 {m}
  244.51, 46.78, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_635_\{00796\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  244.82, 46.66, 7.24,                    !- X,Y,Z Vertex 1 {m}
  244.82, 46.66, 5.1,                     !- X,Y,Z Vertex 2 {m}
  245.77, 46.3, 5.1,                      !- X,Y,Z Vertex 3 {m}
  245.77, 46.3, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_636_\{00797\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  247.77, 45.54, 7.24,                    !- X,Y,Z Vertex 1 {m}
  247.77, 45.54, 5.1,                     !- X,Y,Z Vertex 2 {m}
  248.72, 45.18, 5.1,                     !- X,Y,Z Vertex 3 {m}
  248.72, 45.18, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_638_\{00798\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  246.4, 46.06, 7.54,                     !- X,Y,Z Vertex 1 {m}
  246.4, 46.06, 6.63,                     !- X,Y,Z Vertex 2 {m}
  247.26, 45.74, 6.63,                    !- X,Y,Z Vertex 3 {m}
  247.26, 45.74, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_639_\{00799\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  249.14, 45.02, 7.24,                    !- X,Y,Z Vertex 1 {m}
  249.14, 45.02, 5.1,                     !- X,Y,Z Vertex 2 {m}
  250.09, 44.66, 5.1,                     !- X,Y,Z Vertex 3 {m}
  250.09, 44.66, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_Window_640_\{00800\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_618_\{00781\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  250.18, 44.63, 7.24,                    !- X,Y,Z Vertex 1 {m}
  250.18, 44.63, 5.1,                     !- X,Y,Z Vertex 2 {m}
  251.13, 44.27, 5.1,                     !- X,Y,Z Vertex 3 {m}
  251.13, 44.27, 7.24;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_641_\{00804\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- A \- BARRACKS\-2_\{02761\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_\{00779\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_706_\{00873\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  222.56, 67.39, 7.54,                    !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 4.19,                    !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 4.19,                    !- X,Y,Z Vertex 3 {m}
  219.02, 56.43, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_\{00805\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- A \- BARRACKS\-2_\{02761\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_\{00779\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 7.54,                    !- X,Y,Z Vertex 1 {m}
  257.05, 54.89, 4.19,                    !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 4.19,                    !- X,Y,Z Vertex 3 {m}
  222.56, 67.39, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_Window_643_\{00806\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_\{00805\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  226.52, 65.95, 7.24,                    !- X,Y,Z Vertex 1 {m}
  226.52, 65.95, 5.1,                     !- X,Y,Z Vertex 2 {m}
  225.56, 66.3, 5.1,                      !- X,Y,Z Vertex 3 {m}
  225.56, 66.3, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_Window_644_\{00807\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_\{00805\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  229.54, 64.86, 7.24,                    !- X,Y,Z Vertex 1 {m}
  229.54, 64.86, 5.1,                     !- X,Y,Z Vertex 2 {m}
  228.59, 65.2, 5.1,                      !- X,Y,Z Vertex 3 {m}
  228.59, 65.2, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_Window_645_\{00808\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_\{00805\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  230.94, 64.35, 7.24,                    !- X,Y,Z Vertex 1 {m}
  230.94, 64.35, 5.1,                     !- X,Y,Z Vertex 2 {m}
  229.98, 64.7, 5.1,                      !- X,Y,Z Vertex 3 {m}
  229.98, 64.7, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_Window_646_\{00809\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_\{00805\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  233.48, 63.43, 7.24,                    !- X,Y,Z Vertex 1 {m}
  233.48, 63.43, 5.1,                     !- X,Y,Z Vertex 2 {m}
  232.52, 63.78, 5.1,                     !- X,Y,Z Vertex 3 {m}
  232.52, 63.78, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_Window_647_\{00810\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_\{00805\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  235.29, 62.78, 7.24,                    !- X,Y,Z Vertex 1 {m}
  235.29, 62.78, 5.1,                     !- X,Y,Z Vertex 2 {m}
  234.33, 63.12, 5.1,                     !- X,Y,Z Vertex 3 {m}
  234.33, 63.12, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_Window_648_\{00811\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_\{00805\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  237.87, 61.84, 7.24,                    !- X,Y,Z Vertex 1 {m}
  237.87, 61.84, 5.1,                     !- X,Y,Z Vertex 2 {m}
  236.92, 62.18, 5.1,                     !- X,Y,Z Vertex 3 {m}
  236.92, 62.18, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_Window_649_\{00812\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_\{00805\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  239.46, 61.26, 7.24,                    !- X,Y,Z Vertex 1 {m}
  239.46, 61.26, 5.1,                     !- X,Y,Z Vertex 2 {m}
  238.51, 61.61, 5.1,                     !- X,Y,Z Vertex 3 {m}
  238.51, 61.61, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_Window_650_\{00813\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_\{00805\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  242.03, 60.33, 7.24,                    !- X,Y,Z Vertex 1 {m}
  242.03, 60.33, 5.1,                     !- X,Y,Z Vertex 2 {m}
  241.07, 60.68, 5.1,                     !- X,Y,Z Vertex 3 {m}
  241.07, 60.68, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_Window_651_\{00814\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_\{00805\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  243.8, 59.69, 7.24,                     !- X,Y,Z Vertex 1 {m}
  243.8, 59.69, 5.1,                      !- X,Y,Z Vertex 2 {m}
  242.84, 60.04, 5.1,                     !- X,Y,Z Vertex 3 {m}
  242.84, 60.04, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_Window_652_\{00815\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_\{00805\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  246.31, 58.78, 7.24,                    !- X,Y,Z Vertex 1 {m}
  246.31, 58.78, 5.1,                     !- X,Y,Z Vertex 2 {m}
  245.35, 59.13, 5.1,                     !- X,Y,Z Vertex 3 {m}
  245.35, 59.13, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_Window_653_\{00816\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_\{00805\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  247.84, 58.22, 7.24,                    !- X,Y,Z Vertex 1 {m}
  247.84, 58.22, 5.1,                     !- X,Y,Z Vertex 2 {m}
  246.89, 58.57, 5.1,                     !- X,Y,Z Vertex 3 {m}
  246.89, 58.57, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_Window_654_\{00817\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_\{00805\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  250.38, 57.3, 7.24,                     !- X,Y,Z Vertex 1 {m}
  250.38, 57.3, 5.1,                      !- X,Y,Z Vertex 2 {m}
  249.43, 57.65, 5.1,                     !- X,Y,Z Vertex 3 {m}
  249.43, 57.65, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_Window_655_\{00818\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_\{00805\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  252.07, 56.69, 7.24,                    !- X,Y,Z Vertex 1 {m}
  252.07, 56.69, 5.1,                     !- X,Y,Z Vertex 2 {m}
  251.11, 57.04, 5.1,                     !- X,Y,Z Vertex 3 {m}
  251.11, 57.04, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_Window_656_\{00819\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_642_\{00805\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  255.01, 55.63, 7.24,                    !- X,Y,Z Vertex 1 {m}
  255.01, 55.63, 5.1,                     !- X,Y,Z Vertex 2 {m}
  254.05, 55.97, 5.1,                     !- X,Y,Z Vertex 3 {m}
  254.05, 55.97, 7.24;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L2\- A \- BARRACKS\-2_OHLight_\{02262\}, !- Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_\{00779\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  2433.39001009017,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L2\- A \- BARRACKS\-2_People__\{02264\}, !- Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_\{00779\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  29,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02265\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Schedule:Constant,
  Schedule_SchType_Constant_\{02265\},    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.22844;                              !- Hourly Value

ElectricEquipment,
  L2\- A \- BARRACKS\-2_ElectricEqpt_\{02267\}, !- Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_\{00779\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L2 \- A \- BARRACKS\-2_\{02761\} Thermostat, !- Name
  L2 \- A \- BARRACKS\-2_\{02761\},       !- Zone or ZoneList Name
  L2 \- A \- BARRACKS\-2_\{02761\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 18,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L2 \- A \- BARRACKS\-2_\{02761\} Thermostat Schedule, !- Name
  L2 \- A \- BARRACKS\-2_\{02761\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L2 \- A \- BARRACKS\-2_\{02761\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 18,         !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 19, !- Name
  L2 \- A \- BARRACKS\-2_\{02761\},       !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02763\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02762\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02763\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L2 \- A \- BARRACKS\-2_\{02761\},       !- Zone Name
  L2 \- A \- BARRACKS\-2_\{02761\} Equipment List, !- Zone Conditioning Equipment List Name
  L2 \- A \- BARRACKS\-2_\{02761\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L2 \- A \- BARRACKS\-2_\{02761\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 205,                               !- Zone Air Node Name
  L2 \- A \- BARRACKS\-2_\{02761\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L2 \- A \- BARRACKS\-2_\{02761\} Inlet Node List, !- Name
  Node 210,                               !- Node Name 1
  Node 214;                               !- Node Name 2

NodeList,
  L2 \- A \- BARRACKS\-2_\{02761\} Exhaust Node List, !- Name
  Node 213;                               !- Node Name 1

NodeList,
  L2 \- A \- BARRACKS\-2_\{02761\} Return Node List, !- Name
  Node 211;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L2 \- A \- BARRACKS\-2_CAVTerminal_\{02769\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 212,                               !- Air Inlet Node Name
  Node 210,                               !- Air Outlet Node Name
  0.199377346765137;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L2 \- A \- BARRACKS\-2_CAVTerminal_\{02769\}, !- Name
  Node 210,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L2 \- A \- BARRACKS\-2_CAVTerminal_\{02769\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L2 \- A \- BARRACKS\-2_HVAC_TerminalUnit_\{02768\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 213,                               !- Air Inlet Node Name
  Node 214,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.83084296484375,                       !- Cooling Supply Air Flow Rate {m3/s}
  1.83084296484375,                       !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L2 \- A \- BARRACKS\-2_TerminalFan_\{02765\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L2 \- A \- BARRACKS\-2_HeatingCoil_\{02767\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L2 \- A \- BARRACKS\-2_CoolingCoil_\{02766\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 19,               !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L2 \- A \- BARRACKS\-2_TerminalFan_\{02765\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  1.83084296484375,                       !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 213,                               !- Air Inlet Node Name
  L2 \- A \- BARRACKS\-2_HVAC_TerminalUnit_\{02768\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 19,                      !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 18,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 19,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- A \- BARRACKS\-2_HeatingCoil_\{02767\}, !- Name
  Node 208,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 209,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- A \- BARRACKS\-2_HVAC_TerminalUnit_\{02768\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- A \- BARRACKS\-2_HVAC_TerminalUnit_\{02768\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  90962.8533367187,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  4.82121980742187,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00489545449546875,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 186,                    !- Energy Part Load Fraction Curve Name
  90962.8533367187,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  4.82121980742187,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00489545449546875,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 114;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 186,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 114,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- A \- BARRACKS\-2_CoolingCoil_\{02766\}, !- Name
  Node 206,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 207,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- A \- BARRACKS\-2_HVAC_TerminalUnit_\{02768\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- A \- BARRACKS\-2_HVAC_TerminalUnit_\{02768\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  48895.5976681812,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  1.83084296484375,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00263147154052812,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 181,                    !- Energy Part Load Fraction Curve Name
  48895.5976681812,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  1.83084296484375,                       !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00263147169017735,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 111;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 181,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 111,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 19,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L2 \- A \- BARRACKS\-2_HVAC_TerminalUnit_\{02768\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 214;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L2 \- A \- BARRACKS\-2_\{02761\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L2 \- A \- BARRACKS\-2_CAVTerminal_\{02769\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L2 \- A \- BARRACKS\-2_HVAC_TerminalUnit_\{02768\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L2 \- A \- BARRACKS\-2_\{02761\},       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L2 \- A \- BARRACKS\-2_\{02761\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  1.83084296484375,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  1.83084296484375,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L2 \\\- A \\\- BARRACKS\\\-2_\\\{02761\\\}_DesignSpecOA_\{02770\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.199377346765137,                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L2 \- A \- BARRACKS\-2_\{02761\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_\{00779\}, !- Space Name 1
  L2 \\\- A \\\- BARRACKS\\\-2_\\\{02761\\\}_DesignSpecOA_\{02770\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L2 \- A \- BARRACKS_\{02771\},          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  586.755004882812,                       !- Volume {m3}
  174.941864013672,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_\{00829\}, !- Name
  L2 \- A \- BARRACKS_\{02771\},          !- Zone Name
  ,                                       !- Ceiling Height {m}
  586.755004882812,                       !- Volume {m3}
  174.941864013672;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Floor_683_\{00848\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L2 \- A \- BARRACKS_\{02771\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_\{00829\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- BARRACKS\-1_RoofCeiling_392_\{00538\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 4.19,                     !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 4.19,                    !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 4.19,                    !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_RoofCeiling_682_\{00847\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L2 \- A \- BARRACKS_\{02771\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_\{00829\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_Floor_689_\{00855\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 7.54,                    !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 7.54,                    !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 7.54,                    !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_665_\{00830\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- A \- BARRACKS_\{02771\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_\{00829\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 7.54,                     !- X,Y,Z Vertex 1 {m}
  195.57, 49.4, 4.19,                     !- X,Y,Z Vertex 2 {m}
  208.67, 55.51, 4.19,                    !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_665_Door_669_\{00838\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_665_\{00830\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  202.42, 52.6, 6.63,                     !- X,Y,Z Vertex 1 {m}
  202.42, 52.6, 4.19,                     !- X,Y,Z Vertex 2 {m}
  203.25, 52.98, 4.19,                    !- X,Y,Z Vertex 3 {m}
  203.25, 52.98, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_665_Window_666_\{00831\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_665_\{00830\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  206.25, 54.38, 7.24,                    !- X,Y,Z Vertex 1 {m}
  206.25, 54.38, 5.1,                     !- X,Y,Z Vertex 2 {m}
  207.17, 54.81, 5.1,                     !- X,Y,Z Vertex 3 {m}
  207.17, 54.81, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_665_Window_667_\{00832\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_665_\{00830\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  205.3, 53.94, 7.24,                     !- X,Y,Z Vertex 1 {m}
  205.3, 53.94, 5.1,                      !- X,Y,Z Vertex 2 {m}
  206.22, 54.37, 5.1,                     !- X,Y,Z Vertex 3 {m}
  206.22, 54.37, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_665_Window_668_\{00833\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_665_\{00830\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  203.9, 53.29, 7.24,                     !- X,Y,Z Vertex 1 {m}
  203.9, 53.29, 5.1,                      !- X,Y,Z Vertex 2 {m}
  204.82, 53.72, 5.1,                     !- X,Y,Z Vertex 3 {m}
  204.82, 53.72, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_665_Window_670_\{00834\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_665_\{00830\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  202.44, 52.6, 7.54,                     !- X,Y,Z Vertex 1 {m}
  202.44, 52.6, 6.63,                     !- X,Y,Z Vertex 2 {m}
  203.27, 52.99, 6.63,                    !- X,Y,Z Vertex 3 {m}
  203.27, 52.99, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_665_Window_671_\{00835\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_665_\{00830\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  200.89, 51.88, 7.24,                    !- X,Y,Z Vertex 1 {m}
  200.89, 51.88, 5.1,                     !- X,Y,Z Vertex 2 {m}
  201.81, 52.31, 5.1,                     !- X,Y,Z Vertex 3 {m}
  201.81, 52.31, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_665_Window_672_\{00836\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_665_\{00830\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  199.86, 51.4, 7.24,                     !- X,Y,Z Vertex 1 {m}
  199.86, 51.4, 5.1,                      !- X,Y,Z Vertex 2 {m}
  200.78, 51.83, 5.1,                     !- X,Y,Z Vertex 3 {m}
  200.78, 51.83, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_665_Window_673_\{00837\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_665_\{00830\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  198.85, 50.93, 7.24,                    !- X,Y,Z Vertex 1 {m}
  198.85, 50.93, 5.1,                     !- X,Y,Z Vertex 2 {m}
  199.77, 51.36, 5.1,                     !- X,Y,Z Vertex 3 {m}
  199.77, 51.36, 7.24;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_674_\{00839\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- A \- BARRACKS_\{02771\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_\{00829\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_961_\{01140\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  190.45, 60.36, 7.54,                    !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 4.19,                    !- X,Y,Z Vertex 2 {m}
  195.57, 49.4, 4.19,                     !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_675_\{00840\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- A \- BARRACKS_\{02771\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_\{00829\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  203.56, 66.48, 7.54,                    !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 4.19,                    !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 4.19,                    !- X,Y,Z Vertex 3 {m}
  190.45, 60.36, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_675_Window_676_\{00841\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_675_\{00840\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  193.32, 61.7, 7.24,                     !- X,Y,Z Vertex 1 {m}
  193.32, 61.7, 5.1,                      !- X,Y,Z Vertex 2 {m}
  192.4, 61.27, 5.1,                      !- X,Y,Z Vertex 3 {m}
  192.4, 61.27, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_675_Window_677_\{00842\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_675_\{00840\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  195.05, 62.51, 7.24,                    !- X,Y,Z Vertex 1 {m}
  195.05, 62.51, 5.1,                     !- X,Y,Z Vertex 2 {m}
  194.13, 62.08, 5.1,                     !- X,Y,Z Vertex 3 {m}
  194.13, 62.08, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_675_Window_678_\{00843\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_675_\{00840\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  197.44, 63.62, 7.24,                    !- X,Y,Z Vertex 1 {m}
  197.44, 63.62, 5.1,                     !- X,Y,Z Vertex 2 {m}
  196.52, 63.2, 5.1,                      !- X,Y,Z Vertex 3 {m}
  196.52, 63.2, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_675_Window_679_\{00844\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_675_\{00840\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  199.14, 64.41, 7.24,                    !- X,Y,Z Vertex 1 {m}
  199.14, 64.41, 5.1,                     !- X,Y,Z Vertex 2 {m}
  198.22, 63.98, 5.1,                     !- X,Y,Z Vertex 3 {m}
  198.22, 63.98, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_675_Window_680_\{00845\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_675_\{00840\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  202.34, 65.91, 7.24,                    !- X,Y,Z Vertex 1 {m}
  202.34, 65.91, 5.1,                     !- X,Y,Z Vertex 2 {m}
  201.42, 65.48, 5.1,                     !- X,Y,Z Vertex 3 {m}
  201.42, 65.48, 7.24;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_681_\{00846\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- A \- BARRACKS_\{02771\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_\{00829\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_696_\{00863\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 7.54,                    !- X,Y,Z Vertex 1 {m}
  208.67, 55.51, 4.19,                    !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 4.19,                    !- X,Y,Z Vertex 3 {m}
  203.56, 66.48, 7.54;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L2 \- A \- BARRACKS_OHLight_\{02270\},  !- Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_\{00829\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  990.752439515094,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L2 \- A \- BARRACKS_People__\{02272\},  !- Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_\{00829\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  12,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02273\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Schedule:Constant,
  Schedule_SchType_Constant_\{02273\},    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.22844;                              !- Hourly Value

ElectricEquipment,
  L2 \- A \- BARRACKS_ElectricEqpt_\{02275\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_\{00829\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L2 \- A \- BARRACKS_\{02771\} Thermostat, !- Name
  L2 \- A \- BARRACKS_\{02771\},          !- Zone or ZoneList Name
  L2 \- A \- BARRACKS_\{02771\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 19,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L2 \- A \- BARRACKS_\{02771\} Thermostat Schedule, !- Name
  L2 \- A \- BARRACKS_\{02771\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L2 \- A \- BARRACKS_\{02771\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 19,         !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 20, !- Name
  L2 \- A \- BARRACKS_\{02771\},          !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02773\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02772\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02773\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L2 \- A \- BARRACKS_\{02771\},          !- Zone Name
  L2 \- A \- BARRACKS_\{02771\} Equipment List, !- Zone Conditioning Equipment List Name
  L2 \- A \- BARRACKS_\{02771\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L2 \- A \- BARRACKS_\{02771\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 215,                               !- Zone Air Node Name
  L2 \- A \- BARRACKS_\{02771\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L2 \- A \- BARRACKS_\{02771\} Inlet Node List, !- Name
  Node 220,                               !- Node Name 1
  Node 224;                               !- Node Name 2

NodeList,
  L2 \- A \- BARRACKS_\{02771\} Exhaust Node List, !- Name
  Node 223;                               !- Node Name 1

NodeList,
  L2 \- A \- BARRACKS_\{02771\} Return Node List, !- Name
  Node 221;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L2 \- A \- BARRACKS_CAVTerminal_\{02779\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 222,                               !- Air Inlet Node Name
  Node 220,                               !- Air Outlet Node Name
  0.0816309233276367;                     !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L2 \- A \- BARRACKS_CAVTerminal_\{02779\}, !- Name
  Node 220,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L2 \- A \- BARRACKS_CAVTerminal_\{02779\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L2 \- A \- BARRACKS_HVAC_TerminalUnit_\{02778\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 223,                               !- Air Inlet Node Name
  Node 224,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.686121113342285,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.686121113342285,                      !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L2 \- A \- BARRACKS_TerminalFan_\{02775\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L2 \- A \- BARRACKS_HeatingCoil_\{02777\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L2 \- A \- BARRACKS_CoolingCoil_\{02776\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 20,               !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L2 \- A \- BARRACKS_TerminalFan_\{02775\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  0.686121113342285,                      !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 223,                               !- Air Inlet Node Name
  L2 \- A \- BARRACKS_HVAC_TerminalUnit_\{02778\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 20,                      !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 19,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 20,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- A \- BARRACKS_HeatingCoil_\{02777\}, !- Name
  Node 218,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 219,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- A \- BARRACKS_HVAC_TerminalUnit_\{02778\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- A \- BARRACKS_HVAC_TerminalUnit_\{02778\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  34088.9608790161,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  1.80678559846802,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00183460556325439,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 196,                    !- Energy Part Load Fraction Curve Name
  34088.9608790161,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  1.80678559846802,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00183460556325439,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 120;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 196,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 120,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- A \- BARRACKS_CoolingCoil_\{02776\}, !- Name
  Node 216,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 217,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- A \- BARRACKS_HVAC_TerminalUnit_\{02778\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- A \- BARRACKS_HVAC_TerminalUnit_\{02778\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  18323.9660083102,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  0.686121113342285,                      !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.000986162300084765,                   !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 191,                    !- Energy Part Load Fraction Curve Name
  18323.9660083102,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.686121113342285,                      !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.000986162356166854,                   !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 117;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 191,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 117,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 20,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L2 \- A \- BARRACKS_HVAC_TerminalUnit_\{02778\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 224;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L2 \- A \- BARRACKS_\{02771\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L2 \- A \- BARRACKS_CAVTerminal_\{02779\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L2 \- A \- BARRACKS_HVAC_TerminalUnit_\{02778\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L2 \- A \- BARRACKS_\{02771\},          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L2 \- A \- BARRACKS_\{02771\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.686121113342285,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.686121113342285,                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L2 \\\- A \\\- BARRACKS_\\\{02771\\\}_DesignSpecOA_\{02780\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0816309233276367,                     !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L2 \- A \- BARRACKS_\{02771\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_\{00829\}, !- Space Name 1
  L2 \\\- A \\\- BARRACKS_\\\{02771\\\}_DesignSpecOA_\{02780\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L2 \- A \- OFFICE\-1_\{02751\},         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  575.545104980469,                       !- Volume {m3}
  171.599624633789,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_\{00856\}, !- Name
  L2 \- A \- OFFICE\-1_\{02751\},         !- Zone Name
  ,                                       !- Ceiling Height {m}
  575.545104980469,                       !- Volume {m3}
  171.599624633789;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Floor_711_\{00878\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L2 \- A \- OFFICE\-1_\{02751\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_\{00856\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_RoofCeiling_424_\{00572\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 4.19,                    !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 4.19,                    !- X,Y,Z Vertex 2 {m}
  208.12, 68.6, 4.19,                     !- X,Y,Z Vertex 3 {m}
  218.08, 69.02, 4.19,                    !- X,Y,Z Vertex 4 {m}
  222.56, 67.39, 4.19,                    !- X,Y,Z Vertex 5 {m}
  219.02, 56.43, 4.19,                    !- X,Y,Z Vertex 6 {m}
  215.82, 56.15, 4.19,                    !- X,Y,Z Vertex 7 {m}
  215.2, 61.97, 4.19,                     !- X,Y,Z Vertex 8 {m}
  212.2, 61.58, 4.19,                     !- X,Y,Z Vertex 9 {m}
  212.95, 55.89, 4.19;                    !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_RoofCeiling_710_\{00877\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L2 \- A \- OFFICE\-1_\{02751\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_\{00856\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_Floor_723_\{00891\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 7.54,                    !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 7.54,                     !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 7.54,                     !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 7.54,                    !- X,Y,Z Vertex 4 {m}
  219.02, 56.43, 7.54,                    !- X,Y,Z Vertex 5 {m}
  222.56, 67.39, 7.54,                    !- X,Y,Z Vertex 6 {m}
  218.08, 69.02, 7.54,                    !- X,Y,Z Vertex 7 {m}
  208.12, 68.6, 7.54,                     !- X,Y,Z Vertex 8 {m}
  203.56, 66.48, 7.54,                    !- X,Y,Z Vertex 9 {m}
  208.67, 55.51, 7.54;                    !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_690_\{00857\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- A \- OFFICE\-1_\{02751\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_\{00856\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_Wall_541_\{00698\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.2, 61.97, 7.54,                     !- X,Y,Z Vertex 1 {m}
  215.2, 61.97, 4.19,                     !- X,Y,Z Vertex 2 {m}
  215.82, 56.15, 4.19,                    !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_691_\{00858\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- A \- OFFICE\-1_\{02751\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_\{00856\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_Wall_540_\{00697\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.2, 61.58, 7.54,                     !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 4.19,                     !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 4.19,                     !- X,Y,Z Vertex 3 {m}
  215.2, 61.97, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_692_\{00859\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- A \- OFFICE\-1_\{02751\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_\{00856\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_Wall_547_\{00704\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 7.54,                    !- X,Y,Z Vertex 1 {m}
  212.95, 55.89, 4.19,                    !- X,Y,Z Vertex 2 {m}
  212.2, 61.58, 4.19,                     !- X,Y,Z Vertex 3 {m}
  212.2, 61.58, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_693_\{00860\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- A \- OFFICE\-1_\{02751\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_\{00856\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 7.54,                    !- X,Y,Z Vertex 1 {m}
  208.67, 55.51, 4.19,                    !- X,Y,Z Vertex 2 {m}
  212.95, 55.89, 4.19,                    !- X,Y,Z Vertex 3 {m}
  212.95, 55.89, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_693_Door_694_\{00862\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_693_\{00860\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  210.86, 55.71, 6.63,                    !- X,Y,Z Vertex 1 {m}
  210.86, 55.71, 4.19,                    !- X,Y,Z Vertex 2 {m}
  211.77, 55.79, 4.19,                    !- X,Y,Z Vertex 3 {m}
  211.77, 55.79, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_693_Window_695_\{00861\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_693_\{00860\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  210.93, 55.71, 7.54,                    !- X,Y,Z Vertex 1 {m}
  210.93, 55.71, 6.63,                    !- X,Y,Z Vertex 2 {m}
  211.84, 55.79, 6.63,                    !- X,Y,Z Vertex 3 {m}
  211.84, 55.79, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_696_\{00863\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- A \- OFFICE\-1_\{02751\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_\{00856\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_681_\{00846\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  203.56, 66.48, 7.54,                    !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 4.19,                    !- X,Y,Z Vertex 2 {m}
  208.67, 55.51, 4.19,                    !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_697_\{00864\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- A \- OFFICE\-1_\{02751\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_\{00856\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.12, 68.6, 7.54,                     !- X,Y,Z Vertex 1 {m}
  208.12, 68.6, 4.19,                     !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 4.19,                    !- X,Y,Z Vertex 3 {m}
  203.56, 66.48, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_697_Window_698_\{00865\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_697_\{00864\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  206.91, 68.04, 7.24,                    !- X,Y,Z Vertex 1 {m}
  206.91, 68.04, 5.1,                     !- X,Y,Z Vertex 2 {m}
  205.99, 67.61, 5.1,                     !- X,Y,Z Vertex 3 {m}
  205.99, 67.61, 7.24;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_699_\{00866\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- A \- OFFICE\-1_\{02751\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_\{00856\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  218.08, 69.02, 7.54,                    !- X,Y,Z Vertex 1 {m}
  218.08, 69.02, 4.19,                    !- X,Y,Z Vertex 2 {m}
  208.12, 68.6, 4.19,                     !- X,Y,Z Vertex 3 {m}
  208.12, 68.6, 7.54;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_699_Door_701_\{00869\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_699_\{00866\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  213.94, 68.85, 6.63,                    !- X,Y,Z Vertex 1 {m}
  213.94, 68.85, 4.19,                    !- X,Y,Z Vertex 2 {m}
  213.03, 68.81, 4.19,                    !- X,Y,Z Vertex 3 {m}
  213.03, 68.81, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_699_Door_702_\{00870\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_699_\{00866\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  214.92, 68.89, 6.63,                    !- X,Y,Z Vertex 1 {m}
  214.92, 68.89, 4.19,                    !- X,Y,Z Vertex 2 {m}
  214.01, 68.85, 4.19,                    !- X,Y,Z Vertex 3 {m}
  214.01, 68.85, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_699_Window_700_\{00867\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_699_\{00866\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  211.59, 68.75, 7.24,                    !- X,Y,Z Vertex 1 {m}
  211.59, 68.75, 5.1,                     !- X,Y,Z Vertex 2 {m}
  210.58, 68.7, 5.1,                      !- X,Y,Z Vertex 3 {m}
  210.58, 68.7, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_699_Window_703_\{00868\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_699_\{00866\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  217.44, 68.99, 7.24,                    !- X,Y,Z Vertex 1 {m}
  217.44, 68.99, 5.1,                     !- X,Y,Z Vertex 2 {m}
  216.42, 68.95, 5.1,                     !- X,Y,Z Vertex 3 {m}
  216.42, 68.95, 7.24;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_704_\{00871\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- A \- OFFICE\-1_\{02751\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_\{00856\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  222.56, 67.39, 7.54,                    !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 4.19,                    !- X,Y,Z Vertex 2 {m}
  218.08, 69.02, 4.19,                    !- X,Y,Z Vertex 3 {m}
  218.08, 69.02, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_704_Window_705_\{00872\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_704_\{00871\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  221.76, 67.68, 7.24,                    !- X,Y,Z Vertex 1 {m}
  221.76, 67.68, 5.1,                     !- X,Y,Z Vertex 2 {m}
  220.8, 68.03, 5.1,                      !- X,Y,Z Vertex 3 {m}
  220.8, 68.03, 7.24;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_706_\{00873\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- A \- OFFICE\-1_\{02751\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_\{00856\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_641_\{00804\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  219.02, 56.43, 7.54,                    !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 4.19,                    !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 4.19,                    !- X,Y,Z Vertex 3 {m}
  222.56, 67.39, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_707_\{00874\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- A \- OFFICE\-1_\{02751\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_\{00856\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.82, 56.15, 7.54,                    !- X,Y,Z Vertex 1 {m}
  215.82, 56.15, 4.19,                    !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 4.19,                    !- X,Y,Z Vertex 3 {m}
  219.02, 56.43, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_707_Window_708_\{00875\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_707_\{00874\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  217.66, 56.31, 7.24,                    !- X,Y,Z Vertex 1 {m}
  217.66, 56.31, 5.1,                     !- X,Y,Z Vertex 2 {m}
  218.67, 56.4, 5.1,                      !- X,Y,Z Vertex 3 {m}
  218.67, 56.4, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_707_Window_709_\{00876\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_707_\{00874\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  215.99, 56.16, 7.24,                    !- X,Y,Z Vertex 1 {m}
  215.99, 56.16, 5.1,                     !- X,Y,Z Vertex 2 {m}
  217, 56.25, 5.1,                        !- X,Y,Z Vertex 3 {m}
  217, 56.25, 7.24;                       !- X,Y,Z Vertex 4 {m}

Lights,
  L2 \- A \- OFFICE\-1_OHLight_\{02278\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_\{00856\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  577.841464645445,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L2 \- A \- OFFICE\-1_People__\{02280\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_\{00856\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  20,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.544444444444444,                      !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02174\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

ElectricEquipment,
  L2 \- A \- OFFICE\-1_ElectricEqpt_\{02282\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_\{00856\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L2 \- A \- OFFICE\-1_\{02751\} Thermostat, !- Name
  L2 \- A \- OFFICE\-1_\{02751\},         !- Zone or ZoneList Name
  L2 \- A \- OFFICE\-1_\{02751\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 17,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L2 \- A \- OFFICE\-1_\{02751\} Thermostat Schedule, !- Name
  L2 \- A \- OFFICE\-1_\{02751\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L2 \- A \- OFFICE\-1_\{02751\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 17,         !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 18, !- Name
  L2 \- A \- OFFICE\-1_\{02751\},         !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02753\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02752\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02753\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L2 \- A \- OFFICE\-1_\{02751\},         !- Zone Name
  L2 \- A \- OFFICE\-1_\{02751\} Equipment List, !- Zone Conditioning Equipment List Name
  L2 \- A \- OFFICE\-1_\{02751\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L2 \- A \- OFFICE\-1_\{02751\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 195,                               !- Zone Air Node Name
  L2 \- A \- OFFICE\-1_\{02751\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L2 \- A \- OFFICE\-1_\{02751\} Inlet Node List, !- Name
  Node 200,                               !- Node Name 1
  Node 204;                               !- Node Name 2

NodeList,
  L2 \- A \- OFFICE\-1_\{02751\} Exhaust Node List, !- Name
  Node 203;                               !- Node Name 1

NodeList,
  L2 \- A \- OFFICE\-1_\{02751\} Return Node List, !- Name
  Node 201;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L2 \- A \- OFFICE\-1_CAVTerminal_\{02759\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 202,                               !- Air Inlet Node Name
  Node 200,                               !- Air Outlet Node Name
  0.0994883088592529;                     !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L2 \- A \- OFFICE\-1_CAVTerminal_\{02759\}, !- Name
  Node 200,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L2 \- A \- OFFICE\-1_CAVTerminal_\{02759\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L2 \- A \- OFFICE\-1_HVAC_TerminalUnit_\{02758\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 203,                               !- Air Inlet Node Name
  Node 204,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.61658769675293,                       !- Cooling Supply Air Flow Rate {m3/s}
  0.61658769675293,                       !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L2 \- A \- OFFICE\-1_TerminalFan_\{02755\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L2 \- A \- OFFICE\-1_HeatingCoil_\{02757\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L2 \- A \- OFFICE\-1_CoolingCoil_\{02756\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 18,               !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L2 \- A \- OFFICE\-1_TerminalFan_\{02755\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  0.61658769675293,                       !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 203,                               !- Air Inlet Node Name
  L2 \- A \- OFFICE\-1_HVAC_TerminalUnit_\{02758\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 18,                      !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 17,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 18,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- A \- OFFICE\-1_HeatingCoil_\{02757\}, !- Name
  Node 198,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 199,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- A \- OFFICE\-1_HVAC_TerminalUnit_\{02758\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- A \- OFFICE\-1_HVAC_TerminalUnit_\{02758\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  30634.2910374886,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  1.62368093478272,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00164868154717871,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 176,                    !- Energy Part Load Fraction Curve Name
  30634.2910374886,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  1.62368093478272,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00164868154717871,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 108;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 176,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 108,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- A \- OFFICE\-1_CoolingCoil_\{02756\}, !- Name
  Node 196,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 197,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- A \- OFFICE\-1_HVAC_TerminalUnit_\{02758\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- A \- OFFICE\-1_HVAC_TerminalUnit_\{02758\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  16466.9644859016,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  0.61658769675293,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.000886221878247656,                   !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 171,                    !- Energy Part Load Fraction Curve Name
  16466.9644859016,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.61658769675293,                       !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00088622192864623,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 105;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 171,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 105,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 18,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L2 \- A \- OFFICE\-1_HVAC_TerminalUnit_\{02758\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 204;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L2 \- A \- OFFICE\-1_\{02751\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L2 \- A \- OFFICE\-1_CAVTerminal_\{02759\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L2 \- A \- OFFICE\-1_HVAC_TerminalUnit_\{02758\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L2 \- A \- OFFICE\-1_\{02751\},         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L2 \- A \- OFFICE\-1_\{02751\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.61658769675293,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.61658769675293,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L2 \\\- A \\\- OFFICE\\\-1_\\\{02751\\\}_DesignSpecOA_\{02760\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0994883088592529,                     !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L2 \- A \- OFFICE\-1_\{02751\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_\{00856\}, !- Space Name 1
  L2 \\\- A \\\- OFFICE\\\-1_\\\{02751\\\}_DesignSpecOA_\{02760\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L2 \- A \- OFFICE\-2_\{02741\},         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  928.688354492188,                       !- Volume {m3}
  276.889801025391,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Name
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone Name
  ,                                       !- Ceiling Height {m}
  928.688354492188,                       !- Volume {m3}
  276.889801025391;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Floor_587_\{00746\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_RoofCeiling_497_\{00651\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  263.43, 28.11, 4.19,                    !- X,Y,Z Vertex 1 {m}
  258.64, 38.38, 4.19,                    !- X,Y,Z Vertex 2 {m}
  257.32, 39.6, 4.19,                     !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 4.19,                    !- X,Y,Z Vertex 4 {m}
  258.81, 47.12, 4.19,                    !- X,Y,Z Vertex 5 {m}
  254.3, 42.37, 4.19,                     !- X,Y,Z Vertex 6 {m}
  253.01, 43.56, 4.19,                    !- X,Y,Z Vertex 7 {m}
  257.05, 54.89, 4.19,                    !- X,Y,Z Vertex 8 {m}
  261.36, 53.32, 4.19,                    !- X,Y,Z Vertex 9 {m}
  268.94, 46.24, 4.19,                    !- X,Y,Z Vertex 10 {m}
  274.9, 33.46, 4.19;                     !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_RoofCeiling_586_\{00745\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_Floor_600_\{00760\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  274.9, 33.46, 7.54,                     !- X,Y,Z Vertex 1 {m}
  268.94, 46.24, 7.54,                    !- X,Y,Z Vertex 2 {m}
  261.36, 53.32, 7.54,                    !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 7.54,                    !- X,Y,Z Vertex 4 {m}
  253.01, 43.56, 7.54,                    !- X,Y,Z Vertex 5 {m}
  254.3, 42.37, 7.54,                     !- X,Y,Z Vertex 6 {m}
  258.81, 47.12, 7.54,                    !- X,Y,Z Vertex 7 {m}
  261.75, 43.85, 7.54,                    !- X,Y,Z Vertex 8 {m}
  257.32, 39.6, 7.54,                     !- X,Y,Z Vertex 9 {m}
  258.64, 38.38, 7.54,                    !- X,Y,Z Vertex 10 {m}
  263.43, 28.11, 7.54;                    !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_556_\{00715\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.36, 53.32, 7.54,                    !- X,Y,Z Vertex 1 {m}
  261.36, 53.32, 4.19,                    !- X,Y,Z Vertex 2 {m}
  257.05, 54.89, 4.19,                    !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_556_Window_557_\{00716\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_556_\{00715\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  260.28, 53.71, 7.24,                    !- X,Y,Z Vertex 1 {m}
  260.28, 53.71, 5.1,                     !- X,Y,Z Vertex 2 {m}
  259.33, 54.06, 5.1,                     !- X,Y,Z Vertex 3 {m}
  259.33, 54.06, 7.24;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_558_\{00717\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  268.94, 46.24, 7.54,                    !- X,Y,Z Vertex 1 {m}
  268.94, 46.24, 4.19,                    !- X,Y,Z Vertex 2 {m}
  261.36, 53.32, 4.19,                    !- X,Y,Z Vertex 3 {m}
  261.36, 53.32, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_558_Door_560_\{00720\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_558_\{00717\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  265.27, 49.67, 6.63,                    !- X,Y,Z Vertex 1 {m}
  265.27, 49.67, 4.19,                    !- X,Y,Z Vertex 2 {m}
  264.6, 50.29, 4.19,                     !- X,Y,Z Vertex 3 {m}
  264.6, 50.29, 6.63;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_558_Door_561_\{00721\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_558_\{00717\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  266.12, 48.87, 6.63,                    !- X,Y,Z Vertex 1 {m}
  266.12, 48.87, 4.19,                    !- X,Y,Z Vertex 2 {m}
  265.45, 49.5, 4.19,                     !- X,Y,Z Vertex 3 {m}
  265.45, 49.5, 6.63;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_558_Window_559_\{00718\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_558_\{00717\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  263.67, 51.16, 7.24,                    !- X,Y,Z Vertex 1 {m}
  263.67, 51.16, 5.1,                     !- X,Y,Z Vertex 2 {m}
  262.93, 51.85, 5.1,                     !- X,Y,Z Vertex 3 {m}
  262.93, 51.85, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_558_Window_562_\{00719\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_558_\{00717\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  267.96, 47.15, 7.24,                    !- X,Y,Z Vertex 1 {m}
  267.96, 47.15, 5.1,                     !- X,Y,Z Vertex 2 {m}
  267.22, 47.85, 5.1,                     !- X,Y,Z Vertex 3 {m}
  267.22, 47.85, 7.24;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_563_\{00722\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  274.9, 33.46, 7.54,                     !- X,Y,Z Vertex 1 {m}
  274.9, 33.46, 4.19,                     !- X,Y,Z Vertex 2 {m}
  268.94, 46.24, 4.19,                    !- X,Y,Z Vertex 3 {m}
  268.94, 46.24, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_563_Window_564_\{00723\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_563_\{00722\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  270.24, 43.45, 7.24,                    !- X,Y,Z Vertex 1 {m}
  270.24, 43.45, 5.1,                     !- X,Y,Z Vertex 2 {m}
  269.81, 44.37, 5.1,                     !- X,Y,Z Vertex 3 {m}
  269.81, 44.37, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_563_Window_565_\{00724\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_563_\{00722\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  271.55, 40.65, 7.24,                    !- X,Y,Z Vertex 1 {m}
  271.55, 40.65, 5.1,                     !- X,Y,Z Vertex 2 {m}
  271.12, 41.57, 5.1,                     !- X,Y,Z Vertex 3 {m}
  271.12, 41.57, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_563_Window_566_\{00725\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_563_\{00722\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  272.79, 37.99, 7.24,                    !- X,Y,Z Vertex 1 {m}
  272.79, 37.99, 5.1,                     !- X,Y,Z Vertex 2 {m}
  272.36, 38.91, 5.1,                     !- X,Y,Z Vertex 3 {m}
  272.36, 38.91, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_563_Window_567_\{00726\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_563_\{00722\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  274.12, 35.12, 7.24,                    !- X,Y,Z Vertex 1 {m}
  274.12, 35.12, 5.1,                     !- X,Y,Z Vertex 2 {m}
  273.7, 36.04, 5.1,                      !- X,Y,Z Vertex 3 {m}
  273.7, 36.04, 7.24;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_568_\{00727\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  263.43, 28.11, 7.54,                    !- X,Y,Z Vertex 1 {m}
  263.43, 28.11, 4.19,                    !- X,Y,Z Vertex 2 {m}
  274.9, 33.46, 4.19,                     !- X,Y,Z Vertex 3 {m}
  274.9, 33.46, 7.54;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_568_Window_569_\{00728\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_568_\{00727\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  265.36, 29.01, 7.24,                    !- X,Y,Z Vertex 1 {m}
  265.36, 29.01, 5.1,                     !- X,Y,Z Vertex 2 {m}
  266.28, 29.44, 5.1,                     !- X,Y,Z Vertex 3 {m}
  266.28, 29.44, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_568_Window_570_\{00729\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_568_\{00727\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  268.89, 30.66, 7.24,                    !- X,Y,Z Vertex 1 {m}
  268.89, 30.66, 5.1,                     !- X,Y,Z Vertex 2 {m}
  269.81, 31.08, 5.1,                     !- X,Y,Z Vertex 3 {m}
  269.81, 31.08, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_568_Window_571_\{00730\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_568_\{00727\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  272.32, 32.26, 7.24,                    !- X,Y,Z Vertex 1 {m}
  272.32, 32.26, 5.1,                     !- X,Y,Z Vertex 2 {m}
  273.24, 32.69, 5.1,                     !- X,Y,Z Vertex 3 {m}
  273.24, 32.69, 7.24;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_572_\{00731\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  258.64, 38.38, 7.54,                    !- X,Y,Z Vertex 1 {m}
  258.64, 38.38, 4.19,                    !- X,Y,Z Vertex 2 {m}
  263.43, 28.11, 4.19,                    !- X,Y,Z Vertex 3 {m}
  263.43, 28.11, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_572_Door_575_\{00736\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_572_\{00731\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  260.02, 35.43, 6.63,                    !- X,Y,Z Vertex 1 {m}
  260.02, 35.43, 4.19,                    !- X,Y,Z Vertex 2 {m}
  260.4, 34.6, 4.19,                      !- X,Y,Z Vertex 3 {m}
  260.4, 34.6, 6.63;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_572_Window_573_\{00732\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_572_\{00731\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  262.27, 30.6, 7.24,                     !- X,Y,Z Vertex 1 {m}
  262.27, 30.6, 5.1,                      !- X,Y,Z Vertex 2 {m}
  262.7, 29.68, 5.1,                      !- X,Y,Z Vertex 3 {m}
  262.7, 29.68, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_572_Window_574_\{00733\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_572_\{00731\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  260.66, 34.04, 7.24,                    !- X,Y,Z Vertex 1 {m}
  260.66, 34.04, 5.1,                     !- X,Y,Z Vertex 2 {m}
  261.09, 33.12, 5.1,                     !- X,Y,Z Vertex 3 {m}
  261.09, 33.12, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_572_Window_576_\{00734\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_572_\{00731\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  260, 35.47, 7.54,                       !- X,Y,Z Vertex 1 {m}
  260, 35.47, 6.63,                       !- X,Y,Z Vertex 2 {m}
  260.38, 34.64, 6.63,                    !- X,Y,Z Vertex 3 {m}
  260.38, 34.64, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_572_Window_577_\{00735\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_572_\{00731\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  258.84, 37.96, 7.24,                    !- X,Y,Z Vertex 1 {m}
  258.84, 37.96, 5.1,                     !- X,Y,Z Vertex 2 {m}
  259.27, 37.04, 5.1,                     !- X,Y,Z Vertex 3 {m}
  259.27, 37.04, 7.24;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_578_\{00737\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 7.54,                     !- X,Y,Z Vertex 1 {m}
  257.32, 39.6, 4.19,                     !- X,Y,Z Vertex 2 {m}
  258.64, 38.38, 4.19,                    !- X,Y,Z Vertex 3 {m}
  258.64, 38.38, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_579_\{00738\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_Wall_603_\{00764\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.75, 43.85, 7.54,                    !- X,Y,Z Vertex 1 {m}
  261.75, 43.85, 4.19,                    !- X,Y,Z Vertex 2 {m}
  257.32, 39.6, 4.19,                     !- X,Y,Z Vertex 3 {m}
  257.32, 39.6, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_580_\{00739\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_Wall_602_\{00763\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  258.81, 47.12, 7.54,                    !- X,Y,Z Vertex 1 {m}
  258.81, 47.12, 4.19,                    !- X,Y,Z Vertex 2 {m}
  261.75, 43.85, 4.19,                    !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_581_\{00740\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_Wall_601_\{00762\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  254.3, 42.37, 7.54,                     !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 4.19,                     !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 4.19,                    !- X,Y,Z Vertex 3 {m}
  258.81, 47.12, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_582_\{00741\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 7.54,                    !- X,Y,Z Vertex 1 {m}
  253.01, 43.56, 4.19,                    !- X,Y,Z Vertex 2 {m}
  254.3, 42.37, 4.19,                     !- X,Y,Z Vertex 3 {m}
  254.3, 42.37, 7.54;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_582_Door_583_\{00743\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_582_\{00741\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  253.3, 43.29, 6.63,                     !- X,Y,Z Vertex 1 {m}
  253.3, 43.29, 4.19,                     !- X,Y,Z Vertex 2 {m}
  253.97, 42.68, 4.19,                    !- X,Y,Z Vertex 3 {m}
  253.97, 42.68, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_582_Window_584_\{00742\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_582_\{00741\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  253.31, 43.28, 7.54,                    !- X,Y,Z Vertex 1 {m}
  253.31, 43.28, 6.63,                    !- X,Y,Z Vertex 2 {m}
  253.98, 42.67, 6.63,                    !- X,Y,Z Vertex 3 {m}
  253.98, 42.67, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_585_\{00744\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Wall_617_\{00780\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 7.54,                    !- X,Y,Z Vertex 1 {m}
  257.05, 54.89, 4.19,                    !- X,Y,Z Vertex 2 {m}
  253.01, 43.56, 4.19,                    !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 7.54;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L2 \- A \- OFFICE\-2_OHLight_\{02252\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  932.393695565187,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L2 \- A \- OFFICE\-2_People__\{02254\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  20,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.544444444444444,                      !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02174\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

ElectricEquipment,
  L2 \- A \- OFFICE\-2_ElectricEqpt_\{02256\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L2 \- A \- OFFICE\-2_\{02741\} Thermostat, !- Name
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone or ZoneList Name
  L2 \- A \- OFFICE\-2_\{02741\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 16,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L2 \- A \- OFFICE\-2_\{02741\} Thermostat Schedule, !- Name
  L2 \- A \- OFFICE\-2_\{02741\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L2 \- A \- OFFICE\-2_\{02741\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 16,         !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 17, !- Name
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02743\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02742\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02743\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone Name
  L2 \- A \- OFFICE\-2_\{02741\} Equipment List, !- Zone Conditioning Equipment List Name
  L2 \- A \- OFFICE\-2_\{02741\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L2 \- A \- OFFICE\-2_\{02741\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 185,                               !- Zone Air Node Name
  L2 \- A \- OFFICE\-2_\{02741\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L2 \- A \- OFFICE\-2_\{02741\} Inlet Node List, !- Name
  Node 190,                               !- Node Name 1
  Node 194;                               !- Node Name 2

NodeList,
  L2 \- A \- OFFICE\-2_\{02741\} Exhaust Node List, !- Name
  Node 193;                               !- Node Name 1

NodeList,
  L2 \- A \- OFFICE\-2_\{02741\} Return Node List, !- Name
  Node 191;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L2 \- A \- OFFICE\-2_CAVTerminal_\{02749\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 192,                               !- Air Inlet Node Name
  Node 190,                               !- Air Outlet Node Name
  0.131577523260498;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L2 \- A \- OFFICE\-2_CAVTerminal_\{02749\}, !- Name
  Node 190,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L2 \- A \- OFFICE\-2_CAVTerminal_\{02749\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L2 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02748\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 193,                               !- Air Inlet Node Name
  Node 194,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.04084100446777,                       !- Cooling Supply Air Flow Rate {m3/s}
  1.04084100446777,                       !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L2 \- A \- OFFICE\-2_TerminalFan_\{02745\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L2 \- A \- OFFICE\-2_HeatingCoil_\{02747\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L2 \- A \- OFFICE\-2_CoolingCoil_\{02746\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 17,               !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L2 \- A \- OFFICE\-2_TerminalFan_\{02745\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  1.04084100446777,                       !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 193,                               !- Air Inlet Node Name
  L2 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02748\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 17,                      !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 16,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 17,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- A \- OFFICE\-2_HeatingCoil_\{02747\}, !- Name
  Node 188,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 189,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02748\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02748\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  51712.7189247086,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  2.74088131176514,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00278308400678418,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 166,                    !- Energy Part Load Fraction Curve Name
  51712.7189247086,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  2.74088131176514,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00278308400678418,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 102;                  !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 166,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 102,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- A \- OFFICE\-2_CoolingCoil_\{02746\}, !- Name
  Node 186,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 187,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02748\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02748\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  27797.3290425523,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  1.04084100446777,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00149600135322148,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 161,                    !- Energy Part Load Fraction Curve Name
  27797.3290425523,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  1.04084100446777,                       !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00149600143829762,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 99;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 161,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 99,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 17,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L2 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02748\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 194;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L2 \- A \- OFFICE\-2_\{02741\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L2 \- A \- OFFICE\-2_CAVTerminal_\{02749\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L2 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02748\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L2 \- A \- OFFICE\-2_\{02741\},         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L2 \- A \- OFFICE\-2_\{02741\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  1.04084100446777,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  1.04084100446777,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L2 \\\- A \\\- OFFICE\\\-2_\\\{02741\\\}_DesignSpecOA_\{02750\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.131577523260498,                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L2 \- A \- OFFICE\-2_\{02741\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_\{00714\}, !- Space Name 1
  L2 \\\- A \\\- OFFICE\\\-2_\\\{02741\\\}_DesignSpecOA_\{02750\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L2 \- B \- BARRACKS_\{02731\},          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  2214.47875976562,                       !- Volume {m3}
  660.249938964844,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_\{01115\}, !- Name
  L2 \- B \- BARRACKS_\{02731\},          !- Zone Name
  ,                                       !- Ceiling Height {m}
  2214.47875976562,                       !- Volume {m3}
  660.249938964844;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Floor_1903_\{01181\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L2 \- B \- BARRACKS_\{02731\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_\{01115\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_RoofCeiling_1898_\{00422\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.77, 27.11, 4.19,                    !- X,Y,Z Vertex 1 {m}
  144.43, 34.29, 4.19,                    !- X,Y,Z Vertex 2 {m}
  144.53, 34.34, 4.19,                    !- X,Y,Z Vertex 3 {m}
  147.87, 27.16, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Floor_1904_\{01182\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L2 \- B \- BARRACKS_\{02731\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_\{01115\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_RoofCeiling_1902_\{00512\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.67, 25.2, 4.19,                     !- X,Y,Z Vertex 1 {m}
  138.56, 36.17, 4.19,                    !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 4.19,                    !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 4.19,                     !- X,Y,Z Vertex 4 {m}
  151.59, 28.89, 4.19,                    !- X,Y,Z Vertex 5 {m}
  148.24, 36.07, 4.19,                    !- X,Y,Z Vertex 6 {m}
  144.53, 34.34, 4.19,                    !- X,Y,Z Vertex 7 {m}
  144.43, 34.29, 4.19,                    !- X,Y,Z Vertex 8 {m}
  147.77, 27.11, 4.19;                    !- X,Y,Z Vertex 9 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_RoofCeiling_1001_\{01180\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L2 \- B \- BARRACKS_\{02731\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_\{01115\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_Floor_1012_\{01192\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 7.54,                    !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 7.54,                    !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 7.54,                    !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 7.54,                    !- X,Y,Z Vertex 4 {m}
  195.57, 49.4, 7.54,                     !- X,Y,Z Vertex 5 {m}
  190.45, 60.36, 7.54,                    !- X,Y,Z Vertex 6 {m}
  138.56, 36.17, 7.54,                    !- X,Y,Z Vertex 7 {m}
  143.67, 25.2, 7.54;                     !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_937_\{01116\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- B \- BARRACKS_\{02731\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_\{01115\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_890_\{01067\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.56, 36.17, 7.54,                    !- X,Y,Z Vertex 1 {m}
  138.56, 36.17, 4.19,                    !- X,Y,Z Vertex 2 {m}
  143.67, 25.2, 4.19,                     !- X,Y,Z Vertex 3 {m}
  143.67, 25.2, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- B \- BARRACKS_\{02731\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_\{01115\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  190.45, 60.36, 7.54,                    !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 4.19,                    !- X,Y,Z Vertex 2 {m}
  138.56, 36.17, 4.19,                    !- X,Y,Z Vertex 3 {m}
  138.56, 36.17, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_939_\{01118\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  145.24, 39.28, 7.24,                    !- X,Y,Z Vertex 1 {m}
  145.24, 39.28, 5.1,                     !- X,Y,Z Vertex 2 {m}
  144.32, 38.86, 5.1,                     !- X,Y,Z Vertex 3 {m}
  144.32, 38.86, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_940_\{01119\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  149.87, 41.44, 7.24,                    !- X,Y,Z Vertex 1 {m}
  149.87, 41.44, 5.1,                     !- X,Y,Z Vertex 2 {m}
  148.95, 41.01, 5.1,                     !- X,Y,Z Vertex 3 {m}
  148.95, 41.01, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_941_\{01120\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.5, 42.67, 7.24,                     !- X,Y,Z Vertex 1 {m}
  152.5, 42.67, 5.1,                      !- X,Y,Z Vertex 2 {m}
  151.58, 42.24, 5.1,                     !- X,Y,Z Vertex 3 {m}
  151.58, 42.24, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_942_\{01121\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  154.18, 43.45, 7.24,                    !- X,Y,Z Vertex 1 {m}
  154.18, 43.45, 5.1,                     !- X,Y,Z Vertex 2 {m}
  153.26, 43.02, 5.1,                     !- X,Y,Z Vertex 3 {m}
  153.26, 43.02, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_943_\{01122\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  156.63, 44.59, 7.24,                    !- X,Y,Z Vertex 1 {m}
  156.63, 44.59, 5.1,                     !- X,Y,Z Vertex 2 {m}
  155.71, 44.16, 5.1,                     !- X,Y,Z Vertex 3 {m}
  155.71, 44.16, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_944_\{01123\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  158.33, 45.39, 7.24,                    !- X,Y,Z Vertex 1 {m}
  158.33, 45.39, 5.1,                     !- X,Y,Z Vertex 2 {m}
  157.41, 44.96, 5.1,                     !- X,Y,Z Vertex 3 {m}
  157.41, 44.96, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_945_\{01124\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  160.64, 46.46, 7.24,                    !- X,Y,Z Vertex 1 {m}
  160.64, 46.46, 5.1,                     !- X,Y,Z Vertex 2 {m}
  159.72, 46.03, 5.1,                     !- X,Y,Z Vertex 3 {m}
  159.72, 46.03, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_946_\{01125\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.26, 47.22, 7.24,                    !- X,Y,Z Vertex 1 {m}
  162.26, 47.22, 5.1,                     !- X,Y,Z Vertex 2 {m}
  161.34, 46.79, 5.1,                     !- X,Y,Z Vertex 3 {m}
  161.34, 46.79, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_947_\{01126\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  164.79, 48.4, 7.24,                     !- X,Y,Z Vertex 1 {m}
  164.79, 48.4, 5.1,                      !- X,Y,Z Vertex 2 {m}
  163.87, 47.97, 5.1,                     !- X,Y,Z Vertex 3 {m}
  163.87, 47.97, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_948_\{01127\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  166.48, 49.19, 7.24,                    !- X,Y,Z Vertex 1 {m}
  166.48, 49.19, 5.1,                     !- X,Y,Z Vertex 2 {m}
  165.56, 48.76, 5.1,                     !- X,Y,Z Vertex 3 {m}
  165.56, 48.76, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_949_\{01128\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  169.16, 50.44, 7.24,                    !- X,Y,Z Vertex 1 {m}
  169.16, 50.44, 5.1,                     !- X,Y,Z Vertex 2 {m}
  168.24, 50.01, 5.1,                     !- X,Y,Z Vertex 3 {m}
  168.24, 50.01, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_950_\{01129\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  170.26, 50.95, 7.24,                    !- X,Y,Z Vertex 1 {m}
  170.26, 50.95, 5.1,                     !- X,Y,Z Vertex 2 {m}
  169.34, 50.52, 5.1,                     !- X,Y,Z Vertex 3 {m}
  169.34, 50.52, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_951_\{01130\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  172.95, 52.21, 7.24,                    !- X,Y,Z Vertex 1 {m}
  172.95, 52.21, 5.1,                     !- X,Y,Z Vertex 2 {m}
  172.03, 51.78, 5.1,                     !- X,Y,Z Vertex 3 {m}
  172.03, 51.78, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_952_\{01131\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  174.49, 52.92, 7.24,                    !- X,Y,Z Vertex 1 {m}
  174.49, 52.92, 5.1,                     !- X,Y,Z Vertex 2 {m}
  173.57, 52.49, 5.1,                     !- X,Y,Z Vertex 3 {m}
  173.57, 52.49, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_953_\{01132\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  176.95, 54.07, 7.24,                    !- X,Y,Z Vertex 1 {m}
  176.95, 54.07, 5.1,                     !- X,Y,Z Vertex 2 {m}
  176.03, 53.64, 5.1,                     !- X,Y,Z Vertex 3 {m}
  176.03, 53.64, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_954_\{01133\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  178.66, 54.86, 7.24,                    !- X,Y,Z Vertex 1 {m}
  178.66, 54.86, 5.1,                     !- X,Y,Z Vertex 2 {m}
  177.74, 54.44, 5.1,                     !- X,Y,Z Vertex 3 {m}
  177.74, 54.44, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_955_\{01134\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  180.96, 55.94, 7.24,                    !- X,Y,Z Vertex 1 {m}
  180.96, 55.94, 5.1,                     !- X,Y,Z Vertex 2 {m}
  180.04, 55.51, 5.1,                     !- X,Y,Z Vertex 3 {m}
  180.04, 55.51, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_956_\{01135\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  182.82, 56.81, 7.24,                    !- X,Y,Z Vertex 1 {m}
  182.82, 56.81, 5.1,                     !- X,Y,Z Vertex 2 {m}
  181.9, 56.38, 5.1,                      !- X,Y,Z Vertex 3 {m}
  181.9, 56.38, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_957_\{01136\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  185.14, 57.89, 7.24,                    !- X,Y,Z Vertex 1 {m}
  185.14, 57.89, 5.1,                     !- X,Y,Z Vertex 2 {m}
  184.22, 57.46, 5.1,                     !- X,Y,Z Vertex 3 {m}
  184.22, 57.46, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_958_\{01137\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  186.83, 58.68, 7.24,                    !- X,Y,Z Vertex 1 {m}
  186.83, 58.68, 5.1,                     !- X,Y,Z Vertex 2 {m}
  185.91, 58.25, 5.1,                     !- X,Y,Z Vertex 3 {m}
  185.91, 58.25, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_959_\{01138\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  189.35, 59.85, 7.24,                    !- X,Y,Z Vertex 1 {m}
  189.35, 59.85, 5.1,                     !- X,Y,Z Vertex 2 {m}
  188.43, 59.42, 5.1,                     !- X,Y,Z Vertex 3 {m}
  188.43, 59.42, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_Window_960_\{01139\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_938_\{01117\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  190.37, 60.33, 7.24,                    !- X,Y,Z Vertex 1 {m}
  190.37, 60.33, 5.1,                     !- X,Y,Z Vertex 2 {m}
  189.45, 59.9, 5.1,                      !- X,Y,Z Vertex 3 {m}
  189.45, 59.9, 7.24;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_961_\{01140\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- B \- BARRACKS_\{02731\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_\{01115\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Wall_674_\{00839\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 7.54,                     !- X,Y,Z Vertex 1 {m}
  195.57, 49.4, 4.19,                     !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 4.19,                    !- X,Y,Z Vertex 3 {m}
  190.45, 60.36, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- B \- BARRACKS_\{02731\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_\{01115\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 7.54,                    !- X,Y,Z Vertex 1 {m}
  151.59, 28.89, 4.19,                    !- X,Y,Z Vertex 2 {m}
  195.57, 49.4, 4.19,                     !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 7.54;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Door_966_\{01170\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  156.07, 30.98, 6.63,                    !- X,Y,Z Vertex 1 {m}
  156.07, 30.98, 4.19,                    !- X,Y,Z Vertex 2 {m}
  156.89, 31.37, 4.19,                    !- X,Y,Z Vertex 3 {m}
  156.89, 31.37, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Door_974_\{01171\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  166.46, 35.83, 6.63,                    !- X,Y,Z Vertex 1 {m}
  166.46, 35.83, 4.19,                    !- X,Y,Z Vertex 2 {m}
  167.29, 36.21, 4.19,                    !- X,Y,Z Vertex 3 {m}
  167.29, 36.21, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Door_982_\{01172\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  178.08, 41.24, 6.63,                    !- X,Y,Z Vertex 1 {m}
  178.08, 41.24, 4.19,                    !- X,Y,Z Vertex 2 {m}
  178.9, 41.63, 4.19,                     !- X,Y,Z Vertex 3 {m}
  178.9, 41.63, 6.63;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Door_990_\{01173\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  190.28, 46.93, 6.63,                    !- X,Y,Z Vertex 1 {m}
  190.28, 46.93, 4.19,                    !- X,Y,Z Vertex 2 {m}
  191.11, 47.32, 4.19,                    !- X,Y,Z Vertex 3 {m}
  191.11, 47.32, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_963_\{01142\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.89, 29.5, 7.24,                     !- X,Y,Z Vertex 1 {m}
  152.89, 29.5, 5.1,                      !- X,Y,Z Vertex 2 {m}
  153.81, 29.93, 5.1,                     !- X,Y,Z Vertex 3 {m}
  153.81, 29.93, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_964_\{01143\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  154.02, 30.03, 7.24,                    !- X,Y,Z Vertex 1 {m}
  154.02, 30.03, 5.1,                     !- X,Y,Z Vertex 2 {m}
  154.94, 30.46, 5.1,                     !- X,Y,Z Vertex 3 {m}
  154.94, 30.46, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_965_\{01144\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  155.05, 30.51, 7.24,                    !- X,Y,Z Vertex 1 {m}
  155.05, 30.51, 5.1,                     !- X,Y,Z Vertex 2 {m}
  155.97, 30.94, 5.1,                     !- X,Y,Z Vertex 3 {m}
  155.97, 30.94, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_967_\{01145\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  156.03, 30.96, 7.54,                    !- X,Y,Z Vertex 1 {m}
  156.03, 30.96, 6.63,                    !- X,Y,Z Vertex 2 {m}
  156.86, 31.35, 6.63,                    !- X,Y,Z Vertex 3 {m}
  156.86, 31.35, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_968_\{01146\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  157.2, 31.51, 7.24,                     !- X,Y,Z Vertex 1 {m}
  157.2, 31.51, 5.1,                      !- X,Y,Z Vertex 2 {m}
  158.12, 31.94, 5.1,                     !- X,Y,Z Vertex 3 {m}
  158.12, 31.94, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_969_\{01147\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  158.2, 31.98, 7.24,                     !- X,Y,Z Vertex 1 {m}
  158.2, 31.98, 5.1,                      !- X,Y,Z Vertex 2 {m}
  159.12, 32.41, 5.1,                     !- X,Y,Z Vertex 3 {m}
  159.12, 32.41, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_970_\{01148\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  159.21, 32.45, 7.24,                    !- X,Y,Z Vertex 1 {m}
  159.21, 32.45, 5.1,                     !- X,Y,Z Vertex 2 {m}
  160.13, 32.88, 5.1,                     !- X,Y,Z Vertex 3 {m}
  160.13, 32.88, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_971_\{01149\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.93, 34.18, 7.24,                    !- X,Y,Z Vertex 1 {m}
  162.93, 34.18, 5.1,                     !- X,Y,Z Vertex 2 {m}
  163.85, 34.61, 5.1,                     !- X,Y,Z Vertex 3 {m}
  163.85, 34.61, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_972_\{01150\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  164.02, 34.69, 7.24,                    !- X,Y,Z Vertex 1 {m}
  164.02, 34.69, 5.1,                     !- X,Y,Z Vertex 2 {m}
  164.94, 35.12, 5.1,                     !- X,Y,Z Vertex 3 {m}
  164.94, 35.12, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_973_\{01151\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  165.13, 35.21, 7.24,                    !- X,Y,Z Vertex 1 {m}
  165.13, 35.21, 5.1,                     !- X,Y,Z Vertex 2 {m}
  166.05, 35.64, 5.1,                     !- X,Y,Z Vertex 3 {m}
  166.05, 35.64, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_975_\{01152\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  166.49, 35.84, 7.54,                    !- X,Y,Z Vertex 1 {m}
  166.49, 35.84, 6.63,                    !- X,Y,Z Vertex 2 {m}
  167.32, 36.23, 6.63,                    !- X,Y,Z Vertex 3 {m}
  167.32, 36.23, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_976_\{01153\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  167.35, 36.24, 7.24,                    !- X,Y,Z Vertex 1 {m}
  167.35, 36.24, 5.1,                     !- X,Y,Z Vertex 2 {m}
  168.27, 36.67, 5.1,                     !- X,Y,Z Vertex 3 {m}
  168.27, 36.67, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_977_\{01154\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  168.5, 36.78, 7.24,                     !- X,Y,Z Vertex 1 {m}
  168.5, 36.78, 5.1,                      !- X,Y,Z Vertex 2 {m}
  169.42, 37.21, 5.1,                     !- X,Y,Z Vertex 3 {m}
  169.42, 37.21, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_978_\{01155\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  169.58, 37.28, 7.24,                    !- X,Y,Z Vertex 1 {m}
  169.58, 37.28, 5.1,                     !- X,Y,Z Vertex 2 {m}
  170.5, 37.71, 5.1,                      !- X,Y,Z Vertex 3 {m}
  170.5, 37.71, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_979_\{01156\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  174.31, 39.49, 7.24,                    !- X,Y,Z Vertex 1 {m}
  174.31, 39.49, 5.1,                     !- X,Y,Z Vertex 2 {m}
  175.23, 39.92, 5.1,                     !- X,Y,Z Vertex 3 {m}
  175.23, 39.92, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_980_\{01157\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  175.36, 39.98, 7.24,                    !- X,Y,Z Vertex 1 {m}
  175.36, 39.98, 5.1,                     !- X,Y,Z Vertex 2 {m}
  176.28, 40.41, 5.1,                     !- X,Y,Z Vertex 3 {m}
  176.28, 40.41, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_981_\{01158\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  176.58, 40.55, 7.24,                    !- X,Y,Z Vertex 1 {m}
  176.58, 40.55, 5.1,                     !- X,Y,Z Vertex 2 {m}
  177.5, 40.98, 5.1,                      !- X,Y,Z Vertex 3 {m}
  177.5, 40.98, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_983_\{01159\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  178.08, 41.24, 7.54,                    !- X,Y,Z Vertex 1 {m}
  178.08, 41.24, 6.63,                    !- X,Y,Z Vertex 2 {m}
  178.9, 41.63, 6.63,                     !- X,Y,Z Vertex 3 {m}
  178.9, 41.63, 7.54;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_984_\{01160\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  179.42, 41.87, 7.24,                    !- X,Y,Z Vertex 1 {m}
  179.42, 41.87, 5.1,                     !- X,Y,Z Vertex 2 {m}
  180.34, 42.3, 5.1,                      !- X,Y,Z Vertex 3 {m}
  180.34, 42.3, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_985_\{01161\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  180.63, 42.43, 7.24,                    !- X,Y,Z Vertex 1 {m}
  180.63, 42.43, 5.1,                     !- X,Y,Z Vertex 2 {m}
  181.55, 42.86, 5.1,                     !- X,Y,Z Vertex 3 {m}
  181.55, 42.86, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_986_\{01162\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  181.68, 42.92, 7.24,                    !- X,Y,Z Vertex 1 {m}
  181.68, 42.92, 5.1,                     !- X,Y,Z Vertex 2 {m}
  182.6, 43.35, 5.1,                      !- X,Y,Z Vertex 3 {m}
  182.6, 43.35, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_987_\{01163\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  193.87, 48.61, 7.24,                    !- X,Y,Z Vertex 1 {m}
  193.87, 48.61, 5.1,                     !- X,Y,Z Vertex 2 {m}
  194.79, 49.04, 5.1,                     !- X,Y,Z Vertex 3 {m}
  194.79, 49.04, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_988_\{01164\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  192.88, 48.15, 7.24,                    !- X,Y,Z Vertex 1 {m}
  192.88, 48.15, 5.1,                     !- X,Y,Z Vertex 2 {m}
  193.8, 48.58, 5.1,                      !- X,Y,Z Vertex 3 {m}
  193.8, 48.58, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_989_\{01165\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  191.56, 47.53, 7.24,                    !- X,Y,Z Vertex 1 {m}
  191.56, 47.53, 5.1,                     !- X,Y,Z Vertex 2 {m}
  192.48, 47.96, 5.1,                     !- X,Y,Z Vertex 3 {m}
  192.48, 47.96, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_991_\{01166\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  190.19, 46.9, 7.54,                     !- X,Y,Z Vertex 1 {m}
  190.19, 46.9, 6.63,                     !- X,Y,Z Vertex 2 {m}
  191.02, 47.28, 6.63,                    !- X,Y,Z Vertex 3 {m}
  191.02, 47.28, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_992_\{01167\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  188.85, 46.27, 7.24,                    !- X,Y,Z Vertex 1 {m}
  188.85, 46.27, 5.1,                     !- X,Y,Z Vertex 2 {m}
  189.77, 46.7, 5.1,                      !- X,Y,Z Vertex 3 {m}
  189.77, 46.7, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_993_\{01168\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  187.65, 45.71, 7.24,                    !- X,Y,Z Vertex 1 {m}
  187.65, 45.71, 5.1,                     !- X,Y,Z Vertex 2 {m}
  188.57, 46.14, 5.1,                     !- X,Y,Z Vertex 3 {m}
  188.57, 46.14, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_Window_994_\{01169\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_962_\{01141\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  186.66, 45.24, 7.24,                    !- X,Y,Z Vertex 1 {m}
  186.66, 45.24, 5.1,                     !- X,Y,Z Vertex 2 {m}
  187.58, 45.68, 5.1,                     !- X,Y,Z Vertex 3 {m}
  187.58, 45.68, 7.24;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_995_\{01174\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- B \- BARRACKS_\{02731\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_\{01115\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_Wall_1015_\{01198\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  148.24, 36.07, 7.54,                    !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 4.19,                    !- X,Y,Z Vertex 2 {m}
  151.59, 28.89, 4.19,                    !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_996_\{01175\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- B \- BARRACKS_\{02731\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_\{01115\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_Wall_1014_\{01197\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.53, 34.34, 7.54,                    !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 4.19,                    !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 4.19,                    !- X,Y,Z Vertex 3 {m}
  148.24, 36.07, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_997_\{01176\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- B \- BARRACKS_\{02731\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_\{01115\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_Wall_1013_\{01196\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 7.54,                    !- X,Y,Z Vertex 1 {m}
  147.87, 27.16, 4.19,                    !- X,Y,Z Vertex 2 {m}
  144.53, 34.34, 4.19,                    !- X,Y,Z Vertex 3 {m}
  144.53, 34.34, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_998_\{01177\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- B \- BARRACKS_\{02731\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_\{01115\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.67, 25.2, 7.54,                     !- X,Y,Z Vertex 1 {m}
  143.67, 25.2, 4.19,                     !- X,Y,Z Vertex 2 {m}
  147.87, 27.16, 4.19,                    !- X,Y,Z Vertex 3 {m}
  147.87, 27.16, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_998_Window_1000_\{01179\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_998_\{01177\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  146.12, 26.34, 7.24,                    !- X,Y,Z Vertex 1 {m}
  146.12, 26.34, 5.1,                     !- X,Y,Z Vertex 2 {m}
  147.04, 26.77, 5.1,                     !- X,Y,Z Vertex 3 {m}
  147.04, 26.77, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_998_Window_999_\{01178\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_998_\{01177\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  144.52, 25.6, 7.24,                     !- X,Y,Z Vertex 1 {m}
  144.52, 25.6, 5.1,                      !- X,Y,Z Vertex 2 {m}
  145.44, 26.03, 5.1,                     !- X,Y,Z Vertex 3 {m}
  145.44, 26.03, 7.24;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L2 \- B \- BARRACKS_OHLight_\{02319\},  !- Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_\{01115\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  3739.20925907128,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L2 \- B \- BARRACKS_People__\{02321\},  !- Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_\{01115\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  44,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02322\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Schedule:Constant,
  Schedule_SchType_Constant_\{02322\},    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.22844;                              !- Hourly Value

ElectricEquipment,
  L2 \- B \- BARRACKS_ElectricEqpt_\{02324\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_\{01115\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L2 \- B \- BARRACKS_\{02731\} Thermostat, !- Name
  L2 \- B \- BARRACKS_\{02731\},          !- Zone or ZoneList Name
  L2 \- B \- BARRACKS_\{02731\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 15,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L2 \- B \- BARRACKS_\{02731\} Thermostat Schedule, !- Name
  L2 \- B \- BARRACKS_\{02731\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L2 \- B \- BARRACKS_\{02731\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 15,         !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 16, !- Name
  L2 \- B \- BARRACKS_\{02731\},          !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02733\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02732\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02733\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L2 \- B \- BARRACKS_\{02731\},          !- Zone Name
  L2 \- B \- BARRACKS_\{02731\} Equipment List, !- Zone Conditioning Equipment List Name
  L2 \- B \- BARRACKS_\{02731\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L2 \- B \- BARRACKS_\{02731\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 175,                               !- Zone Air Node Name
  L2 \- B \- BARRACKS_\{02731\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L2 \- B \- BARRACKS_\{02731\} Inlet Node List, !- Name
  Node 180,                               !- Node Name 1
  Node 184;                               !- Node Name 2

NodeList,
  L2 \- B \- BARRACKS_\{02731\} Exhaust Node List, !- Name
  Node 183;                               !- Node Name 1

NodeList,
  L2 \- B \- BARRACKS_\{02731\} Return Node List, !- Name
  Node 181;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L2 \- B \- BARRACKS_CAVTerminal_\{02739\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 182,                               !- Air Inlet Node Name
  Node 180,                               !- Air Outlet Node Name
  0.305041932019043;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L2 \- B \- BARRACKS_CAVTerminal_\{02739\}, !- Name
  Node 180,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L2 \- B \- BARRACKS_CAVTerminal_\{02739\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L2 \- B \- BARRACKS_HVAC_TerminalUnit_\{02738\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 183,                               !- Air Inlet Node Name
  Node 184,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  2.77653932080078,                       !- Cooling Supply Air Flow Rate {m3/s}
  2.77653932080078,                       !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L2 \- B \- BARRACKS_TerminalFan_\{02735\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L2 \- B \- BARRACKS_HeatingCoil_\{02737\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L2 \- B \- BARRACKS_CoolingCoil_\{02736\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 16,               !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L2 \- B \- BARRACKS_TerminalFan_\{02735\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  2.77653932080078,                       !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 183,                               !- Air Inlet Node Name
  L2 \- B \- BARRACKS_HVAC_TerminalUnit_\{02738\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 16,                      !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 16,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- B \- BARRACKS_HeatingCoil_\{02737\}, !- Name
  Node 178,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 179,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- B \- BARRACKS_HVAC_TerminalUnit_\{02738\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- B \- BARRACKS_HVAC_TerminalUnit_\{02738\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  137948.444444108,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  7.31155354477539,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00742413312384766,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 156,                    !- Energy Part Load Fraction Curve Name
  137948.444444108,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  7.31155354477539,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00742413312384766,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 96;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 156,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 96,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- B \- BARRACKS_CoolingCoil_\{02736\}, !- Name
  Node 176,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 177,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- B \- BARRACKS_HVAC_TerminalUnit_\{02738\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- B \- BARRACKS_HVAC_TerminalUnit_\{02738\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  74151.9430332844,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  2.77653932080078,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00399072180467344,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 151,                    !- Energy Part Load Fraction Curve Name
  74151.9430332844,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  2.77653932080078,                       !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00399072203162189,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 93;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 151,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 93,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 16,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L2 \- B \- BARRACKS_HVAC_TerminalUnit_\{02738\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 184;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L2 \- B \- BARRACKS_\{02731\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L2 \- B \- BARRACKS_CAVTerminal_\{02739\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L2 \- B \- BARRACKS_HVAC_TerminalUnit_\{02738\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L2 \- B \- BARRACKS_\{02731\},          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L2 \- B \- BARRACKS_\{02731\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  2.77653932080078,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  2.77653932080078,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L2 \\\- B \\\- BARRACKS_\\\{02731\\\}_DesignSpecOA_\{02740\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.305041932019043,                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L2 \- B \- BARRACKS_\{02731\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_\{01115\}, !- Space Name 1
  L2 \\\- B \\\- BARRACKS_\\\{02731\\\}_DesignSpecOA_\{02740\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L2 \- C \- BARRACKS\-1_\{02721\},       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  2592.4912109375,                        !- Volume {m3}
  772.955078125,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_\{01038\}, !- Name
  L2 \- C \- BARRACKS\-1_\{02721\},       !- Zone Name
  ,                                       !- Ceiling Height {m}
  2592.4912109375,                        !- Volume {m3}
  772.955078125;                          !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Floor_929_\{01106\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L2 \- C \- BARRACKS\-1_\{02721\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_\{01038\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_RoofCeiling_264_\{00403\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 4.19,                      !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 4.19,                      !- X,Y,Z Vertex 2 {m}
  138.56, 36.17, 4.19,                    !- X,Y,Z Vertex 3 {m}
  143.67, 25.2, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_RoofCeiling_928_\{01105\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L2 \- C \- BARRACKS\-1_\{02721\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_\{01038\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_Floor_936_\{01114\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.67, 25.2, 7.54,                     !- X,Y,Z Vertex 1 {m}
  138.56, 36.17, 7.54,                    !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 7.54,                      !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 7.54;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_862_\{01039\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- C \- BARRACKS\-1_\{02721\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_\{01038\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_843_\{01018\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.7, 0.48, 7.54,                       !- X,Y,Z Vertex 1 {m}
  84.7, 0.48, 4.19,                       !- X,Y,Z Vertex 2 {m}
  85.77, -1.8, 4.19,                      !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 7.54;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_863_\{01040\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- C \- BARRACKS\-1_\{02721\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_\{01038\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_842_\{01017\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.66, 9.16, 7.54,                      !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 4.19,                      !- X,Y,Z Vertex 2 {m}
  84.7, 0.48, 4.19,                       !- X,Y,Z Vertex 3 {m}
  84.7, 0.48, 7.54;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- C \- BARRACKS\-1_\{02721\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_\{01038\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.56, 36.17, 7.54,                    !- X,Y,Z Vertex 1 {m}
  138.56, 36.17, 4.19,                    !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 4.19,                      !- X,Y,Z Vertex 3 {m}
  80.66, 9.16, 7.54;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_865_\{01042\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  135.79, 34.88, 7.24,                    !- X,Y,Z Vertex 1 {m}
  135.79, 34.88, 5.1,                     !- X,Y,Z Vertex 2 {m}
  134.87, 34.45, 5.1,                     !- X,Y,Z Vertex 3 {m}
  134.87, 34.45, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_866_\{01043\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  138.28, 36.04, 7.24,                    !- X,Y,Z Vertex 1 {m}
  138.28, 36.04, 5.1,                     !- X,Y,Z Vertex 2 {m}
  137.36, 35.61, 5.1,                     !- X,Y,Z Vertex 3 {m}
  137.36, 35.61, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_867_\{01044\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  132.98, 33.56, 7.24,                    !- X,Y,Z Vertex 1 {m}
  132.98, 33.56, 5.1,                     !- X,Y,Z Vertex 2 {m}
  132.06, 33.14, 5.1,                     !- X,Y,Z Vertex 3 {m}
  132.06, 33.14, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_868_\{01045\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  128.96, 31.69, 7.24,                    !- X,Y,Z Vertex 1 {m}
  128.96, 31.69, 5.1,                     !- X,Y,Z Vertex 2 {m}
  128.04, 31.26, 5.1,                     !- X,Y,Z Vertex 3 {m}
  128.04, 31.26, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_869_\{01046\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  124.23, 29.48, 7.24,                    !- X,Y,Z Vertex 1 {m}
  124.23, 29.48, 5.1,                     !- X,Y,Z Vertex 2 {m}
  123.31, 29.05, 5.1,                     !- X,Y,Z Vertex 3 {m}
  123.31, 29.05, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_870_\{01047\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  121.32, 28.13, 7.24,                    !- X,Y,Z Vertex 1 {m}
  121.32, 28.13, 5.1,                     !- X,Y,Z Vertex 2 {m}
  120.4, 27.7, 5.1,                       !- X,Y,Z Vertex 3 {m}
  120.4, 27.7, 7.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_871_\{01048\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  119.53, 27.29, 7.24,                    !- X,Y,Z Vertex 1 {m}
  119.53, 27.29, 5.1,                     !- X,Y,Z Vertex 2 {m}
  118.61, 26.86, 5.1,                     !- X,Y,Z Vertex 3 {m}
  118.61, 26.86, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_872_\{01049\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  117.17, 26.19, 7.24,                    !- X,Y,Z Vertex 1 {m}
  117.17, 26.19, 5.1,                     !- X,Y,Z Vertex 2 {m}
  116.25, 25.76, 5.1,                     !- X,Y,Z Vertex 3 {m}
  116.25, 25.76, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_873_\{01050\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  115.62, 25.47, 7.24,                    !- X,Y,Z Vertex 1 {m}
  115.62, 25.47, 5.1,                     !- X,Y,Z Vertex 2 {m}
  114.7, 25.04, 5.1,                      !- X,Y,Z Vertex 3 {m}
  114.7, 25.04, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_874_\{01051\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.03, 24.26, 7.24,                    !- X,Y,Z Vertex 1 {m}
  113.03, 24.26, 5.1,                     !- X,Y,Z Vertex 2 {m}
  112.11, 23.83, 5.1,                     !- X,Y,Z Vertex 3 {m}
  112.11, 23.83, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_875_\{01052\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.46, 23.53, 7.24,                    !- X,Y,Z Vertex 1 {m}
  111.46, 23.53, 5.1,                     !- X,Y,Z Vertex 2 {m}
  110.54, 23.1, 5.1,                      !- X,Y,Z Vertex 3 {m}
  110.54, 23.1, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_876_\{01053\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  108.92, 22.35, 7.24,                    !- X,Y,Z Vertex 1 {m}
  108.92, 22.35, 5.1,                     !- X,Y,Z Vertex 2 {m}
  108, 21.92, 5.1,                        !- X,Y,Z Vertex 3 {m}
  108, 21.92, 7.24;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_877_\{01054\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.31, 21.59, 7.24,                    !- X,Y,Z Vertex 1 {m}
  107.31, 21.59, 5.1,                     !- X,Y,Z Vertex 2 {m}
  106.39, 21.16, 5.1,                     !- X,Y,Z Vertex 3 {m}
  106.39, 21.16, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_878_\{01055\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.78, 20.42, 7.24,                    !- X,Y,Z Vertex 1 {m}
  104.78, 20.42, 5.1,                     !- X,Y,Z Vertex 2 {m}
  103.86, 19.99, 5.1,                     !- X,Y,Z Vertex 3 {m}
  103.86, 19.99, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_879_\{01056\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  103.2, 19.68, 7.24,                     !- X,Y,Z Vertex 1 {m}
  103.2, 19.68, 5.1,                      !- X,Y,Z Vertex 2 {m}
  102.28, 19.25, 5.1,                     !- X,Y,Z Vertex 3 {m}
  102.28, 19.25, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_880_\{01057\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100.53, 18.44, 7.24,                    !- X,Y,Z Vertex 1 {m}
  100.53, 18.44, 5.1,                     !- X,Y,Z Vertex 2 {m}
  99.61, 18, 5.1,                         !- X,Y,Z Vertex 3 {m}
  99.61, 18, 7.24;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_881_\{01058\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.86, 17.66, 7.24,                     !- X,Y,Z Vertex 1 {m}
  98.86, 17.66, 5.1,                      !- X,Y,Z Vertex 2 {m}
  97.94, 17.23, 5.1,                      !- X,Y,Z Vertex 3 {m}
  97.94, 17.23, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_882_\{01059\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.43, 16.52, 7.24,                     !- X,Y,Z Vertex 1 {m}
  96.43, 16.52, 5.1,                      !- X,Y,Z Vertex 2 {m}
  95.51, 16.09, 5.1,                      !- X,Y,Z Vertex 3 {m}
  95.51, 16.09, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_883_\{01060\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.86, 15.79, 7.24,                     !- X,Y,Z Vertex 1 {m}
  94.86, 15.79, 5.1,                      !- X,Y,Z Vertex 2 {m}
  93.94, 15.36, 5.1,                      !- X,Y,Z Vertex 3 {m}
  93.94, 15.36, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_884_\{01061\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  92.32, 14.61, 7.24,                     !- X,Y,Z Vertex 1 {m}
  92.32, 14.61, 5.1,                      !- X,Y,Z Vertex 2 {m}
  91.4, 14.18, 5.1,                       !- X,Y,Z Vertex 3 {m}
  91.4, 14.18, 7.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_885_\{01062\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  90.73, 13.86, 7.24,                     !- X,Y,Z Vertex 1 {m}
  90.73, 13.86, 5.1,                      !- X,Y,Z Vertex 2 {m}
  89.81, 13.44, 5.1,                      !- X,Y,Z Vertex 3 {m}
  89.81, 13.44, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_886_\{01063\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.17, 12.67, 7.24,                     !- X,Y,Z Vertex 1 {m}
  88.17, 12.67, 5.1,                      !- X,Y,Z Vertex 2 {m}
  87.25, 12.24, 5.1,                      !- X,Y,Z Vertex 3 {m}
  87.25, 12.24, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_887_\{01064\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.49, 11.89, 7.24,                     !- X,Y,Z Vertex 1 {m}
  86.49, 11.89, 5.1,                      !- X,Y,Z Vertex 2 {m}
  85.57, 11.46, 5.1,                      !- X,Y,Z Vertex 3 {m}
  85.57, 11.46, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_888_\{01065\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.01, 10.73, 7.24,                     !- X,Y,Z Vertex 1 {m}
  84.01, 10.73, 5.1,                      !- X,Y,Z Vertex 2 {m}
  83.09, 10.3, 5.1,                       !- X,Y,Z Vertex 3 {m}
  83.09, 10.3, 7.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_Window_889_\{01066\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_864_\{01041\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.4, 9.98, 7.24,                       !- X,Y,Z Vertex 1 {m}
  82.4, 9.98, 5.1,                        !- X,Y,Z Vertex 2 {m}
  81.48, 9.55, 5.1,                       !- X,Y,Z Vertex 3 {m}
  81.48, 9.55, 7.24;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_890_\{01067\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- C \- BARRACKS\-1_\{02721\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_\{01038\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_937_\{01116\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.67, 25.2, 7.54,                     !- X,Y,Z Vertex 1 {m}
  143.67, 25.2, 4.19,                     !- X,Y,Z Vertex 2 {m}
  138.56, 36.17, 4.19,                    !- X,Y,Z Vertex 3 {m}
  138.56, 36.17, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- C \- BARRACKS\-1_\{02721\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_\{01038\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 7.54,                      !- X,Y,Z Vertex 1 {m}
  85.77, -1.8, 4.19,                      !- X,Y,Z Vertex 2 {m}
  143.67, 25.2, 4.19,                     !- X,Y,Z Vertex 3 {m}
  143.67, 25.2, 7.54;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Door_921_\{01101\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  128.83, 18.28, 6.63,                    !- X,Y,Z Vertex 1 {m}
  128.83, 18.28, 4.19,                    !- X,Y,Z Vertex 2 {m}
  129.66, 18.67, 4.19,                    !- X,Y,Z Vertex 3 {m}
  129.66, 18.67, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Door_923_\{01102\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  116.49, 12.53, 6.63,                    !- X,Y,Z Vertex 1 {m}
  116.49, 12.53, 4.19,                    !- X,Y,Z Vertex 2 {m}
  117.32, 12.91, 4.19,                    !- X,Y,Z Vertex 3 {m}
  117.32, 12.91, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Door_925_\{01103\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.06, 6.73, 6.63,                     !- X,Y,Z Vertex 1 {m}
  104.06, 6.73, 4.19,                     !- X,Y,Z Vertex 2 {m}
  104.89, 7.12, 4.19,                     !- X,Y,Z Vertex 3 {m}
  104.89, 7.12, 6.63;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Door_927_\{01104\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.57, 0.9, 6.63,                       !- X,Y,Z Vertex 1 {m}
  91.57, 0.9, 4.19,                       !- X,Y,Z Vertex 2 {m}
  92.4, 1.29, 4.19,                       !- X,Y,Z Vertex 3 {m}
  92.4, 1.29, 6.63;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_892_\{01069\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.72, -0.89, 7.24,                     !- X,Y,Z Vertex 1 {m}
  87.72, -0.89, 5.1,                      !- X,Y,Z Vertex 2 {m}
  88.64, -0.46, 5.1,                      !- X,Y,Z Vertex 3 {m}
  88.64, -0.46, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_893_\{01070\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.82, -0.38, 7.24,                     !- X,Y,Z Vertex 1 {m}
  88.82, -0.38, 5.1,                      !- X,Y,Z Vertex 2 {m}
  89.74, 0.05, 5.1,                       !- X,Y,Z Vertex 3 {m}
  89.74, 0.05, 7.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_894_\{01071\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  90.09, 0.22, 7.24,                      !- X,Y,Z Vertex 1 {m}
  90.09, 0.22, 5.1,                       !- X,Y,Z Vertex 2 {m}
  91.01, 0.65, 5.1,                       !- X,Y,Z Vertex 3 {m}
  91.01, 0.65, 7.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_895_\{01072\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  92.98, 1.56, 7.24,                      !- X,Y,Z Vertex 1 {m}
  92.98, 1.56, 5.1,                       !- X,Y,Z Vertex 2 {m}
  93.9, 1.99, 5.1,                        !- X,Y,Z Vertex 3 {m}
  93.9, 1.99, 7.24;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_896_\{01073\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.28, 2.17, 7.24,                      !- X,Y,Z Vertex 1 {m}
  94.28, 2.17, 5.1,                       !- X,Y,Z Vertex 2 {m}
  95.2, 2.6, 5.1,                         !- X,Y,Z Vertex 3 {m}
  95.2, 2.6, 7.24;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_897_\{01074\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  95.4, 2.69, 7.24,                       !- X,Y,Z Vertex 1 {m}
  95.4, 2.69, 5.1,                        !- X,Y,Z Vertex 2 {m}
  96.32, 3.12, 5.1,                       !- X,Y,Z Vertex 3 {m}
  96.32, 3.12, 7.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_898_\{01075\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100.25, 4.95, 7.24,                     !- X,Y,Z Vertex 1 {m}
  100.25, 4.95, 5.1,                      !- X,Y,Z Vertex 2 {m}
  101.17, 5.38, 5.1,                      !- X,Y,Z Vertex 3 {m}
  101.17, 5.38, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_899_\{01076\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  101.37, 5.47, 7.24,                     !- X,Y,Z Vertex 1 {m}
  101.37, 5.47, 5.1,                      !- X,Y,Z Vertex 2 {m}
  102.29, 5.9, 5.1,                       !- X,Y,Z Vertex 3 {m}
  102.29, 5.9, 7.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_900_\{01077\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  102.54, 6.02, 7.24,                     !- X,Y,Z Vertex 1 {m}
  102.54, 6.02, 5.1,                      !- X,Y,Z Vertex 2 {m}
  103.46, 6.45, 5.1,                      !- X,Y,Z Vertex 3 {m}
  103.46, 6.45, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_901_\{01078\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  105.46, 7.38, 7.24,                     !- X,Y,Z Vertex 1 {m}
  105.46, 7.38, 5.1,                      !- X,Y,Z Vertex 2 {m}
  106.38, 7.81, 5.1,                      !- X,Y,Z Vertex 3 {m}
  106.38, 7.81, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_902_\{01079\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  106.73, 7.97, 7.24,                     !- X,Y,Z Vertex 1 {m}
  106.73, 7.97, 5.1,                      !- X,Y,Z Vertex 2 {m}
  107.65, 8.4, 5.1,                       !- X,Y,Z Vertex 3 {m}
  107.65, 8.4, 7.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_903_\{01080\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.86, 8.5, 7.24,                      !- X,Y,Z Vertex 1 {m}
  107.86, 8.5, 5.1,                       !- X,Y,Z Vertex 2 {m}
  108.78, 8.93, 5.1,                      !- X,Y,Z Vertex 3 {m}
  108.78, 8.93, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_904_\{01081\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  112.66, 10.74, 7.24,                    !- X,Y,Z Vertex 1 {m}
  112.66, 10.74, 5.1,                     !- X,Y,Z Vertex 2 {m}
  113.58, 11.17, 5.1,                     !- X,Y,Z Vertex 3 {m}
  113.58, 11.17, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_905_\{01082\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.74, 11.24, 7.24,                    !- X,Y,Z Vertex 1 {m}
  113.74, 11.24, 5.1,                     !- X,Y,Z Vertex 2 {m}
  114.66, 11.67, 5.1,                     !- X,Y,Z Vertex 3 {m}
  114.66, 11.67, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_906_\{01083\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  114.98, 11.82, 7.24,                    !- X,Y,Z Vertex 1 {m}
  114.98, 11.82, 5.1,                     !- X,Y,Z Vertex 2 {m}
  115.9, 12.25, 5.1,                      !- X,Y,Z Vertex 3 {m}
  115.9, 12.25, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_907_\{01084\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  117.87, 13.17, 7.24,                    !- X,Y,Z Vertex 1 {m}
  117.87, 13.17, 5.1,                     !- X,Y,Z Vertex 2 {m}
  118.79, 13.6, 5.1,                      !- X,Y,Z Vertex 3 {m}
  118.79, 13.6, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_908_\{01085\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  119.14, 13.76, 7.24,                    !- X,Y,Z Vertex 1 {m}
  119.14, 13.76, 5.1,                     !- X,Y,Z Vertex 2 {m}
  120.06, 14.19, 5.1,                     !- X,Y,Z Vertex 3 {m}
  120.06, 14.19, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_909_\{01086\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  120.29, 14.3, 7.24,                     !- X,Y,Z Vertex 1 {m}
  120.29, 14.3, 5.1,                      !- X,Y,Z Vertex 2 {m}
  121.21, 14.73, 5.1,                     !- X,Y,Z Vertex 3 {m}
  121.21, 14.73, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_910_\{01087\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  125.06, 16.52, 7.24,                    !- X,Y,Z Vertex 1 {m}
  125.06, 16.52, 5.1,                     !- X,Y,Z Vertex 2 {m}
  125.98, 16.95, 5.1,                     !- X,Y,Z Vertex 3 {m}
  125.98, 16.95, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_911_\{01088\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  126.23, 17.07, 7.24,                    !- X,Y,Z Vertex 1 {m}
  126.23, 17.07, 5.1,                     !- X,Y,Z Vertex 2 {m}
  127.15, 17.5, 5.1,                      !- X,Y,Z Vertex 3 {m}
  127.15, 17.5, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_912_\{01089\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  127.48, 17.65, 7.24,                    !- X,Y,Z Vertex 1 {m}
  127.48, 17.65, 5.1,                     !- X,Y,Z Vertex 2 {m}
  128.4, 18.08, 5.1,                      !- X,Y,Z Vertex 3 {m}
  128.4, 18.08, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_913_\{01090\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  130.21, 18.92, 7.24,                    !- X,Y,Z Vertex 1 {m}
  130.21, 18.92, 5.1,                     !- X,Y,Z Vertex 2 {m}
  131.13, 19.36, 5.1,                     !- X,Y,Z Vertex 3 {m}
  131.13, 19.36, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_914_\{01091\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  132, 19.76, 7.24,                       !- X,Y,Z Vertex 1 {m}
  132, 19.76, 5.1,                        !- X,Y,Z Vertex 2 {m}
  132.92, 20.19, 5.1,                     !- X,Y,Z Vertex 3 {m}
  132.92, 20.19, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_915_\{01092\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  133.84, 20.62, 7.24,                    !- X,Y,Z Vertex 1 {m}
  133.84, 20.62, 5.1,                     !- X,Y,Z Vertex 2 {m}
  134.76, 21.05, 5.1,                     !- X,Y,Z Vertex 3 {m}
  134.76, 21.05, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_916_\{01093\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  136.35, 21.79, 7.24,                    !- X,Y,Z Vertex 1 {m}
  136.35, 21.79, 5.1,                     !- X,Y,Z Vertex 2 {m}
  137.27, 22.22, 5.1,                     !- X,Y,Z Vertex 3 {m}
  137.27, 22.22, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_917_\{01094\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  137.95, 22.53, 7.24,                    !- X,Y,Z Vertex 1 {m}
  137.95, 22.53, 5.1,                     !- X,Y,Z Vertex 2 {m}
  138.87, 22.96, 5.1,                     !- X,Y,Z Vertex 3 {m}
  138.87, 22.96, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_918_\{01095\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  140.46, 23.7, 7.24,                     !- X,Y,Z Vertex 1 {m}
  140.46, 23.7, 5.1,                      !- X,Y,Z Vertex 2 {m}
  141.38, 24.13, 5.1,                     !- X,Y,Z Vertex 3 {m}
  141.38, 24.13, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_919_\{01096\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.06, 24.45, 7.24,                    !- X,Y,Z Vertex 1 {m}
  142.06, 24.45, 5.1,                     !- X,Y,Z Vertex 2 {m}
  142.98, 24.88, 5.1,                     !- X,Y,Z Vertex 3 {m}
  142.98, 24.88, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_920_\{01097\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  128.82, 18.28, 7.54,                    !- X,Y,Z Vertex 1 {m}
  128.82, 18.28, 6.63,                    !- X,Y,Z Vertex 2 {m}
  129.65, 18.66, 6.63,                    !- X,Y,Z Vertex 3 {m}
  129.65, 18.66, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_922_\{01098\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  116.5, 12.53, 7.54,                     !- X,Y,Z Vertex 1 {m}
  116.5, 12.53, 6.63,                     !- X,Y,Z Vertex 2 {m}
  117.33, 12.92, 6.63,                    !- X,Y,Z Vertex 3 {m}
  117.33, 12.92, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_924_\{01099\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.06, 6.73, 7.54,                     !- X,Y,Z Vertex 1 {m}
  104.06, 6.73, 6.63,                     !- X,Y,Z Vertex 2 {m}
  104.89, 7.12, 6.63,                     !- X,Y,Z Vertex 3 {m}
  104.89, 7.12, 7.54;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_Window_926_\{01100\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_891_\{01068\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.58, 0.91, 7.54,                      !- X,Y,Z Vertex 1 {m}
  91.58, 0.91, 6.63,                      !- X,Y,Z Vertex 2 {m}
  92.4, 1.29, 6.63,                       !- X,Y,Z Vertex 3 {m}
  92.4, 1.29, 7.54;                       !- X,Y,Z Vertex 4 {m}

Lights,
  L2 \- C \- BARRACKS\-1_OHLight_\{02311\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_\{01038\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  4377.49496728854,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L2 \- C \- BARRACKS\-1_People__\{02313\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_\{01038\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  52,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02314\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Schedule:Constant,
  Schedule_SchType_Constant_\{02314\},    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.22844;                              !- Hourly Value

ElectricEquipment,
  L2 \- C \- BARRACKS\-1_ElectricEqpt_\{02316\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_\{01038\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L2 \- C \- BARRACKS\-1_\{02721\} Thermostat, !- Name
  L2 \- C \- BARRACKS\-1_\{02721\},       !- Zone or ZoneList Name
  L2 \- C \- BARRACKS\-1_\{02721\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 14,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L2 \- C \- BARRACKS\-1_\{02721\} Thermostat Schedule, !- Name
  L2 \- C \- BARRACKS\-1_\{02721\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L2 \- C \- BARRACKS\-1_\{02721\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 14,         !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 15, !- Name
  L2 \- C \- BARRACKS\-1_\{02721\},       !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02723\},    !- Carbon Dioxide Setpoint Schedule Name
