  Schedule_SchType_Constant_\{02722\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02723\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L2 \- C \- BARRACKS\-1_\{02721\},       !- Zone Name
  L2 \- C \- BARRACKS\-1_\{02721\} Equipment List, !- Zone Conditioning Equipment List Name
  L2 \- C \- BARRACKS\-1_\{02721\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L2 \- C \- BARRACKS\-1_\{02721\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 165,                               !- Zone Air Node Name
  L2 \- C \- BARRACKS\-1_\{02721\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L2 \- C \- BARRACKS\-1_\{02721\} Inlet Node List, !- Name
  Node 170,                               !- Node Name 1
  Node 174;                               !- Node Name 2

NodeList,
  L2 \- C \- BARRACKS\-1_\{02721\} Exhaust Node List, !- Name
  Node 173;                               !- Node Name 1

NodeList,
  L2 \- C \- BARRACKS\-1_\{02721\} Return Node List, !- Name
  Node 171;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L2 \- C \- BARRACKS\-1_CAVTerminal_\{02729\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 172,                               !- Air Inlet Node Name
  Node 170,                               !- Air Outlet Node Name
  0.358267033007812;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L2 \- C \- BARRACKS\-1_CAVTerminal_\{02729\}, !- Name
  Node 170,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L2 \- C \- BARRACKS\-1_CAVTerminal_\{02729\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L2 \- C \- BARRACKS\-1_HVAC_TerminalUnit_\{02728\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 173,                               !- Air Inlet Node Name
  Node 174,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  3.10493909311523,                       !- Cooling Supply Air Flow Rate {m3/s}
  3.10493909311523,                       !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L2 \- C \- BARRACKS\-1_TerminalFan_\{02725\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L2 \- C \- BARRACKS\-1_HeatingCoil_\{02727\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L2 \- C \- BARRACKS\-1_CoolingCoil_\{02726\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 15,               !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L2 \- C \- BARRACKS\-1_TerminalFan_\{02725\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  3.10493909311523,                       !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 173,                               !- Air Inlet Node Name
  L2 \- C \- BARRACKS\-1_HVAC_TerminalUnit_\{02728\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 15,                      !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 14,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 15,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- C \- BARRACKS\-1_HeatingCoil_\{02727\}, !- Name
  Node 168,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 169,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- C \- BARRACKS\-1_HVAC_TerminalUnit_\{02728\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- C \- BARRACKS\-1_HVAC_TerminalUnit_\{02728\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  154264.524467607,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  8.17633961187012,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.0083022347265293,                     !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 146,                    !- Energy Part Load Fraction Curve Name
  154264.524467607,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  8.17633961187012,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.0083022347265293,                     !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 90;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 146,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 90,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- C \- BARRACKS\-1_CoolingCoil_\{02726\}, !- Name
  Node 166,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 167,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- C \- BARRACKS\-1_HVAC_TerminalUnit_\{02728\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- C \- BARRACKS\-1_HVAC_TerminalUnit_\{02728\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  82922.3796134125,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  3.10493909311523,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00446273064308125,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 141,                    !- Energy Part Load Fraction Curve Name
  82922.3796134125,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  3.10493909311523,                       !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00446273089687239,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 87;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 141,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 87,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 15,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L2 \- C \- BARRACKS\-1_HVAC_TerminalUnit_\{02728\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 174;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L2 \- C \- BARRACKS\-1_\{02721\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L2 \- C \- BARRACKS\-1_CAVTerminal_\{02729\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L2 \- C \- BARRACKS\-1_HVAC_TerminalUnit_\{02728\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L2 \- C \- BARRACKS\-1_\{02721\},       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L2 \- C \- BARRACKS\-1_\{02721\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  3.10493909311523,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  3.10493909311523,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L2 \\\- C \\\- BARRACKS\\\-1_\\\{02721\\\}_DesignSpecOA_\{02730\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.358267033007812,                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L2 \- C \- BARRACKS\-1_\{02721\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_\{01038\}, !- Space Name 1
  L2 \\\- C \\\- BARRACKS\\\-1_\\\{02721\\\}_DesignSpecOA_\{02730\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L2 \- D \- BARRACKS\-2_\{02701\},       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  566.4228515625,                         !- Volume {m3}
  168.879806518555,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_\{01009\}, !- Name
  L2 \- D \- BARRACKS\-2_\{02701\},       !- Zone Name
  ,                                       !- Ceiling Height {m}
  566.4228515625,                         !- Volume {m3}
  168.879806518555;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Floor_854_\{01029\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L2 \- D \- BARRACKS\-2_\{02701\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_\{01009\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_RoofCeiling_54_\{00184\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 4.19,                      !- X,Y,Z Vertex 1 {m}
  68, 3.27, 4.19,                         !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 4.19,                      !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 4.19;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_RoofCeiling_853_\{01028\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L2 \- D \- BARRACKS\-2_\{02701\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_\{01009\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_Floor_861_\{01037\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 7.54,                      !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 7.54,                      !- X,Y,Z Vertex 2 {m}
  68, 3.27, 7.54,                         !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 7.54;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_835_\{01010\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- BARRACKS\-2_\{02701\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_\{01009\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1053_\{01241\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68, 3.27, 7.54,                         !- X,Y,Z Vertex 1 {m}
  68, 3.27, 4.19,                         !- X,Y,Z Vertex 2 {m}
  73.12, -7.7, 4.19,                      !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 7.54;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_836_\{01011\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- BARRACKS\-2_\{02701\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_\{01009\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.66, 9.16, 7.54,                      !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 4.19,                      !- X,Y,Z Vertex 2 {m}
  68, 3.27, 4.19,                         !- X,Y,Z Vertex 3 {m}
  68, 3.27, 7.54;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_836_Window_837_\{01012\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_836_\{01011\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.9, 8.81, 7.24,                       !- X,Y,Z Vertex 1 {m}
  79.9, 8.81, 5.1,                        !- X,Y,Z Vertex 2 {m}
  78.98, 8.38, 5.1,                       !- X,Y,Z Vertex 3 {m}
  78.98, 8.38, 7.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_836_Window_838_\{01013\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_836_\{01011\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  78.2, 8.02, 7.24,                       !- X,Y,Z Vertex 1 {m}
  78.2, 8.02, 5.1,                        !- X,Y,Z Vertex 2 {m}
  77.28, 7.59, 5.1,                       !- X,Y,Z Vertex 3 {m}
  77.28, 7.59, 7.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_836_Window_839_\{01014\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_836_\{01011\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.72, 6.86, 7.24,                      !- X,Y,Z Vertex 1 {m}
  75.72, 6.86, 5.1,                       !- X,Y,Z Vertex 2 {m}
  74.8, 6.44, 5.1,                        !- X,Y,Z Vertex 3 {m}
  74.8, 6.44, 7.24;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_836_Window_840_\{01015\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_836_\{01011\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.08, 6.1, 7.24,                       !- X,Y,Z Vertex 1 {m}
  74.08, 6.1, 5.1,                        !- X,Y,Z Vertex 2 {m}
  73.16, 5.67, 5.1,                       !- X,Y,Z Vertex 3 {m}
  73.16, 5.67, 7.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_836_Window_841_\{01016\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_836_\{01011\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.77, 4.56, 7.24,                      !- X,Y,Z Vertex 1 {m}
  70.77, 4.56, 5.1,                       !- X,Y,Z Vertex 2 {m}
  69.85, 4.13, 5.1,                       !- X,Y,Z Vertex 3 {m}
  69.85, 4.13, 7.24;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_842_\{01017\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- BARRACKS\-2_\{02701\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_\{01009\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_863_\{01040\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.7, 0.48, 7.54,                       !- X,Y,Z Vertex 1 {m}
  84.7, 0.48, 4.19,                       !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 4.19,                      !- X,Y,Z Vertex 3 {m}
  80.66, 9.16, 7.54;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_843_\{01018\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- BARRACKS\-2_\{02701\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_\{01009\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Wall_862_\{01039\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 7.54,                      !- X,Y,Z Vertex 1 {m}
  85.77, -1.8, 4.19,                      !- X,Y,Z Vertex 2 {m}
  84.7, 0.48, 4.19,                       !- X,Y,Z Vertex 3 {m}
  84.7, 0.48, 7.54;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_844_\{01019\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- BARRACKS\-2_\{02701\},       !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_\{01009\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 7.54,                      !- X,Y,Z Vertex 1 {m}
  73.12, -7.7, 4.19,                      !- X,Y,Z Vertex 2 {m}
  85.77, -1.8, 4.19,                      !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 7.54;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_844_Door_852_\{01027\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_844_\{01019\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.08, -4.92, 6.63,                     !- X,Y,Z Vertex 1 {m}
  79.08, -4.92, 4.19,                     !- X,Y,Z Vertex 2 {m}
  79.91, -4.53, 4.19,                     !- X,Y,Z Vertex 3 {m}
  79.91, -4.53, 6.63;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_844_Window_845_\{01020\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_844_\{01019\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.27, -6.69, 7.24,                     !- X,Y,Z Vertex 1 {m}
  75.27, -6.69, 5.1,                      !- X,Y,Z Vertex 2 {m}
  76.19, -6.26, 5.1,                      !- X,Y,Z Vertex 3 {m}
  76.19, -6.26, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_844_Window_846_\{01021\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_844_\{01019\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  76.36, -6.19, 7.24,                     !- X,Y,Z Vertex 1 {m}
  76.36, -6.19, 5.1,                      !- X,Y,Z Vertex 2 {m}
  77.28, -5.76, 5.1,                      !- X,Y,Z Vertex 3 {m}
  77.28, -5.76, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_844_Window_847_\{01022\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_844_\{01019\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  77.6, -5.61, 7.24,                      !- X,Y,Z Vertex 1 {m}
  77.6, -5.61, 5.1,                       !- X,Y,Z Vertex 2 {m}
  78.52, -5.18, 5.1,                      !- X,Y,Z Vertex 3 {m}
  78.52, -5.18, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_844_Window_848_\{01023\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_844_\{01019\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.49, -4.26, 7.24,                     !- X,Y,Z Vertex 1 {m}
  80.49, -4.26, 5.1,                      !- X,Y,Z Vertex 2 {m}
  81.41, -3.83, 5.1,                      !- X,Y,Z Vertex 3 {m}
  81.41, -3.83, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_844_Window_849_\{01024\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_844_\{01019\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.81, -3.65, 7.24,                     !- X,Y,Z Vertex 1 {m}
  81.81, -3.65, 5.1,                      !- X,Y,Z Vertex 2 {m}
  82.73, -3.22, 5.1,                      !- X,Y,Z Vertex 3 {m}
  82.73, -3.22, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_844_Window_850_\{01025\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_844_\{01019\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.92, -3.13, 7.24,                     !- X,Y,Z Vertex 1 {m}
  82.92, -3.13, 5.1,                      !- X,Y,Z Vertex 2 {m}
  83.84, -2.7, 5.1,                       !- X,Y,Z Vertex 3 {m}
  83.84, -2.7, 7.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_844_Window_851_\{01026\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_844_\{01019\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.09, -4.92, 7.54,                     !- X,Y,Z Vertex 1 {m}
  79.09, -4.92, 6.63,                     !- X,Y,Z Vertex 2 {m}
  79.92, -4.53, 6.63,                     !- X,Y,Z Vertex 3 {m}
  79.92, -4.53, 7.54;                     !- X,Y,Z Vertex 4 {m}

Lights,
  L2 \- D \- BARRACKS\-2_OHLight_\{02303\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_\{01009\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  956.421044422044,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L2 \- D \- BARRACKS\-2_People__\{02305\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_\{01009\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  11,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02306\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Schedule:Constant,
  Schedule_SchType_Constant_\{02306\},    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.22844;                              !- Hourly Value

ElectricEquipment,
  L2 \- D \- BARRACKS\-2_ElectricEqpt_\{02308\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_\{01009\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L2 \- D \- BARRACKS\-2_\{02701\} Thermostat, !- Name
  L2 \- D \- BARRACKS\-2_\{02701\},       !- Zone or ZoneList Name
  L2 \- D \- BARRACKS\-2_\{02701\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 12,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L2 \- D \- BARRACKS\-2_\{02701\} Thermostat Schedule, !- Name
  L2 \- D \- BARRACKS\-2_\{02701\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L2 \- D \- BARRACKS\-2_\{02701\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 12,         !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 13, !- Name
  L2 \- D \- BARRACKS\-2_\{02701\},       !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02703\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02702\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02703\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L2 \- D \- BARRACKS\-2_\{02701\},       !- Zone Name
  L2 \- D \- BARRACKS\-2_\{02701\} Equipment List, !- Zone Conditioning Equipment List Name
  L2 \- D \- BARRACKS\-2_\{02701\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L2 \- D \- BARRACKS\-2_\{02701\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 145,                               !- Zone Air Node Name
  L2 \- D \- BARRACKS\-2_\{02701\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L2 \- D \- BARRACKS\-2_\{02701\} Inlet Node List, !- Name
  Node 150,                               !- Node Name 1
  Node 154;                               !- Node Name 2

NodeList,
  L2 \- D \- BARRACKS\-2_\{02701\} Exhaust Node List, !- Name
  Node 153;                               !- Node Name 1

NodeList,
  L2 \- D \- BARRACKS\-2_\{02701\} Return Node List, !- Name
  Node 151;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L2 \- D \- BARRACKS\-2_CAVTerminal_\{02709\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 152,                               !- Air Inlet Node Name
  Node 150,                               !- Air Outlet Node Name
  0.0774238875915527;                     !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L2 \- D \- BARRACKS\-2_CAVTerminal_\{02709\}, !- Name
  Node 150,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L2 \- D \- BARRACKS\-2_CAVTerminal_\{02709\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L2 \- D \- BARRACKS\-2_HVAC_TerminalUnit_\{02708\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 153,                               !- Air Inlet Node Name
  Node 154,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.675038030310059,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.675038030310059,                      !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L2 \- D \- BARRACKS\-2_TerminalFan_\{02705\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L2 \- D \- BARRACKS\-2_HeatingCoil_\{02707\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L2 \- D \- BARRACKS\-2_CoolingCoil_\{02706\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 13,               !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L2 \- D \- BARRACKS\-2_TerminalFan_\{02705\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  0.675038030310059,                      !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 153,                               !- Air Inlet Node Name
  L2 \- D \- BARRACKS\-2_HVAC_TerminalUnit_\{02708\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 13,                      !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 13,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- D \- BARRACKS\-2_HeatingCoil_\{02707\}, !- Name
  Node 148,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 149,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- D \- BARRACKS\-2_HVAC_TerminalUnit_\{02708\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- D \- BARRACKS\-2_HVAC_TerminalUnit_\{02708\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  33538.3135128914,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  1.77760014648315,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00180497072853857,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 126,                    !- Energy Part Load Fraction Curve Name
  33538.3135128914,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  1.77760014648315,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00180497072853857,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 78;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 126,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 78,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- D \- BARRACKS\-2_CoolingCoil_\{02706\}, !- Name
  Node 146,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 147,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- D \- BARRACKS\-2_HVAC_TerminalUnit_\{02708\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- D \- BARRACKS\-2_HVAC_TerminalUnit_\{02708\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  18027.973355782,                        !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  0.675038030310059,                      !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.000970232517476953,                   !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 121,                    !- Energy Part Load Fraction Curve Name
  18027.973355782,                        !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.675038030310059,                      !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00097023257265313,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 75;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 121,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 75,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 13,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L2 \- D \- BARRACKS\-2_HVAC_TerminalUnit_\{02708\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 154;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L2 \- D \- BARRACKS\-2_\{02701\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L2 \- D \- BARRACKS\-2_CAVTerminal_\{02709\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L2 \- D \- BARRACKS\-2_HVAC_TerminalUnit_\{02708\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L2 \- D \- BARRACKS\-2_\{02701\},       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L2 \- D \- BARRACKS\-2_\{02701\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.675038030310059,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.675038030310059,                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L2 \\\- D \\\- BARRACKS\\\-2_\\\{02701\\\}_DesignSpecOA_\{02710\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0774238875915527,                     !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L2 \- D \- BARRACKS\-2_\{02701\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_\{01009\}, !- Space Name 1
  L2 \\\- D \\\- BARRACKS\\\-2_\\\{02701\\\}_DesignSpecOA_\{02710\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L2 \- D \- BARRACKS_\{02711\},          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1479.87524414062,                       !- Volume {m3}
  441.226989746094,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_\{00957\}, !- Name
  L2 \- D \- BARRACKS_\{02711\},          !- Zone Name
  ,                                       !- Ceiling Height {m}
  1479.87524414062,                       !- Volume {m3}
  441.226989746094;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Floor_827_\{01000\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L2 \- D \- BARRACKS_\{02711\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_\{00957\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_RoofCeiling_188_\{00325\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 4.19,                    !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 4.19,                    !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 4.19,                    !- X,Y,Z Vertex 3 {m}
  60.65, -13, 4.19,                       !- X,Y,Z Vertex 4 {m}
  66.27, -14.8, 4.19;                     !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_RoofCeiling_826_\{00999\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L2 \- D \- BARRACKS_\{02711\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_\{00957\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_Floor_834_\{01008\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 7.54,                     !- X,Y,Z Vertex 1 {m}
  60.65, -13, 7.54,                       !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 7.54,                    !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 7.54,                    !- X,Y,Z Vertex 4 {m}
  53.61, -49.58, 7.54;                    !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_785_\{00958\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- BARRACKS_\{02711\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_\{00957\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_747_\{00918\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.37, -45.45, 7.54,                    !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 4.19,                    !- X,Y,Z Vertex 2 {m}
  53.61, -49.58, 4.19,                    !- X,Y,Z Vertex 3 {m}
  53.61, -49.58, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_\{00959\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- BARRACKS_\{02711\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_\{00957\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.05, -10.69, 7.54,                    !- X,Y,Z Vertex 1 {m}
  55.05, -10.69, 4.19,                    !- X,Y,Z Vertex 2 {m}
  42.37, -45.45, 4.19,                    !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_Window_787_\{00960\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_\{00959\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.28, -12.78, 7.24,                    !- X,Y,Z Vertex 1 {m}
  54.28, -12.78, 5.1,                     !- X,Y,Z Vertex 2 {m}
  53.93, -13.74, 5.1,                     !- X,Y,Z Vertex 3 {m}
  53.93, -13.74, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_Window_788_\{00961\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_\{00959\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.19, -15.79, 7.24,                    !- X,Y,Z Vertex 1 {m}
  53.19, -15.79, 5.1,                     !- X,Y,Z Vertex 2 {m}
  52.84, -16.74, 5.1,                     !- X,Y,Z Vertex 3 {m}
  52.84, -16.74, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_Window_789_\{00962\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_\{00959\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.62, -17.34, 7.24,                    !- X,Y,Z Vertex 1 {m}
  52.62, -17.34, 5.1,                     !- X,Y,Z Vertex 2 {m}
  52.27, -18.3, 5.1,                      !- X,Y,Z Vertex 3 {m}
  52.27, -18.3, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_Window_790_\{00963\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_\{00959\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.66, -19.97, 7.24,                    !- X,Y,Z Vertex 1 {m}
  51.66, -19.97, 5.1,                     !- X,Y,Z Vertex 2 {m}
  51.31, -20.93, 5.1,                     !- X,Y,Z Vertex 3 {m}
  51.31, -20.93, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_Window_791_\{00964\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_\{00959\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.09, -21.55, 7.24,                    !- X,Y,Z Vertex 1 {m}
  51.09, -21.55, 5.1,                     !- X,Y,Z Vertex 2 {m}
  50.74, -22.5, 5.1,                      !- X,Y,Z Vertex 3 {m}
  50.74, -22.5, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_Window_792_\{00965\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_\{00959\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.08, -24.3, 7.24,                     !- X,Y,Z Vertex 1 {m}
  50.08, -24.3, 5.1,                      !- X,Y,Z Vertex 2 {m}
  49.74, -25.25, 5.1,                     !- X,Y,Z Vertex 3 {m}
  49.74, -25.25, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_Window_793_\{00966\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_\{00959\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.47, -25.99, 7.24,                    !- X,Y,Z Vertex 1 {m}
  49.47, -25.99, 5.1,                     !- X,Y,Z Vertex 2 {m}
  49.12, -26.94, 5.1,                     !- X,Y,Z Vertex 3 {m}
  49.12, -26.94, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_Window_794_\{00967\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_\{00959\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.53, -28.57, 7.24,                    !- X,Y,Z Vertex 1 {m}
  48.53, -28.57, 5.1,                     !- X,Y,Z Vertex 2 {m}
  48.18, -29.52, 5.1,                     !- X,Y,Z Vertex 3 {m}
  48.18, -29.52, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_Window_795_\{00968\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_\{00959\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.91, -30.27, 7.24,                    !- X,Y,Z Vertex 1 {m}
  47.91, -30.27, 5.1,                     !- X,Y,Z Vertex 2 {m}
  47.56, -31.22, 5.1,                     !- X,Y,Z Vertex 3 {m}
  47.56, -31.22, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_Window_796_\{00969\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_\{00959\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.94, -32.93, 7.24,                    !- X,Y,Z Vertex 1 {m}
  46.94, -32.93, 5.1,                     !- X,Y,Z Vertex 2 {m}
  46.59, -33.88, 5.1,                     !- X,Y,Z Vertex 3 {m}
  46.59, -33.88, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_Window_797_\{00970\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_\{00959\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.36, -34.52, 7.24,                    !- X,Y,Z Vertex 1 {m}
  46.36, -34.52, 5.1,                     !- X,Y,Z Vertex 2 {m}
  46.01, -35.47, 5.1,                     !- X,Y,Z Vertex 3 {m}
  46.01, -35.47, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_Window_798_\{00971\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_\{00959\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.38, -37.2, 7.24,                     !- X,Y,Z Vertex 1 {m}
  45.38, -37.2, 5.1,                      !- X,Y,Z Vertex 2 {m}
  45.03, -38.15, 5.1,                     !- X,Y,Z Vertex 3 {m}
  45.03, -38.15, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_Window_799_\{00972\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_\{00959\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.79, -38.8, 7.24,                     !- X,Y,Z Vertex 1 {m}
  44.79, -38.8, 5.1,                      !- X,Y,Z Vertex 2 {m}
  44.44, -39.76, 5.1,                     !- X,Y,Z Vertex 3 {m}
  44.44, -39.76, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_Window_800_\{00973\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_786_\{00959\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.72, -41.74, 7.24,                    !- X,Y,Z Vertex 1 {m}
  43.72, -41.74, 5.1,                     !- X,Y,Z Vertex 2 {m}
  43.37, -42.69, 5.1,                     !- X,Y,Z Vertex 3 {m}
  43.37, -42.69, 7.24;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_801_\{00974\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- BARRACKS_\{02711\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_\{00957\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1045_\{01233\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.65, -13, 7.54,                       !- X,Y,Z Vertex 1 {m}
  60.65, -13, 4.19,                       !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 4.19,                    !- X,Y,Z Vertex 3 {m}
  55.05, -10.69, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_802_\{00975\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- BARRACKS_\{02711\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_\{00957\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1044_\{01232\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 7.54,                     !- X,Y,Z Vertex 1 {m}
  66.27, -14.8, 4.19,                     !- X,Y,Z Vertex 2 {m}
  60.65, -13, 4.19,                       !- X,Y,Z Vertex 3 {m}
  60.65, -13, 7.54;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- BARRACKS_\{02711\},          !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_\{00957\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 7.54,                    !- X,Y,Z Vertex 1 {m}
  53.61, -49.58, 4.19,                    !- X,Y,Z Vertex 2 {m}
  66.27, -14.8, 4.19,                     !- X,Y,Z Vertex 3 {m}
  66.27, -14.8, 7.54;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Door_821_\{00996\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65.35, -17.32, 6.63,                    !- X,Y,Z Vertex 1 {m}
  65.35, -17.32, 4.19,                    !- X,Y,Z Vertex 2 {m}
  65.66, -16.46, 4.19,                    !- X,Y,Z Vertex 3 {m}
  65.66, -16.46, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Door_823_\{00997\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.66, -30.21, 6.63,                    !- X,Y,Z Vertex 1 {m}
  60.66, -30.21, 4.19,                    !- X,Y,Z Vertex 2 {m}
  60.97, -29.35, 4.19,                    !- X,Y,Z Vertex 3 {m}
  60.97, -29.35, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Door_825_\{00998\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.98, -43.06, 6.63,                    !- X,Y,Z Vertex 1 {m}
  55.98, -43.06, 4.19,                    !- X,Y,Z Vertex 2 {m}
  56.29, -42.2, 4.19,                     !- X,Y,Z Vertex 3 {m}
  56.29, -42.2, 6.63;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_804_\{00977\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.54, -47.03, 7.24,                    !- X,Y,Z Vertex 1 {m}
  54.54, -47.03, 5.1,                     !- X,Y,Z Vertex 2 {m}
  54.89, -46.07, 5.1,                     !- X,Y,Z Vertex 3 {m}
  54.89, -46.07, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_805_\{00978\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.92, -45.98, 7.24,                    !- X,Y,Z Vertex 1 {m}
  54.92, -45.98, 5.1,                     !- X,Y,Z Vertex 2 {m}
  55.27, -45.02, 5.1,                     !- X,Y,Z Vertex 3 {m}
  55.27, -45.02, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_806_\{00979\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.41, -44.64, 7.24,                    !- X,Y,Z Vertex 1 {m}
  55.41, -44.64, 5.1,                     !- X,Y,Z Vertex 2 {m}
  55.76, -43.68, 5.1,                     !- X,Y,Z Vertex 3 {m}
  55.76, -43.68, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_807_\{00980\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.49, -41.66, 7.24,                    !- X,Y,Z Vertex 1 {m}
  56.49, -41.66, 5.1,                     !- X,Y,Z Vertex 2 {m}
  56.84, -40.71, 5.1,                     !- X,Y,Z Vertex 3 {m}
  56.84, -40.71, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_808_\{00981\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.99, -40.28, 7.24,                    !- X,Y,Z Vertex 1 {m}
  56.99, -40.28, 5.1,                     !- X,Y,Z Vertex 2 {m}
  57.34, -39.33, 5.1,                     !- X,Y,Z Vertex 3 {m}
  57.34, -39.33, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_809_\{00982\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.39, -39.19, 7.24,                    !- X,Y,Z Vertex 1 {m}
  57.39, -39.19, 5.1,                     !- X,Y,Z Vertex 2 {m}
  57.74, -38.23, 5.1,                     !- X,Y,Z Vertex 3 {m}
  57.74, -38.23, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_810_\{00983\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.23, -34.12, 7.24,                    !- X,Y,Z Vertex 1 {m}
  59.23, -34.12, 5.1,                     !- X,Y,Z Vertex 2 {m}
  59.58, -33.17, 5.1,                     !- X,Y,Z Vertex 3 {m}
  59.58, -33.17, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_811_\{00984\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.66, -32.96, 7.24,                    !- X,Y,Z Vertex 1 {m}
  59.66, -32.96, 5.1,                     !- X,Y,Z Vertex 2 {m}
  60, -32.01, 5.1,                        !- X,Y,Z Vertex 3 {m}
  60, -32.01, 7.24;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_812_\{00985\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.11, -31.72, 7.24,                    !- X,Y,Z Vertex 1 {m}
  60.11, -31.72, 5.1,                     !- X,Y,Z Vertex 2 {m}
  60.46, -30.76, 5.1,                     !- X,Y,Z Vertex 3 {m}
  60.46, -30.76, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_813_\{00986\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.17, -28.8, 7.24,                     !- X,Y,Z Vertex 1 {m}
  61.17, -28.8, 5.1,                      !- X,Y,Z Vertex 2 {m}
  61.52, -27.84, 5.1,                     !- X,Y,Z Vertex 3 {m}
  61.52, -27.84, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_814_\{00987\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.72, -27.29, 7.24,                    !- X,Y,Z Vertex 1 {m}
  61.72, -27.29, 5.1,                     !- X,Y,Z Vertex 2 {m}
  62.07, -26.33, 5.1,                     !- X,Y,Z Vertex 3 {m}
  62.07, -26.33, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_815_\{00988\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.15, -26.11, 7.24,                    !- X,Y,Z Vertex 1 {m}
  62.15, -26.11, 5.1,                     !- X,Y,Z Vertex 2 {m}
  62.5, -25.16, 5.1,                      !- X,Y,Z Vertex 3 {m}
  62.5, -25.16, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_816_\{00989\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  63.92, -21.24, 7.24,                    !- X,Y,Z Vertex 1 {m}
  63.92, -21.24, 5.1,                     !- X,Y,Z Vertex 2 {m}
  64.27, -20.28, 5.1,                     !- X,Y,Z Vertex 3 {m}
  64.27, -20.28, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_817_\{00990\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.35, -20.07, 7.24,                    !- X,Y,Z Vertex 1 {m}
  64.35, -20.07, 5.1,                     !- X,Y,Z Vertex 2 {m}
  64.7, -19.12, 5.1,                      !- X,Y,Z Vertex 3 {m}
  64.7, -19.12, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_818_\{00991\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.81, -18.81, 7.24,                    !- X,Y,Z Vertex 1 {m}
  64.81, -18.81, 5.1,                     !- X,Y,Z Vertex 2 {m}
  65.15, -17.86, 5.1,                     !- X,Y,Z Vertex 3 {m}
  65.15, -17.86, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_819_\{00992\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65.79, -16.11, 7.24,                    !- X,Y,Z Vertex 1 {m}
  65.79, -16.11, 5.1,                     !- X,Y,Z Vertex 2 {m}
  66.14, -15.15, 5.1,                     !- X,Y,Z Vertex 3 {m}
  66.14, -15.15, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_820_\{00993\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65.35, -17.31, 7.54,                    !- X,Y,Z Vertex 1 {m}
  65.35, -17.31, 6.63,                    !- X,Y,Z Vertex 2 {m}
  65.66, -16.45, 6.63,                    !- X,Y,Z Vertex 3 {m}
  65.66, -16.45, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_822_\{00994\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.67, -30.18, 7.54,                    !- X,Y,Z Vertex 1 {m}
  60.67, -30.18, 6.63,                    !- X,Y,Z Vertex 2 {m}
  60.98, -29.32, 6.63,                    !- X,Y,Z Vertex 3 {m}
  60.98, -29.32, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_Window_824_\{00995\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_803_\{00976\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.98, -43.07, 7.54,                    !- X,Y,Z Vertex 1 {m}
  55.98, -43.07, 6.63,                    !- X,Y,Z Vertex 2 {m}
  56.29, -42.21, 6.63,                    !- X,Y,Z Vertex 3 {m}
  56.29, -42.21, 7.54;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L2 \- D \- BARRACKS_OHLight_\{02295\},  !- Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_\{00957\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  2498.81135619248,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L2 \- D \- BARRACKS_People__\{02297\},  !- Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_\{00957\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  30,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02298\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Schedule:Constant,
  Schedule_SchType_Constant_\{02298\},    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.22844;                              !- Hourly Value

ElectricEquipment,
  L2 \- D \- BARRACKS_ElectricEqpt_\{02300\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_\{00957\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L2 \- D \- BARRACKS_\{02711\} Thermostat, !- Name
  L2 \- D \- BARRACKS_\{02711\},          !- Zone or ZoneList Name
  L2 \- D \- BARRACKS_\{02711\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 13,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L2 \- D \- BARRACKS_\{02711\} Thermostat Schedule, !- Name
  L2 \- D \- BARRACKS_\{02711\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L2 \- D \- BARRACKS_\{02711\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 13,         !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 14, !- Name
  L2 \- D \- BARRACKS_\{02711\},          !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02713\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02712\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02713\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L2 \- D \- BARRACKS_\{02711\},          !- Zone Name
  L2 \- D \- BARRACKS_\{02711\} Equipment List, !- Zone Conditioning Equipment List Name
  L2 \- D \- BARRACKS_\{02711\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L2 \- D \- BARRACKS_\{02711\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 155,                               !- Zone Air Node Name
  L2 \- D \- BARRACKS_\{02711\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L2 \- D \- BARRACKS_\{02711\} Inlet Node List, !- Name
  Node 160,                               !- Node Name 1
  Node 164;                               !- Node Name 2

NodeList,
  L2 \- D \- BARRACKS_\{02711\} Exhaust Node List, !- Name
  Node 163;                               !- Node Name 1

NodeList,
  L2 \- D \- BARRACKS_\{02711\} Return Node List, !- Name
  Node 161;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L2 \- D \- BARRACKS_CAVTerminal_\{02719\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 162,                               !- Air Inlet Node Name
  Node 160,                               !- Air Outlet Node Name
  0.205257461553955;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L2 \- D \- BARRACKS_CAVTerminal_\{02719\}, !- Name
  Node 160,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L2 \- D \- BARRACKS_CAVTerminal_\{02719\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L2 \- D \- BARRACKS_HVAC_TerminalUnit_\{02718\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 163,                               !- Air Inlet Node Name
  Node 164,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  2.00659391689453,                       !- Cooling Supply Air Flow Rate {m3/s}
  2.00659391689453,                       !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L2 \- D \- BARRACKS_TerminalFan_\{02715\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L2 \- D \- BARRACKS_HeatingCoil_\{02717\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L2 \- D \- BARRACKS_CoolingCoil_\{02716\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 14,               !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L2 \- D \- BARRACKS_TerminalFan_\{02715\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  2.00659391689453,                       !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 163,                               !- Air Inlet Node Name
  L2 \- D \- BARRACKS_HVAC_TerminalUnit_\{02718\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 14,                      !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 13,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 14,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- D \- BARRACKS_HeatingCoil_\{02717\}, !- Name
  Node 158,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 159,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- D \- BARRACKS_HVAC_TerminalUnit_\{02718\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- D \- BARRACKS_HVAC_TerminalUnit_\{02718\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  99694.7917837435,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  5.28403064782227,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00536539146156641,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 136,                    !- Energy Part Load Fraction Curve Name
  99694.7917837435,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  5.28403064782227,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00536539146156641,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 84;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 136,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 84,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- D \- BARRACKS_CoolingCoil_\{02716\}, !- Name
  Node 156,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 157,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- D \- BARRACKS_HVAC_TerminalUnit_\{02718\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- D \- BARRACKS_HVAC_TerminalUnit_\{02718\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  53589.3099248828,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  2.00659391689453,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00288407854017578,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 131,                    !- Energy Part Load Fraction Curve Name
  53589.3099248828,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  2.00659391689453,                       !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00288407870419051,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 81;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 131,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 81,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 14,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L2 \- D \- BARRACKS_HVAC_TerminalUnit_\{02718\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 164;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L2 \- D \- BARRACKS_\{02711\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L2 \- D \- BARRACKS_CAVTerminal_\{02719\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L2 \- D \- BARRACKS_HVAC_TerminalUnit_\{02718\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L2 \- D \- BARRACKS_\{02711\},          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L2 \- D \- BARRACKS_\{02711\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  2.00659391689453,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  2.00659391689453,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L2 \\\- D \\\- BARRACKS_\\\{02711\\\}_DesignSpecOA_\{02720\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.205257461553955,                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L2 \- D \- BARRACKS_\{02711\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_\{00957\}, !- Space Name 1
  L2 \\\- D \\\- BARRACKS_\\\{02711\\\}_DesignSpecOA_\{02720\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L2 \- D \- OFFICE\-1_\{02691\},         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  930.783386230469,                       !- Volume {m3}
  277.514434814453,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  ,                                       !- Ceiling Height {m}
  930.783386230469,                       !- Volume {m3}
  277.514434814453;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Floor_769_\{00940\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_RoofCeiling_138_\{00273\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.31, -72.87, 4.19,                    !- X,Y,Z Vertex 1 {m}
  41.35, -60.09, 4.19,                    !- X,Y,Z Vertex 2 {m}
  40.8, -49.74, 4.19,                     !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 4.19,                    !- X,Y,Z Vertex 4 {m}
  53.61, -49.58, 4.19,                    !- X,Y,Z Vertex 5 {m}
  53.71, -51.61, 4.19,                    !- X,Y,Z Vertex 6 {m}
  46.44, -51.97, 4.19,                    !- X,Y,Z Vertex 7 {m}
  46.61, -55.57, 4.19,                    !- X,Y,Z Vertex 8 {m}
  53.89, -55.21, 4.19,                    !- X,Y,Z Vertex 9 {m}
  53.99, -57.22, 4.19,                    !- X,Y,Z Vertex 10 {m}
  58.79, -67.51, 4.19;                    !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_RoofCeiling_768_\{00939\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Floor_784_\{00956\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.79, -67.51, 7.54,                    !- X,Y,Z Vertex 1 {m}
  53.99, -57.22, 7.54,                    !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 7.54,                    !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 7.54,                    !- X,Y,Z Vertex 4 {m}
  46.44, -51.97, 7.54,                    !- X,Y,Z Vertex 5 {m}
  53.71, -51.61, 7.54,                    !- X,Y,Z Vertex 6 {m}
  53.61, -49.58, 7.54,                    !- X,Y,Z Vertex 7 {m}
  42.37, -45.45, 7.54,                    !- X,Y,Z Vertex 8 {m}
  40.8, -49.74, 7.54,                     !- X,Y,Z Vertex 9 {m}
  41.35, -60.09, 7.54,                    !- X,Y,Z Vertex 10 {m}
  47.31, -72.87, 7.54;                    !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_736_\{00907\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.35, -60.09, 7.54,                    !- X,Y,Z Vertex 1 {m}
  41.35, -60.09, 4.19,                    !- X,Y,Z Vertex 2 {m}
  47.31, -72.87, 4.19,                    !- X,Y,Z Vertex 3 {m}
  47.31, -72.87, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_736_Window_737_\{00908\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_736_\{00907\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.01, -61.51, 7.24,                    !- X,Y,Z Vertex 1 {m}
  42.01, -61.51, 5.1,                     !- X,Y,Z Vertex 2 {m}
  42.44, -62.43, 5.1,                     !- X,Y,Z Vertex 3 {m}
  42.44, -62.43, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_736_Window_738_\{00909\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_736_\{00907\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.03, -65.84, 7.24,                    !- X,Y,Z Vertex 1 {m}
  44.03, -65.84, 5.1,                     !- X,Y,Z Vertex 2 {m}
  44.46, -66.76, 5.1,                     !- X,Y,Z Vertex 3 {m}
  44.46, -66.76, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_736_Window_739_\{00910\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_736_\{00907\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.02, -70.1, 7.24,                     !- X,Y,Z Vertex 1 {m}
  46.02, -70.1, 5.1,                      !- X,Y,Z Vertex 2 {m}
  46.45, -71.02, 5.1,                     !- X,Y,Z Vertex 3 {m}
  46.45, -71.02, 7.24;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_740_\{00911\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.32, -59.44, 7.54,                    !- X,Y,Z Vertex 1 {m}
  41.32, -59.44, 4.19,                    !- X,Y,Z Vertex 2 {m}
  41.35, -60.09, 4.19,                    !- X,Y,Z Vertex 3 {m}
  41.35, -60.09, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_741_\{00912\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8, -49.74, 7.54,                     !- X,Y,Z Vertex 1 {m}
  40.8, -49.74, 4.19,                     !- X,Y,Z Vertex 2 {m}
  41.32, -59.44, 4.19,                    !- X,Y,Z Vertex 3 {m}
  41.32, -59.44, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_741_Window_742_\{00913\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_741_\{00912\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.89, -51.35, 7.24,                    !- X,Y,Z Vertex 1 {m}
  40.89, -51.35, 5.1,                     !- X,Y,Z Vertex 2 {m}
  40.94, -52.36, 5.1,                     !- X,Y,Z Vertex 3 {m}
  40.94, -52.36, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_741_Window_743_\{00914\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_741_\{00912\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.04, -54.28, 7.24,                    !- X,Y,Z Vertex 1 {m}
  41.04, -54.28, 5.1,                     !- X,Y,Z Vertex 2 {m}
  41.1, -55.29, 5.1,                      !- X,Y,Z Vertex 3 {m}
  41.1, -55.29, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_741_Window_744_\{00915\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_741_\{00912\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.2, -57.24, 7.24,                     !- X,Y,Z Vertex 1 {m}
  41.2, -57.24, 5.1,                      !- X,Y,Z Vertex 2 {m}
  41.25, -58.25, 5.1,                     !- X,Y,Z Vertex 3 {m}
  41.25, -58.25, 7.24;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_745_\{00916\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.37, -45.45, 7.54,                    !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 4.19,                    !- X,Y,Z Vertex 2 {m}
  40.8, -49.74, 4.19,                     !- X,Y,Z Vertex 3 {m}
  40.8, -49.74, 7.54;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_745_Window_746_\{00917\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_745_\{00916\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.81, -46.98, 7.24,                    !- X,Y,Z Vertex 1 {m}
  41.81, -46.98, 5.1,                     !- X,Y,Z Vertex 2 {m}
  41.46, -47.94, 5.1,                     !- X,Y,Z Vertex 3 {m}
  41.46, -47.94, 7.24;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_747_\{00918\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_785_\{00958\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 7.54,                    !- X,Y,Z Vertex 1 {m}
  53.61, -49.58, 4.19,                    !- X,Y,Z Vertex 2 {m}
  42.37, -45.45, 4.19,                    !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_748_\{00919\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.71, -51.61, 7.54,                    !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 4.19,                    !- X,Y,Z Vertex 2 {m}
  53.61, -49.58, 4.19,                    !- X,Y,Z Vertex 3 {m}
  53.61, -49.58, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_748_Door_750_\{00921\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_748_\{00919\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.68, -50.9, 6.63,                     !- X,Y,Z Vertex 1 {m}
  53.68, -50.9, 4.19,                     !- X,Y,Z Vertex 2 {m}
  53.63, -49.99, 4.19,                    !- X,Y,Z Vertex 3 {m}
  53.63, -49.99, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_748_Window_749_\{00920\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_748_\{00919\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.68, -50.92, 7.54,                    !- X,Y,Z Vertex 1 {m}
  53.68, -50.92, 6.63,                    !- X,Y,Z Vertex 2 {m}
  53.63, -50.01, 6.63,                    !- X,Y,Z Vertex 3 {m}
  53.63, -50.01, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_751_\{00922\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_Wall_725_\{00894\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.44, -51.97, 7.54,                    !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 4.19,                    !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 4.19,                    !- X,Y,Z Vertex 3 {m}
  53.71, -51.61, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_752_\{00923\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_Wall_724_\{00893\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 7.54,                    !- X,Y,Z Vertex 1 {m}
  46.61, -55.57, 4.19,                    !- X,Y,Z Vertex 2 {m}
  46.44, -51.97, 4.19,                    !- X,Y,Z Vertex 3 {m}
  46.44, -51.97, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_753_\{00924\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_Wall_727_\{00896\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.89, -55.21, 7.54,                    !- X,Y,Z Vertex 1 {m}
  53.89, -55.21, 4.19,                    !- X,Y,Z Vertex 2 {m}
  46.61, -55.57, 4.19,                    !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_754_\{00925\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.99, -57.22, 7.54,                    !- X,Y,Z Vertex 1 {m}
  53.99, -57.22, 4.19,                    !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 4.19,                    !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_754_Door_756_\{00927\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_754_\{00925\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.95, -56.4, 6.63,                     !- X,Y,Z Vertex 1 {m}
  53.95, -56.4, 4.19,                     !- X,Y,Z Vertex 2 {m}
  53.9, -55.48, 4.19,                     !- X,Y,Z Vertex 3 {m}
  53.9, -55.48, 6.63;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_754_Window_755_\{00926\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_754_\{00925\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.95, -56.34, 7.54,                    !- X,Y,Z Vertex 1 {m}
  53.95, -56.34, 6.63,                    !- X,Y,Z Vertex 2 {m}
  53.9, -55.42, 6.63,                     !- X,Y,Z Vertex 3 {m}
  53.9, -55.42, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_757_\{00928\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.96, -65.73, 7.54,                    !- X,Y,Z Vertex 1 {m}
  57.96, -65.73, 4.19,                    !- X,Y,Z Vertex 2 {m}
  53.99, -57.22, 4.19,                    !- X,Y,Z Vertex 3 {m}
  53.99, -57.22, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_757_Door_762_\{00933\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_757_\{00928\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.57, -60.6, 6.63,                     !- X,Y,Z Vertex 1 {m}
  55.57, -60.6, 4.19,                     !- X,Y,Z Vertex 2 {m}
  55.18, -59.77, 4.19,                    !- X,Y,Z Vertex 3 {m}
  55.18, -59.77, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_757_Window_758_\{00929\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_757_\{00928\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.81, -65.4, 7.24,                     !- X,Y,Z Vertex 1 {m}
  57.81, -65.4, 5.1,                      !- X,Y,Z Vertex 2 {m}
  57.38, -64.48, 5.1,                     !- X,Y,Z Vertex 3 {m}
  57.38, -64.48, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_757_Window_759_\{00930\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_757_\{00928\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.31, -62.2, 7.24,                     !- X,Y,Z Vertex 1 {m}
  56.31, -62.2, 5.1,                      !- X,Y,Z Vertex 2 {m}
  55.88, -61.28, 5.1,                     !- X,Y,Z Vertex 3 {m}
  55.88, -61.28, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_757_Window_760_\{00931\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_757_\{00928\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.54, -58.39, 7.24,                    !- X,Y,Z Vertex 1 {m}
  54.54, -58.39, 5.1,                     !- X,Y,Z Vertex 2 {m}
  54.11, -57.47, 5.1,                     !- X,Y,Z Vertex 3 {m}
  54.11, -57.47, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_757_Window_761_\{00932\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_757_\{00928\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.56, -60.59, 7.54,                    !- X,Y,Z Vertex 1 {m}
  55.56, -60.59, 6.63,                    !- X,Y,Z Vertex 2 {m}
  55.18, -59.76, 6.63,                    !- X,Y,Z Vertex 3 {m}
  55.18, -59.76, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_763_\{00934\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.79, -67.51, 7.54,                    !- X,Y,Z Vertex 1 {m}
  58.79, -67.51, 4.19,                    !- X,Y,Z Vertex 2 {m}
  57.96, -65.73, 4.19,                    !- X,Y,Z Vertex 3 {m}
  57.96, -65.73, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_764_\{00935\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.31, -72.87, 7.54,                    !- X,Y,Z Vertex 1 {m}
  47.31, -72.87, 4.19,                    !- X,Y,Z Vertex 2 {m}
  58.79, -67.51, 4.19,                    !- X,Y,Z Vertex 3 {m}
  58.79, -67.51, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_764_Window_765_\{00936\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_764_\{00935\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.1, -72.03, 7.24,                     !- X,Y,Z Vertex 1 {m}
  49.1, -72.03, 5.1,                      !- X,Y,Z Vertex 2 {m}
  50.02, -71.6, 5.1,                      !- X,Y,Z Vertex 3 {m}
  50.02, -71.6, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_764_Window_766_\{00937\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_764_\{00935\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.02, -68.81, 7.24,                    !- X,Y,Z Vertex 1 {m}
  56.02, -68.81, 5.1,                     !- X,Y,Z Vertex 2 {m}
  56.94, -68.38, 5.1,                     !- X,Y,Z Vertex 3 {m}
  56.94, -68.38, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_764_Window_767_\{00938\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_764_\{00935\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.59, -70.41, 7.24,                    !- X,Y,Z Vertex 1 {m}
  52.59, -70.41, 5.1,                     !- X,Y,Z Vertex 2 {m}
  53.51, -69.98, 5.1,                     !- X,Y,Z Vertex 3 {m}
  53.51, -69.98, 7.24;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L2 \- D \- OFFICE\-1_OHLight_\{02288\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  934.497076060973,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L2 \- D \- OFFICE\-1_People__\{02290\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  20,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.544444444444444,                      !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02174\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

ElectricEquipment,
  L2 \- D \- OFFICE\-1_ElectricEqpt_\{02292\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L2 \- D \- OFFICE\-1_\{02691\} Thermostat, !- Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone or ZoneList Name
  L2 \- D \- OFFICE\-1_\{02691\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 11,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L2 \- D \- OFFICE\-1_\{02691\} Thermostat Schedule, !- Name
  L2 \- D \- OFFICE\-1_\{02691\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L2 \- D \- OFFICE\-1_\{02691\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 11,         !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 12, !- Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02693\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02692\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02693\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone Name
  L2 \- D \- OFFICE\-1_\{02691\} Equipment List, !- Zone Conditioning Equipment List Name
  L2 \- D \- OFFICE\-1_\{02691\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L2 \- D \- OFFICE\-1_\{02691\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 135,                               !- Zone Air Node Name
  L2 \- D \- OFFICE\-1_\{02691\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L2 \- D \- OFFICE\-1_\{02691\} Inlet Node List, !- Name
  Node 140,                               !- Node Name 1
  Node 144;                               !- Node Name 2

NodeList,
  L2 \- D \- OFFICE\-1_\{02691\} Exhaust Node List, !- Name
  Node 143;                               !- Node Name 1

NodeList,
  L2 \- D \- OFFICE\-1_\{02691\} Return Node List, !- Name
  Node 141;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L2 \- D \- OFFICE\-1_CAVTerminal_\{02699\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 142,                               !- Air Inlet Node Name
  Node 140,                               !- Air Outlet Node Name
  0.131767893319702;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L2 \- D \- OFFICE\-1_CAVTerminal_\{02699\}, !- Name
  Node 140,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L2 \- D \- OFFICE\-1_CAVTerminal_\{02699\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L2 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02698\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 143,                               !- Air Inlet Node Name
  Node 144,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.17655154106445,                       !- Cooling Supply Air Flow Rate {m3/s}
  1.17655154106445,                       !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L2 \- D \- OFFICE\-1_TerminalFan_\{02695\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L2 \- D \- OFFICE\-1_HeatingCoil_\{02697\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L2 \- D \- OFFICE\-1_CoolingCoil_\{02696\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 12,               !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L2 \- D \- OFFICE\-1_TerminalFan_\{02695\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  1.17655154106445,                       !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 143,                               !- Air Inlet Node Name
  L2 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02698\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 12,                      !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 11,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 12,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- D \- OFFICE\-1_HeatingCoil_\{02697\}, !- Name
  Node 138,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 139,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02698\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02698\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  58455.3057405827,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  3.09825239146973,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00314595770443164,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 116,                    !- Energy Part Load Fraction Curve Name
  58455.3057405827,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  3.09825239146973,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00314595770443164,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 72;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 116,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 72,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- D \- OFFICE\-1_CoolingCoil_\{02696\}, !- Name
  Node 136,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 137,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02698\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02698\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  31421.6981231289,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  1.17655154106445,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00169105826105664,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 111,                    !- Energy Part Load Fraction Curve Name
  31421.6981231289,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  1.17655154106445,                       !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00169105835722547,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 69;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 111,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 69,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 12,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L2 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02698\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 144;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L2 \- D \- OFFICE\-1_\{02691\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L2 \- D \- OFFICE\-1_CAVTerminal_\{02699\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L2 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02698\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L2 \- D \- OFFICE\-1_\{02691\},         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L2 \- D \- OFFICE\-1_\{02691\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  1.17655154106445,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  1.17655154106445,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L2 \\\- D \\\- OFFICE\\\-1_\\\{02691\\\}_DesignSpecOA_\{02700\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.131767893319702,                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L2 \- D \- OFFICE\-1_\{02691\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_\{00906\}, !- Space Name 1
  L2 \\\- D \\\- OFFICE\\\-1_\\\{02691\\\}_DesignSpecOA_\{02700\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L2 \- D \- OFFICE\-2_\{02681\},         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  542.5986328125,                         !- Volume {m3}
  161.775955200195,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  ,                                       !- Ceiling Height {m}
  542.5986328125,                         !- Volume {m3}
  161.775955200195;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Floor_1911_\{01255\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_RoofCeiling_1891_\{00141\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.41, -7.09, 4.19,                     !- X,Y,Z Vertex 1 {m}
  66, -4.4, 4.19,                         !- X,Y,Z Vertex 2 {m}
  66.06, -4.46, 4.19,                     !- X,Y,Z Vertex 3 {m}
  63.49, -7.12, 4.19,                     !- X,Y,Z Vertex 4 {m}
  66.62, -10.14, 4.19,                    !- X,Y,Z Vertex 5 {m}
  66.6, -10.17, 4.19;                     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Floor_1912_\{01256\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_RoofCeiling_1894_\{00226\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 4.19,                     !- X,Y,Z Vertex 1 {m}
  60.65, -13, 4.19,                       !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 4.19,                    !- X,Y,Z Vertex 3 {m}
  56.69, -6.19, 4.19,                     !- X,Y,Z Vertex 4 {m}
  63.43, 1.13, 4.19,                      !- X,Y,Z Vertex 5 {m}
  68, 3.27, 4.19,                         !- X,Y,Z Vertex 6 {m}
  73.12, -7.7, 4.19,                      !- X,Y,Z Vertex 7 {m}
  71.37, -9.51, 4.19,                     !- X,Y,Z Vertex 8 {m}
  66.1, -4.42, 4.19,                      !- X,Y,Z Vertex 9 {m}
  66.06, -4.46, 4.19,                     !- X,Y,Z Vertex 10 {m}
  66, -4.4, 4.19,                         !- X,Y,Z Vertex 11 {m}
  63.41, -7.09, 4.19,                     !- X,Y,Z Vertex 12 {m}
  68.74, -12.23, 4.19;                    !- X,Y,Z Vertex 13 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_RoofCeiling_1066_\{01254\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Floor_1082_\{01270\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 7.54,                    !- X,Y,Z Vertex 1 {m}
  66.6, -10.17, 7.54,                     !- X,Y,Z Vertex 2 {m}
  66.62, -10.14, 7.54,                    !- X,Y,Z Vertex 3 {m}
  63.49, -7.12, 7.54,                     !- X,Y,Z Vertex 4 {m}
  66.1, -4.42, 7.54,                      !- X,Y,Z Vertex 5 {m}
  71.37, -9.51, 7.54,                     !- X,Y,Z Vertex 6 {m}
  73.12, -7.7, 7.54,                      !- X,Y,Z Vertex 7 {m}
  68, 3.27, 7.54,                         !- X,Y,Z Vertex 8 {m}
  63.43, 1.13, 7.54,                      !- X,Y,Z Vertex 9 {m}
  56.69, -6.19, 7.54,                     !- X,Y,Z Vertex 10 {m}
  55.05, -10.69, 7.54,                    !- X,Y,Z Vertex 11 {m}
  60.65, -13, 7.54,                       !- X,Y,Z Vertex 12 {m}
  66.27, -14.8, 7.54;                     !- X,Y,Z Vertex 13 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1044_\{01232\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_802_\{00975\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.65, -13, 7.54,                       !- X,Y,Z Vertex 1 {m}
  60.65, -13, 4.19,                       !- X,Y,Z Vertex 2 {m}
  66.27, -14.8, 4.19,                     !- X,Y,Z Vertex 3 {m}
  66.27, -14.8, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1045_\{01233\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Wall_801_\{00974\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.05, -10.69, 7.54,                    !- X,Y,Z Vertex 1 {m}
  55.05, -10.69, 4.19,                    !- X,Y,Z Vertex 2 {m}
  60.65, -13, 4.19,                       !- X,Y,Z Vertex 3 {m}
  60.65, -13, 7.54;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1046_\{01234\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.69, -6.19, 7.54,                     !- X,Y,Z Vertex 1 {m}
  56.69, -6.19, 4.19,                     !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 4.19,                    !- X,Y,Z Vertex 3 {m}
  55.05, -10.69, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1046_Window_1047_\{01235\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1046_\{01234\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56, -8.09, 7.24,                        !- X,Y,Z Vertex 1 {m}
  56, -8.09, 5.1,                         !- X,Y,Z Vertex 2 {m}
  55.65, -9.04, 5.1,                      !- X,Y,Z Vertex 3 {m}
  55.65, -9.04, 7.24;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1048_\{01236\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.43, 1.13, 7.54,                      !- X,Y,Z Vertex 1 {m}
  63.43, 1.13, 4.19,                      !- X,Y,Z Vertex 2 {m}
  56.69, -6.19, 4.19,                     !- X,Y,Z Vertex 3 {m}
  56.69, -6.19, 7.54;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1048_Window_1049_\{01237\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1048_\{01236\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.32, -0.07, 7.24,                     !- X,Y,Z Vertex 1 {m}
  62.32, -0.07, 5.1,                      !- X,Y,Z Vertex 2 {m}
  61.64, -0.82, 5.1,                      !- X,Y,Z Vertex 3 {m}
  61.64, -0.82, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1048_Window_1050_\{01238\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1048_\{01236\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.36, -2.2, 7.24,                      !- X,Y,Z Vertex 1 {m}
  60.36, -2.2, 5.1,                       !- X,Y,Z Vertex 2 {m}
  59.67, -2.95, 5.1,                      !- X,Y,Z Vertex 3 {m}
  59.67, -2.95, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1048_Window_1051_\{01239\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1048_\{01236\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.38, -4.36, 7.24,                     !- X,Y,Z Vertex 1 {m}
  58.38, -4.36, 5.1,                      !- X,Y,Z Vertex 2 {m}
  57.69, -5.1, 5.1,                       !- X,Y,Z Vertex 3 {m}
  57.69, -5.1, 7.24;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1052_\{01240\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68, 3.27, 7.54,                         !- X,Y,Z Vertex 1 {m}
  68, 3.27, 4.19,                         !- X,Y,Z Vertex 2 {m}
  63.43, 1.13, 4.19,                      !- X,Y,Z Vertex 3 {m}
  63.43, 1.13, 7.54;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1053_\{01241\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Wall_835_\{01010\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 7.54,                      !- X,Y,Z Vertex 1 {m}
  73.12, -7.7, 4.19,                      !- X,Y,Z Vertex 2 {m}
  68, 3.27, 4.19,                         !- X,Y,Z Vertex 3 {m}
  68, 3.27, 7.54;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1054_\{01242\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.37, -9.51, 7.54,                     !- X,Y,Z Vertex 1 {m}
  71.37, -9.51, 4.19,                     !- X,Y,Z Vertex 2 {m}
  73.12, -7.7, 4.19,                      !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 7.54;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1054_Door_1056_\{01244\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1054_\{01242\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.72, -9.15, 6.63,                     !- X,Y,Z Vertex 1 {m}
  71.72, -9.15, 4.19,                     !- X,Y,Z Vertex 2 {m}
  72.36, -8.49, 4.19,                     !- X,Y,Z Vertex 3 {m}
  72.36, -8.49, 6.63;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1054_Window_1055_\{01243\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1054_\{01242\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.72, -9.14, 7.54,                     !- X,Y,Z Vertex 1 {m}
  71.72, -9.14, 6.63,                     !- X,Y,Z Vertex 2 {m}
  72.36, -8.49, 6.63,                     !- X,Y,Z Vertex 3 {m}
  72.36, -8.49, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1057_\{01245\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_Wall_1032_\{01217\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.1, -4.42, 7.54,                      !- X,Y,Z Vertex 1 {m}
  66.1, -4.42, 4.19,                      !- X,Y,Z Vertex 2 {m}
  71.37, -9.51, 4.19,                     !- X,Y,Z Vertex 3 {m}
  71.37, -9.51, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1058_\{01246\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_Wall_1031_\{01216\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.49, -7.12, 7.54,                     !- X,Y,Z Vertex 1 {m}
  63.49, -7.12, 4.19,                     !- X,Y,Z Vertex 2 {m}
  66.1, -4.42, 4.19,                      !- X,Y,Z Vertex 3 {m}
  66.1, -4.42, 7.54;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1059_\{01247\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_Wall_1030_\{01215\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.62, -10.14, 7.54,                    !- X,Y,Z Vertex 1 {m}
  66.62, -10.14, 4.19,                    !- X,Y,Z Vertex 2 {m}
  63.49, -7.12, 4.19,                     !- X,Y,Z Vertex 3 {m}
  63.49, -7.12, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1060_\{01248\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_Wall_1029_\{01214\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6, -10.17, 7.54,                     !- X,Y,Z Vertex 1 {m}
  66.6, -10.17, 4.19,                     !- X,Y,Z Vertex 2 {m}
  66.62, -10.14, 4.19,                    !- X,Y,Z Vertex 3 {m}
  66.62, -10.14, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1061_\{01249\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_Wall_1028_\{01213\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 7.54,                    !- X,Y,Z Vertex 1 {m}
  68.74, -12.23, 4.19,                    !- X,Y,Z Vertex 2 {m}
  66.6, -10.17, 4.19,                     !- X,Y,Z Vertex 3 {m}
  66.6, -10.17, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1062_\{01250\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 7.54,                     !- X,Y,Z Vertex 1 {m}
  66.27, -14.8, 4.19,                     !- X,Y,Z Vertex 2 {m}
  68.74, -12.23, 4.19,                    !- X,Y,Z Vertex 3 {m}
  68.74, -12.23, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1062_Door_1065_\{01253\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1062_\{01250\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.97, -13.04, 6.63,                    !- X,Y,Z Vertex 1 {m}
  67.97, -13.04, 4.19,                    !- X,Y,Z Vertex 2 {m}
  68.6, -12.38, 4.19,                     !- X,Y,Z Vertex 3 {m}
  68.6, -12.38, 6.63;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1062_Window_1063_\{01251\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1062_\{01250\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.75, -14.29, 7.24,                    !- X,Y,Z Vertex 1 {m}
  66.75, -14.29, 5.1,                     !- X,Y,Z Vertex 2 {m}
  67.46, -13.56, 5.1,                     !- X,Y,Z Vertex 3 {m}
  67.46, -13.56, 7.24;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1062_Window_1064_\{01252\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1062_\{01250\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.97, -13.03, 7.54,                    !- X,Y,Z Vertex 1 {m}
  67.97, -13.03, 6.63,                    !- X,Y,Z Vertex 2 {m}
  68.6, -12.38, 6.63,                     !- X,Y,Z Vertex 3 {m}
  68.6, -12.38, 7.54;                     !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  L2 \- D \- OFFICE\-2_\{02681\} Thermostat, !- Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone or ZoneList Name
  L2 \- D \- OFFICE\-2_\{02681\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 10,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L2 \- D \- OFFICE\-2_\{02681\} Thermostat Schedule, !- Name
  L2 \- D \- OFFICE\-2_\{02681\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L2 \- D \- OFFICE\-2_\{02681\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 10,         !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 11, !- Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02683\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02682\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02683\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone Name
  L2 \- D \- OFFICE\-2_\{02681\} Equipment List, !- Zone Conditioning Equipment List Name
  L2 \- D \- OFFICE\-2_\{02681\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L2 \- D \- OFFICE\-2_\{02681\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 125,                               !- Zone Air Node Name
  L2 \- D \- OFFICE\-2_\{02681\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L2 \- D \- OFFICE\-2_\{02681\} Inlet Node List, !- Name
  Node 130,                               !- Node Name 1
  Node 134;                               !- Node Name 2

NodeList,
  L2 \- D \- OFFICE\-2_\{02681\} Exhaust Node List, !- Name
  Node 133;                               !- Node Name 1

NodeList,
  L2 \- D \- OFFICE\-2_\{02681\} Return Node List, !- Name
  Node 131;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L2 \- D \- OFFICE\-2_CAVTerminal_\{02689\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 132,                               !- Air Inlet Node Name
  Node 130,                               !- Air Outlet Node Name
  0;                                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L2 \- D \- OFFICE\-2_CAVTerminal_\{02689\}, !- Name
  Node 130,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L2 \- D \- OFFICE\-2_CAVTerminal_\{02689\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L2 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02688\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 133,                               !- Air Inlet Node Name
  Node 134,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.337940770019531,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.337940770019531,                      !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L2 \- D \- OFFICE\-2_TerminalFan_\{02685\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L2 \- D \- OFFICE\-2_HeatingCoil_\{02687\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L2 \- D \- OFFICE\-2_CoolingCoil_\{02686\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 11,               !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L2 \- D \- OFFICE\-2_TerminalFan_\{02685\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  0.337940770019531,                      !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 133,                               !- Air Inlet Node Name
  L2 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02688\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 11,                      !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 10,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 11,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- D \- OFFICE\-2_HeatingCoil_\{02687\}, !- Name
  Node 128,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 129,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02688\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02688\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  16790.1110527018,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  0.889910694384765,                      !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.000903613086191406,                   !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 106,                    !- Energy Part Load Fraction Curve Name
  16790.1110527018,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  0.889910694384765,                      !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.000903613086191406,                   !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 66;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 106,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 66,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L2 \- D \- OFFICE\-2_CoolingCoil_\{02686\}, !- Name
  Node 126,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 127,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L2 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02688\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L2 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02688\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  9025.25045348828,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  0.337940770019531,                      !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.000485722454517578,                   !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 101,                    !- Energy Part Load Fraction Curve Name
  9025.25045348828,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.337940770019531,                      !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00048572248214014,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 63;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 101,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 63,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 11,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L2 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02688\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 134;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L2 \- D \- OFFICE\-2_\{02681\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L2 \- D \- OFFICE\-2_CAVTerminal_\{02689\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L2 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02688\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L2 \- D \- OFFICE\-2_\{02681\},         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L2 \- D \- OFFICE\-2_\{02681\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.337940770019531,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.337940770019531,                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L2 \\\- D \\\- OFFICE\\\-2_\\\{02681\\\}_DesignSpecOA_\{02690\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L2 \- D \- OFFICE\-2_\{02681\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_\{01231\}, !- Space Name 1
  L2 \\\- D \\\- OFFICE\\\-2_\\\{02681\\\}_DesignSpecOA_\{02690\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L3 \- A \- BARRACKS\-2_\{02661\},       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1441.13073730469,                       !- Volume {m3}
  429.675231933594,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_\{01445\}, !- Name
  L3 \- A \- BARRACKS\-2_\{02661\},       !- Zone Name
  ,                                       !- Ceiling Height {m}
  1441.13073730469,                       !- Volume {m3}
  429.675231933594;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Floor_1272_\{01487\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L3 \- A \- BARRACKS\-2_\{02661\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_\{01445\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_RoofCeiling_663_\{00827\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 8,                       !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 8,                       !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 8,                       !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_RoofCeiling_1271_\{01486\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L3 \- A \- BARRACKS\-2_\{02661\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_\{01445\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_Floor_1278_\{01494\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 11.35,                   !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 11.35,                   !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 11.35,                   !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1231_\{01446\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- A \- BARRACKS\-2_\{02661\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_\{01445\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1183_\{01392\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 11.35,                   !- X,Y,Z Vertex 1 {m}
  253.01, 43.56, 8,                       !- X,Y,Z Vertex 2 {m}
  257.05, 54.89, 8,                       !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- A \- BARRACKS\-2_\{02661\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_\{01445\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  219.02, 56.43, 11.35,                   !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 8,                       !- X,Y,Z Vertex 2 {m}
  253.01, 43.56, 8,                       !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Door_1234_\{01467\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  221.28, 55.58, 10.44,                   !- X,Y,Z Vertex 1 {m}
  221.28, 55.58, 8,                       !- X,Y,Z Vertex 2 {m}
  222.13, 55.25, 8,                       !- X,Y,Z Vertex 3 {m}
  222.13, 55.25, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Door_1242_\{01468\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  233.74, 50.86, 10.44,                   !- X,Y,Z Vertex 1 {m}
  233.74, 50.86, 8,                       !- X,Y,Z Vertex 2 {m}
  234.59, 50.53, 8,                       !- X,Y,Z Vertex 3 {m}
  234.59, 50.53, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Door_1250_\{01469\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  246.34, 46.08, 10.44,                   !- X,Y,Z Vertex 1 {m}
  246.34, 46.08, 8,                       !- X,Y,Z Vertex 2 {m}
  247.2, 45.76, 8,                        !- X,Y,Z Vertex 3 {m}
  247.2, 45.76, 10.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1233_\{01448\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  219.51, 56.25, 11.05,                   !- X,Y,Z Vertex 1 {m}
  219.51, 56.25, 8.92,                    !- X,Y,Z Vertex 2 {m}
  220.46, 55.89, 8.92,                    !- X,Y,Z Vertex 3 {m}
  220.46, 55.89, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1235_\{01449\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  221.18, 55.62, 11.35,                   !- X,Y,Z Vertex 1 {m}
  221.18, 55.62, 10.44,                   !- X,Y,Z Vertex 2 {m}
  222.03, 55.29, 10.44,                   !- X,Y,Z Vertex 3 {m}
  222.03, 55.29, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1236_\{01450\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  222.49, 55.12, 11.05,                   !- X,Y,Z Vertex 1 {m}
  222.49, 55.12, 8.92,                    !- X,Y,Z Vertex 2 {m}
  223.44, 54.76, 8.92,                    !- X,Y,Z Vertex 3 {m}
  223.44, 54.76, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1237_\{01451\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  223.8, 54.62, 11.05,                    !- X,Y,Z Vertex 1 {m}
  223.8, 54.62, 8.92,                     !- X,Y,Z Vertex 2 {m}
  224.75, 54.26, 8.92,                    !- X,Y,Z Vertex 3 {m}
  224.75, 54.26, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1238_\{01452\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  224.88, 54.21, 11.05,                   !- X,Y,Z Vertex 1 {m}
  224.88, 54.21, 8.92,                    !- X,Y,Z Vertex 2 {m}
  225.83, 53.85, 8.92,                    !- X,Y,Z Vertex 3 {m}
  225.83, 53.85, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1239_\{01453\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  229.88, 52.32, 11.05,                   !- X,Y,Z Vertex 1 {m}
  229.88, 52.32, 8.92,                    !- X,Y,Z Vertex 2 {m}
  230.83, 51.96, 8.92,                    !- X,Y,Z Vertex 3 {m}
  230.83, 51.96, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1240_\{01454\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  231.01, 51.89, 11.05,                   !- X,Y,Z Vertex 1 {m}
  231.01, 51.89, 8.92,                    !- X,Y,Z Vertex 2 {m}
  231.96, 51.53, 8.92,                    !- X,Y,Z Vertex 3 {m}
  231.96, 51.53, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1241_\{01455\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  232.27, 51.41, 11.05,                   !- X,Y,Z Vertex 1 {m}
  232.27, 51.41, 8.92,                    !- X,Y,Z Vertex 2 {m}
  233.22, 51.05, 8.92,                    !- X,Y,Z Vertex 3 {m}
  233.22, 51.05, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1243_\{01456\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  233.74, 50.86, 11.35,                   !- X,Y,Z Vertex 1 {m}
  233.74, 50.86, 10.44,                   !- X,Y,Z Vertex 2 {m}
  234.59, 50.53, 10.44,                   !- X,Y,Z Vertex 3 {m}
  234.59, 50.53, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1244_\{01457\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  235.12, 50.34, 11.05,                   !- X,Y,Z Vertex 1 {m}
  235.12, 50.34, 8.92,                    !- X,Y,Z Vertex 2 {m}
  236.07, 49.98, 8.92,                    !- X,Y,Z Vertex 3 {m}
  236.07, 49.98, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1245_\{01458\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  236.48, 49.82, 11.05,                   !- X,Y,Z Vertex 1 {m}
  236.48, 49.82, 8.92,                    !- X,Y,Z Vertex 2 {m}
  237.43, 49.46, 8.92,                    !- X,Y,Z Vertex 3 {m}
  237.43, 49.46, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1246_\{01459\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  237.54, 49.42, 11.05,                   !- X,Y,Z Vertex 1 {m}
  237.54, 49.42, 8.92,                    !- X,Y,Z Vertex 2 {m}
  238.49, 49.06, 8.92,                    !- X,Y,Z Vertex 3 {m}
  238.49, 49.06, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1247_\{01460\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  242.56, 47.52, 11.05,                   !- X,Y,Z Vertex 1 {m}
  242.56, 47.52, 8.92,                    !- X,Y,Z Vertex 2 {m}
  243.51, 47.16, 8.92,                    !- X,Y,Z Vertex 3 {m}
  243.51, 47.16, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1248_\{01461\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  243.62, 47.11, 11.05,                   !- X,Y,Z Vertex 1 {m}
  243.62, 47.11, 8.92,                    !- X,Y,Z Vertex 2 {m}
  244.57, 46.75, 8.92,                    !- X,Y,Z Vertex 3 {m}
  244.57, 46.75, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1249_\{01462\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  244.82, 46.66, 11.05,                   !- X,Y,Z Vertex 1 {m}
  244.82, 46.66, 8.92,                    !- X,Y,Z Vertex 2 {m}
  245.77, 46.3, 8.92,                     !- X,Y,Z Vertex 3 {m}
  245.77, 46.3, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1251_\{01463\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  246.38, 46.07, 11.35,                   !- X,Y,Z Vertex 1 {m}
  246.38, 46.07, 10.44,                   !- X,Y,Z Vertex 2 {m}
  247.24, 45.74, 10.44,                   !- X,Y,Z Vertex 3 {m}
  247.24, 45.74, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1252_\{01464\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  247.81, 45.53, 11.05,                   !- X,Y,Z Vertex 1 {m}
  247.81, 45.53, 8.92,                    !- X,Y,Z Vertex 2 {m}
  248.76, 45.17, 8.92,                    !- X,Y,Z Vertex 3 {m}
  248.76, 45.17, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1253_\{01465\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  249.14, 45.02, 11.05,                   !- X,Y,Z Vertex 1 {m}
  249.14, 45.02, 8.92,                    !- X,Y,Z Vertex 2 {m}
  250.09, 44.66, 8.92,                    !- X,Y,Z Vertex 3 {m}
  250.09, 44.66, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_Window_1254_\{01466\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1232_\{01447\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  250.19, 44.62, 11.05,                   !- X,Y,Z Vertex 1 {m}
  250.19, 44.62, 8.92,                    !- X,Y,Z Vertex 2 {m}
  251.14, 44.26, 8.92,                    !- X,Y,Z Vertex 3 {m}
  251.14, 44.26, 11.05;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1255_\{01470\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- A \- BARRACKS\-2_\{02661\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_\{01445\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1295_\{01512\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  222.56, 67.39, 11.35,                   !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 8,                       !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 8,                       !- X,Y,Z Vertex 3 {m}
  219.02, 56.43, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_\{01471\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- A \- BARRACKS\-2_\{02661\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_\{01445\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 11.35,                   !- X,Y,Z Vertex 1 {m}
  257.05, 54.89, 8,                       !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 8,                       !- X,Y,Z Vertex 3 {m}
  222.56, 67.39, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_Window_1257_\{01472\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_\{01471\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  254.99, 55.64, 11.05,                   !- X,Y,Z Vertex 1 {m}
  254.99, 55.64, 8.92,                    !- X,Y,Z Vertex 2 {m}
  254.03, 55.98, 8.92,                    !- X,Y,Z Vertex 3 {m}
  254.03, 55.98, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_Window_1258_\{01473\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_\{01471\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  250.52, 57.26, 11.05,                   !- X,Y,Z Vertex 1 {m}
  250.52, 57.26, 8.92,                    !- X,Y,Z Vertex 2 {m}
  249.56, 57.6, 8.92,                     !- X,Y,Z Vertex 3 {m}
  249.56, 57.6, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_Window_1259_\{01474\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_\{01471\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  252.17, 56.66, 11.05,                   !- X,Y,Z Vertex 1 {m}
  252.17, 56.66, 8.92,                    !- X,Y,Z Vertex 2 {m}
  251.21, 57, 8.92,                       !- X,Y,Z Vertex 3 {m}
  251.21, 57, 11.05;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_Window_1260_\{01475\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_\{01471\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  247.84, 58.23, 11.05,                   !- X,Y,Z Vertex 1 {m}
  247.84, 58.23, 8.92,                    !- X,Y,Z Vertex 2 {m}
  246.88, 58.57, 8.92,                    !- X,Y,Z Vertex 3 {m}
  246.88, 58.57, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_Window_1261_\{01476\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_\{01471\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  246.32, 58.78, 11.05,                   !- X,Y,Z Vertex 1 {m}
  246.32, 58.78, 8.92,                    !- X,Y,Z Vertex 2 {m}
  245.36, 59.12, 8.92,                    !- X,Y,Z Vertex 3 {m}
  245.36, 59.12, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_Window_1262_\{01477\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_\{01471\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  243.59, 59.76, 11.05,                   !- X,Y,Z Vertex 1 {m}
  243.59, 59.76, 8.92,                    !- X,Y,Z Vertex 2 {m}
  242.64, 60.11, 8.92,                    !- X,Y,Z Vertex 3 {m}
  242.64, 60.11, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_Window_1263_\{01478\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_\{01471\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  242.09, 60.31, 11.05,                   !- X,Y,Z Vertex 1 {m}
  242.09, 60.31, 8.92,                    !- X,Y,Z Vertex 2 {m}
  241.14, 60.65, 8.92,                    !- X,Y,Z Vertex 3 {m}
  241.14, 60.65, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_Window_1264_\{01479\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_\{01471\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  239.44, 61.27, 11.05,                   !- X,Y,Z Vertex 1 {m}
  239.44, 61.27, 8.92,                    !- X,Y,Z Vertex 2 {m}
  238.48, 61.62, 8.92,                    !- X,Y,Z Vertex 3 {m}
  238.48, 61.62, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_Window_1265_\{01480\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_\{01471\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  238.01, 61.79, 11.05,                   !- X,Y,Z Vertex 1 {m}
  238.01, 61.79, 8.92,                    !- X,Y,Z Vertex 2 {m}
  237.05, 62.14, 8.92,                    !- X,Y,Z Vertex 3 {m}
  237.05, 62.14, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_Window_1266_\{01481\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_\{01471\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  235.07, 62.85, 11.05,                   !- X,Y,Z Vertex 1 {m}
  235.07, 62.85, 8.92,                    !- X,Y,Z Vertex 2 {m}
  234.12, 63.2, 8.92,                     !- X,Y,Z Vertex 3 {m}
  234.12, 63.2, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_Window_1267_\{01482\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_\{01471\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  233.76, 63.33, 11.05,                   !- X,Y,Z Vertex 1 {m}
  233.76, 63.33, 8.92,                    !- X,Y,Z Vertex 2 {m}
  232.8, 63.68, 8.92,                     !- X,Y,Z Vertex 3 {m}
  232.8, 63.68, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_Window_1268_\{01483\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_\{01471\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  231.01, 64.33, 11.05,                   !- X,Y,Z Vertex 1 {m}
  231.01, 64.33, 8.92,                    !- X,Y,Z Vertex 2 {m}
  230.05, 64.67, 8.92,                    !- X,Y,Z Vertex 3 {m}
  230.05, 64.67, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_Window_1269_\{01484\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_\{01471\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  229.5, 64.87, 11.05,                    !- X,Y,Z Vertex 1 {m}
  229.5, 64.87, 8.92,                     !- X,Y,Z Vertex 2 {m}
  228.54, 65.22, 8.92,                    !- X,Y,Z Vertex 3 {m}
  228.54, 65.22, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_Window_1270_\{01485\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1256_\{01471\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  226.46, 65.98, 11.05,                   !- X,Y,Z Vertex 1 {m}
  226.46, 65.98, 8.92,                    !- X,Y,Z Vertex 2 {m}
  225.5, 66.32, 8.92,                     !- X,Y,Z Vertex 3 {m}
  225.5, 66.32, 11.05;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L3\- A \- BARRACKS\-2_OHLight_\{02375\}, !- Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_\{01445\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  2433.39001009017,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L3\- A \- BARRACKS\-2_People__\{02377\}, !- Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_\{01445\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  29,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02378\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Schedule:Constant,
  Schedule_SchType_Constant_\{02378\},    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.22844;                              !- Hourly Value

ElectricEquipment,
  L3\- A \- BARRACKS\-2_ElectricEqpt_\{02380\}, !- Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_\{01445\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L3 \- A \- BARRACKS\-2_\{02661\} Thermostat, !- Name
  L3 \- A \- BARRACKS\-2_\{02661\},       !- Zone or ZoneList Name
  L3 \- A \- BARRACKS\-2_\{02661\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 8,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L3 \- A \- BARRACKS\-2_\{02661\} Thermostat Schedule, !- Name
  L3 \- A \- BARRACKS\-2_\{02661\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L3 \- A \- BARRACKS\-2_\{02661\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 8,          !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 9,  !- Name
  L3 \- A \- BARRACKS\-2_\{02661\},       !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02663\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02662\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02663\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L3 \- A \- BARRACKS\-2_\{02661\},       !- Zone Name
  L3 \- A \- BARRACKS\-2_\{02661\} Equipment List, !- Zone Conditioning Equipment List Name
  L3 \- A \- BARRACKS\-2_\{02661\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L3 \- A \- BARRACKS\-2_\{02661\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 105,                               !- Zone Air Node Name
  L3 \- A \- BARRACKS\-2_\{02661\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L3 \- A \- BARRACKS\-2_\{02661\} Inlet Node List, !- Name
  Node 110,                               !- Node Name 1
  Node 114;                               !- Node Name 2

NodeList,
  L3 \- A \- BARRACKS\-2_\{02661\} Exhaust Node List, !- Name
  Node 113;                               !- Node Name 1

NodeList,
  L3 \- A \- BARRACKS\-2_\{02661\} Return Node List, !- Name
  Node 111;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L3 \- A \- BARRACKS\-2_CAVTerminal_\{02669\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 112,                               !- Air Inlet Node Name
  Node 110,                               !- Air Outlet Node Name
  0.199377346765137;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L3 \- A \- BARRACKS\-2_CAVTerminal_\{02669\}, !- Name
  Node 110,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L3 \- A \- BARRACKS\-2_CAVTerminal_\{02669\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L3 \- A \- BARRACKS\-2_HVAC_TerminalUnit_\{02668\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 113,                               !- Air Inlet Node Name
  Node 114,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.86576344963379,                       !- Cooling Supply Air Flow Rate {m3/s}
  1.86576344963379,                       !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L3 \- A \- BARRACKS\-2_TerminalFan_\{02665\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L3 \- A \- BARRACKS\-2_HeatingCoil_\{02667\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L3 \- A \- BARRACKS\-2_CoolingCoil_\{02666\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 9,                !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L3 \- A \- BARRACKS\-2_TerminalFan_\{02665\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  1.86576344963379,                       !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 113,                               !- Air Inlet Node Name
  L3 \- A \- BARRACKS\-2_HVAC_TerminalUnit_\{02668\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 9,                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 8,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 9,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- A \- BARRACKS\-2_HeatingCoil_\{02667\}, !- Name
  Node 108,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 109,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- A \- BARRACKS\-2_HVAC_TerminalUnit_\{02668\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- A \- BARRACKS\-2_HVAC_TerminalUnit_\{02668\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  92697.8284260075,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  4.91317708403564,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00498882768341113,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 86,                     !- Energy Part Load Fraction Curve Name
  92697.8284260075,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  4.91317708403564,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00498882768341113,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 54;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 86,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 54,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- A \- BARRACKS\-2_CoolingCoil_\{02666\}, !- Name
  Node 106,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 107,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- A \- BARRACKS\-2_HVAC_TerminalUnit_\{02668\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- A \- BARRACKS\-2_HVAC_TerminalUnit_\{02668\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  49828.2048592125,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  1.86576344963379,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00268166275198125,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 81,                     !- Energy Part Load Fraction Curve Name
  49828.2048592125,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  1.86576344963379,                       !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00268166290448479,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 51;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 51,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 9,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L3 \- A \- BARRACKS\-2_HVAC_TerminalUnit_\{02668\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 114;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L3 \- A \- BARRACKS\-2_\{02661\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L3 \- A \- BARRACKS\-2_CAVTerminal_\{02669\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L3 \- A \- BARRACKS\-2_HVAC_TerminalUnit_\{02668\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L3 \- A \- BARRACKS\-2_\{02661\},       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L3 \- A \- BARRACKS\-2_\{02661\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  1.86576344963379,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  1.86576344963379,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L3 \\\- A \\\- BARRACKS\\\-2_\\\{02661\\\}_DesignSpecOA_\{02670\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.199377346765137,                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L3 \- A \- BARRACKS\-2_\{02661\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_\{01445\}, !- Space Name 1
  L3 \\\- A \\\- BARRACKS\\\-2_\\\{02661\\\}_DesignSpecOA_\{02670\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L3 \- A \- BARRACKS_\{02671\},          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  586.755004882812,                       !- Volume {m3}
  174.941864013672,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_\{01336\}, !- Name
  L3 \- A \- BARRACKS_\{02671\},          !- Zone Name
  ,                                       !- Ceiling Height {m}
  586.755004882812,                       !- Volume {m3}
  174.941864013672;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Floor_1148_\{01355\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L3 \- A \- BARRACKS_\{02671\},          !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_\{01336\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_RoofCeiling_688_\{00854\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 8,                        !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 8,                       !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 8,                       !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_RoofCeiling_1147_\{01354\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L3 \- A \- BARRACKS_\{02671\},          !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_\{01336\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_Floor_1154_\{01362\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 11.35,                   !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 11.35,                   !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 11.35,                   !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 11.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1130_\{01337\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- A \- BARRACKS_\{02671\},          !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_\{01336\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 11.35,                    !- X,Y,Z Vertex 1 {m}
  195.57, 49.4, 8,                        !- X,Y,Z Vertex 2 {m}
  208.67, 55.51, 8,                       !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1130_Door_1134_\{01345\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1130_\{01337\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  202.57, 52.66, 10.44,                   !- X,Y,Z Vertex 1 {m}
  202.57, 52.66, 8,                       !- X,Y,Z Vertex 2 {m}
  203.4, 53.05, 8,                        !- X,Y,Z Vertex 3 {m}
  203.4, 53.05, 10.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1130_Window_1131_\{01338\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1130_\{01337\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  198.77, 50.89, 11.05,                   !- X,Y,Z Vertex 1 {m}
  198.77, 50.89, 8.92,                    !- X,Y,Z Vertex 2 {m}
  199.69, 51.32, 8.92,                    !- X,Y,Z Vertex 3 {m}
  199.69, 51.32, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1130_Window_1132_\{01339\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1130_\{01337\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  199.75, 51.35, 11.05,                   !- X,Y,Z Vertex 1 {m}
  199.75, 51.35, 8.92,                    !- X,Y,Z Vertex 2 {m}
  200.67, 51.78, 8.92,                    !- X,Y,Z Vertex 3 {m}
  200.67, 51.78, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1130_Window_1133_\{01340\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1130_\{01337\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  201.05, 51.96, 11.05,                   !- X,Y,Z Vertex 1 {m}
  201.05, 51.96, 8.92,                    !- X,Y,Z Vertex 2 {m}
  201.97, 52.39, 8.92,                    !- X,Y,Z Vertex 3 {m}
  201.97, 52.39, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1130_Window_1135_\{01341\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1130_\{01337\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  202.54, 52.65, 11.35,                   !- X,Y,Z Vertex 1 {m}
  202.54, 52.65, 10.44,                   !- X,Y,Z Vertex 2 {m}
  203.37, 53.04, 10.44,                   !- X,Y,Z Vertex 3 {m}
  203.37, 53.04, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1130_Window_1136_\{01342\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1130_\{01337\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  203.89, 53.28, 11.05,                   !- X,Y,Z Vertex 1 {m}
  203.89, 53.28, 8.92,                    !- X,Y,Z Vertex 2 {m}
  204.81, 53.71, 8.92,                    !- X,Y,Z Vertex 3 {m}
  204.81, 53.71, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1130_Window_1137_\{01343\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1130_\{01337\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  205.16, 53.87, 11.05,                   !- X,Y,Z Vertex 1 {m}
  205.16, 53.87, 8.92,                    !- X,Y,Z Vertex 2 {m}
  206.08, 54.3, 8.92,                     !- X,Y,Z Vertex 3 {m}
  206.08, 54.3, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1130_Window_1138_\{01344\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1130_\{01337\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  206.21, 54.36, 11.05,                   !- X,Y,Z Vertex 1 {m}
  206.21, 54.36, 8.92,                    !- X,Y,Z Vertex 2 {m}
  207.13, 54.79, 8.92,                    !- X,Y,Z Vertex 3 {m}
  207.13, 54.79, 11.05;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1139_\{01346\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- A \- BARRACKS_\{02671\},          !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_\{01336\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1582_\{01824\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  190.45, 60.36, 11.35,                   !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 8,                       !- X,Y,Z Vertex 2 {m}
  195.57, 49.4, 8,                        !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 11.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1140_\{01347\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- A \- BARRACKS_\{02671\},          !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_\{01336\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  203.56, 66.48, 11.35,                   !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 8,                       !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 8,                       !- X,Y,Z Vertex 3 {m}
  190.45, 60.36, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1140_Window_1141_\{01348\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1140_\{01347\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  202.15, 65.82, 11.05,                   !- X,Y,Z Vertex 1 {m}
  202.15, 65.82, 8.92,                    !- X,Y,Z Vertex 2 {m}
  201.23, 65.39, 8.92,                    !- X,Y,Z Vertex 3 {m}
  201.23, 65.39, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1140_Window_1142_\{01349\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1140_\{01347\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  197.4, 63.61, 11.05,                    !- X,Y,Z Vertex 1 {m}
  197.4, 63.61, 8.92,                     !- X,Y,Z Vertex 2 {m}
  196.48, 63.18, 8.92,                    !- X,Y,Z Vertex 3 {m}
  196.48, 63.18, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1140_Window_1143_\{01350\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1140_\{01347\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  198.93, 64.32, 11.05,                   !- X,Y,Z Vertex 1 {m}
  198.93, 64.32, 8.92,                    !- X,Y,Z Vertex 2 {m}
  198.01, 63.89, 8.92,                    !- X,Y,Z Vertex 3 {m}
  198.01, 63.89, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1140_Window_1144_\{01351\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1140_\{01347\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  194.95, 62.46, 11.05,                   !- X,Y,Z Vertex 1 {m}
  194.95, 62.46, 8.92,                    !- X,Y,Z Vertex 2 {m}
  194.03, 62.03, 8.92,                    !- X,Y,Z Vertex 3 {m}
  194.03, 62.03, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1140_Window_1145_\{01352\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1140_\{01347\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  193.49, 61.78, 11.05,                   !- X,Y,Z Vertex 1 {m}
  193.49, 61.78, 8.92,                    !- X,Y,Z Vertex 2 {m}
  192.57, 61.35, 8.92,                    !- X,Y,Z Vertex 3 {m}
  192.57, 61.35, 11.05;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1146_\{01353\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- A \- BARRACKS_\{02671\},          !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_\{01336\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1285_\{01502\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 11.35,                   !- X,Y,Z Vertex 1 {m}
  208.67, 55.51, 8,                       !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 8,                       !- X,Y,Z Vertex 3 {m}
  203.56, 66.48, 11.35;                   !- X,Y,Z Vertex 4 {m}

Lights,
  L3 \- A \- BARRACKS_OHLight_\{02354\},  !- Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_\{01336\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  990.752439515094,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L3 \- A \- BARRACKS_People__\{02356\},  !- Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_\{01336\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  12,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02357\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Schedule:Constant,
  Schedule_SchType_Constant_\{02357\},    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.22844;                              !- Hourly Value

ElectricEquipment,
  L3 \- A \- BARRACKS_ElectricEqpt_\{02359\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_\{01336\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L3 \- A \- BARRACKS_\{02671\} Thermostat, !- Name
  L3 \- A \- BARRACKS_\{02671\},          !- Zone or ZoneList Name
  L3 \- A \- BARRACKS_\{02671\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 9,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L3 \- A \- BARRACKS_\{02671\} Thermostat Schedule, !- Name
  L3 \- A \- BARRACKS_\{02671\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L3 \- A \- BARRACKS_\{02671\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 9,          !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 10, !- Name
  L3 \- A \- BARRACKS_\{02671\},          !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02673\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02672\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02673\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L3 \- A \- BARRACKS_\{02671\},          !- Zone Name
  L3 \- A \- BARRACKS_\{02671\} Equipment List, !- Zone Conditioning Equipment List Name
  L3 \- A \- BARRACKS_\{02671\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L3 \- A \- BARRACKS_\{02671\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 115,                               !- Zone Air Node Name
  L3 \- A \- BARRACKS_\{02671\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L3 \- A \- BARRACKS_\{02671\} Inlet Node List, !- Name
  Node 120,                               !- Node Name 1
  Node 124;                               !- Node Name 2

NodeList,
  L3 \- A \- BARRACKS_\{02671\} Exhaust Node List, !- Name
  Node 123;                               !- Node Name 1

NodeList,
  L3 \- A \- BARRACKS_\{02671\} Return Node List, !- Name
  Node 121;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L3 \- A \- BARRACKS_CAVTerminal_\{02679\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 122,                               !- Air Inlet Node Name
  Node 120,                               !- Air Outlet Node Name
  0.0816309233276367;                     !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L3 \- A \- BARRACKS_CAVTerminal_\{02679\}, !- Name
  Node 120,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L3 \- A \- BARRACKS_CAVTerminal_\{02679\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L3 \- A \- BARRACKS_HVAC_TerminalUnit_\{02678\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 123,                               !- Air Inlet Node Name
  Node 124,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.695526854553223,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.695526854553223,                      !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L3 \- A \- BARRACKS_TerminalFan_\{02675\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L3 \- A \- BARRACKS_HeatingCoil_\{02677\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L3 \- A \- BARRACKS_CoolingCoil_\{02676\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 10,               !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L3 \- A \- BARRACKS_TerminalFan_\{02675\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  0.695526854553223,                      !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 123,                               !- Air Inlet Node Name
  L3 \- A \- BARRACKS_HVAC_TerminalUnit_\{02678\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 10,                      !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 9,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 10,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- A \- BARRACKS_HeatingCoil_\{02677\}, !- Name
  Node 118,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 119,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- A \- BARRACKS_HVAC_TerminalUnit_\{02678\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- A \- BARRACKS_HVAC_TerminalUnit_\{02678\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  34556.2718798625,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  1.83155405032349,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00185975538712158,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 96,                     !- Energy Part Load Fraction Curve Name
  34556.2718798625,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  1.83155405032349,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00185975538712158,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 60;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 96,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 60,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- A \- BARRACKS_CoolingCoil_\{02676\}, !- Name
  Node 116,                               !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 117,                               !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- A \- BARRACKS_HVAC_TerminalUnit_\{02678\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- A \- BARRACKS_HVAC_TerminalUnit_\{02678\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  18575.1599956617,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  0.695526854553223,                      !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.000999681100557422,                   !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 91,                     !- Energy Part Load Fraction Curve Name
  18575.1599956617,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.695526854553223,                      !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.000999681157408311,                   !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 57;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 91,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 57,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 10,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L3 \- A \- BARRACKS_HVAC_TerminalUnit_\{02678\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 124;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L3 \- A \- BARRACKS_\{02671\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L3 \- A \- BARRACKS_CAVTerminal_\{02679\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L3 \- A \- BARRACKS_HVAC_TerminalUnit_\{02678\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L3 \- A \- BARRACKS_\{02671\},          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L3 \- A \- BARRACKS_\{02671\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.695526854553223,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.695526854553223,                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L3 \\\- A \\\- BARRACKS_\\\{02671\\\}_DesignSpecOA_\{02680\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0816309233276367,                     !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L3 \- A \- BARRACKS_\{02671\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_\{01336\}, !- Space Name 1
  L3 \\\- A \\\- BARRACKS_\\\{02671\\\}_DesignSpecOA_\{02680\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L3 \- A \- OFFICE\-1_\{02651\},         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  575.545166015625,                       !- Volume {m3}
  171.599624633789,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_\{01495\}, !- Name
  L3 \- A \- OFFICE\-1_\{02651\},         !- Zone Name
  ,                                       !- Ceiling Height {m}
  575.545166015625,                       !- Volume {m3}
  171.599624633789;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Floor_1299_\{01516\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L3 \- A \- OFFICE\-1_\{02651\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_\{01495\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_RoofCeiling_722_\{00890\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 8,                       !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 8,                       !- X,Y,Z Vertex 2 {m}
  208.12, 68.6, 8,                        !- X,Y,Z Vertex 3 {m}
  218.08, 69.02, 8,                       !- X,Y,Z Vertex 4 {m}
  222.56, 67.39, 8,                       !- X,Y,Z Vertex 5 {m}
  219.02, 56.43, 8,                       !- X,Y,Z Vertex 6 {m}
  215.82, 56.15, 8,                       !- X,Y,Z Vertex 7 {m}
  215.2, 61.97, 8,                        !- X,Y,Z Vertex 8 {m}
  212.2, 61.58, 8,                        !- X,Y,Z Vertex 9 {m}
  212.95, 55.89, 8;                       !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_RoofCeiling_1298_\{01515\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L3 \- A \- OFFICE\-1_\{02651\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_\{01495\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_Floor_1311_\{01529\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 11.35,                   !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 11.35,                    !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 11.35,                    !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 11.35,                   !- X,Y,Z Vertex 4 {m}
  219.02, 56.43, 11.35,                   !- X,Y,Z Vertex 5 {m}
  222.56, 67.39, 11.35,                   !- X,Y,Z Vertex 6 {m}
  218.08, 69.02, 11.35,                   !- X,Y,Z Vertex 7 {m}
  208.12, 68.6, 11.35,                    !- X,Y,Z Vertex 8 {m}
  203.56, 66.48, 11.35,                   !- X,Y,Z Vertex 9 {m}
  208.67, 55.51, 11.35;                   !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1279_\{01496\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- A \- OFFICE\-1_\{02651\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_\{01495\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_Wall_1200_\{01411\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.2, 61.97, 11.35,                    !- X,Y,Z Vertex 1 {m}
  215.2, 61.97, 8,                        !- X,Y,Z Vertex 2 {m}
  215.82, 56.15, 8,                       !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1280_\{01497\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- A \- OFFICE\-1_\{02651\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_\{01495\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_Wall_1199_\{01410\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.2, 61.58, 11.35,                    !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 8,                        !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 8,                        !- X,Y,Z Vertex 3 {m}
  215.2, 61.97, 11.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1281_\{01498\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- A \- OFFICE\-1_\{02651\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_\{01495\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_Wall_1206_\{01417\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 11.35,                   !- X,Y,Z Vertex 1 {m}
  212.95, 55.89, 8,                       !- X,Y,Z Vertex 2 {m}
  212.2, 61.58, 8,                        !- X,Y,Z Vertex 3 {m}
  212.2, 61.58, 11.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1282_\{01499\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- A \- OFFICE\-1_\{02651\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_\{01495\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 11.35,                   !- X,Y,Z Vertex 1 {m}
  208.67, 55.51, 8,                       !- X,Y,Z Vertex 2 {m}
  212.95, 55.89, 8,                       !- X,Y,Z Vertex 3 {m}
  212.95, 55.89, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1282_Door_1283_\{01501\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1282_\{01499\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  210.89, 55.71, 10.44,                   !- X,Y,Z Vertex 1 {m}
  210.89, 55.71, 8,                       !- X,Y,Z Vertex 2 {m}
  211.8, 55.79, 8,                        !- X,Y,Z Vertex 3 {m}
  211.8, 55.79, 10.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1282_Window_1284_\{01500\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1282_\{01499\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  210.95, 55.71, 11.35,                   !- X,Y,Z Vertex 1 {m}
  210.95, 55.71, 10.44,                   !- X,Y,Z Vertex 2 {m}
  211.86, 55.8, 10.44,                    !- X,Y,Z Vertex 3 {m}
  211.86, 55.8, 11.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1285_\{01502\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- A \- OFFICE\-1_\{02651\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_\{01495\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1146_\{01353\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  203.56, 66.48, 11.35,                   !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 8,                       !- X,Y,Z Vertex 2 {m}
  208.67, 55.51, 8,                       !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1286_\{01503\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- A \- OFFICE\-1_\{02651\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_\{01495\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.12, 68.6, 11.35,                    !- X,Y,Z Vertex 1 {m}
  208.12, 68.6, 8,                        !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 8,                       !- X,Y,Z Vertex 3 {m}
  203.56, 66.48, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1286_Window_1287_\{01504\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1286_\{01503\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  206.89, 68.03, 11.05,                   !- X,Y,Z Vertex 1 {m}
  206.89, 68.03, 8.92,                    !- X,Y,Z Vertex 2 {m}
  205.97, 67.6, 8.92,                     !- X,Y,Z Vertex 3 {m}
  205.97, 67.6, 11.05;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1288_\{01505\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- A \- OFFICE\-1_\{02651\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_\{01495\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  218.08, 69.02, 11.35,                   !- X,Y,Z Vertex 1 {m}
  218.08, 69.02, 8,                       !- X,Y,Z Vertex 2 {m}
  208.12, 68.6, 8,                        !- X,Y,Z Vertex 3 {m}
  208.12, 68.6, 11.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1288_Door_1290_\{01508\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1288_\{01505\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  214.91, 68.89, 10.44,                   !- X,Y,Z Vertex 1 {m}
  214.91, 68.89, 8,                       !- X,Y,Z Vertex 2 {m}
  214, 68.85, 8,                          !- X,Y,Z Vertex 3 {m}
  214, 68.85, 10.44;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1288_Door_1291_\{01509\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1288_\{01505\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  213.99, 68.85, 10.44,                   !- X,Y,Z Vertex 1 {m}
  213.99, 68.85, 8,                       !- X,Y,Z Vertex 2 {m}
  213.07, 68.81, 8,                       !- X,Y,Z Vertex 3 {m}
  213.07, 68.81, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1288_Window_1289_\{01506\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1288_\{01505\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  217.34, 68.99, 11.05,                   !- X,Y,Z Vertex 1 {m}
  217.34, 68.99, 8.92,                    !- X,Y,Z Vertex 2 {m}
  216.33, 68.95, 8.92,                    !- X,Y,Z Vertex 3 {m}
  216.33, 68.95, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1288_Window_1292_\{01507\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1288_\{01505\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  211.64, 68.75, 11.05,                   !- X,Y,Z Vertex 1 {m}
  211.64, 68.75, 8.92,                    !- X,Y,Z Vertex 2 {m}
  210.62, 68.71, 8.92,                    !- X,Y,Z Vertex 3 {m}
  210.62, 68.71, 11.05;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1293_\{01510\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- A \- OFFICE\-1_\{02651\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_\{01495\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  222.56, 67.39, 11.35,                   !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 8,                       !- X,Y,Z Vertex 2 {m}
  218.08, 69.02, 8,                       !- X,Y,Z Vertex 3 {m}
  218.08, 69.02, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1293_Window_1294_\{01511\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1293_\{01510\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  221.67, 67.71, 11.05,                   !- X,Y,Z Vertex 1 {m}
  221.67, 67.71, 8.92,                    !- X,Y,Z Vertex 2 {m}
  220.71, 68.06, 8.92,                    !- X,Y,Z Vertex 3 {m}
  220.71, 68.06, 11.05;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1295_\{01512\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- A \- OFFICE\-1_\{02651\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_\{01495\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1255_\{01470\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  219.02, 56.43, 11.35,                   !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 8,                       !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 8,                       !- X,Y,Z Vertex 3 {m}
  222.56, 67.39, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1296_\{01513\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- A \- OFFICE\-1_\{02651\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_\{01495\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.82, 56.15, 11.35,                   !- X,Y,Z Vertex 1 {m}
  215.82, 56.15, 8,                       !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 8,                       !- X,Y,Z Vertex 3 {m}
  219.02, 56.43, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1296_Window_1297_\{01514\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1296_\{01513\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  217.02, 56.26, 11.05,                   !- X,Y,Z Vertex 1 {m}
  217.02, 56.26, 8.92,                    !- X,Y,Z Vertex 2 {m}
  218.04, 56.34, 8.92,                    !- X,Y,Z Vertex 3 {m}
  218.04, 56.34, 11.05;                   !- X,Y,Z Vertex 4 {m}

Lights,
  L3 \- A \- OFFICE\-1_OHLight_\{02383\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_\{01495\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  577.841464645445,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L3 \- A \- OFFICE\-1_People__\{02385\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_\{01495\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  20,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.544444444444444,                      !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02174\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

ElectricEquipment,
  L3 \- A \- OFFICE\-1_ElectricEqpt_\{02387\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_\{01495\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L3 \- A \- OFFICE\-1_\{02651\} Thermostat, !- Name
  L3 \- A \- OFFICE\-1_\{02651\},         !- Zone or ZoneList Name
  L3 \- A \- OFFICE\-1_\{02651\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 7,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L3 \- A \- OFFICE\-1_\{02651\} Thermostat Schedule, !- Name
  L3 \- A \- OFFICE\-1_\{02651\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L3 \- A \- OFFICE\-1_\{02651\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 7,          !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 8,  !- Name
  L3 \- A \- OFFICE\-1_\{02651\},         !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02653\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02652\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02653\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L3 \- A \- OFFICE\-1_\{02651\},         !- Zone Name
  L3 \- A \- OFFICE\-1_\{02651\} Equipment List, !- Zone Conditioning Equipment List Name
  L3 \- A \- OFFICE\-1_\{02651\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L3 \- A \- OFFICE\-1_\{02651\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 95,                                !- Zone Air Node Name
  L3 \- A \- OFFICE\-1_\{02651\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L3 \- A \- OFFICE\-1_\{02651\} Inlet Node List, !- Name
  Node 100,                               !- Node Name 1
  Node 104;                               !- Node Name 2

NodeList,
  L3 \- A \- OFFICE\-1_\{02651\} Exhaust Node List, !- Name
  Node 103;                               !- Node Name 1

NodeList,
  L3 \- A \- OFFICE\-1_\{02651\} Return Node List, !- Name
  Node 101;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L3 \- A \- OFFICE\-1_CAVTerminal_\{02659\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 102,                               !- Air Inlet Node Name
  Node 100,                               !- Air Outlet Node Name
  0.0994883088592529;                     !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L3 \- A \- OFFICE\-1_CAVTerminal_\{02659\}, !- Name
  Node 100,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L3 \- A \- OFFICE\-1_CAVTerminal_\{02659\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L3 \- A \- OFFICE\-1_HVAC_TerminalUnit_\{02658\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 103,                               !- Air Inlet Node Name
  Node 104,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.586495891845703,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.586495891845703,                      !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L3 \- A \- OFFICE\-1_TerminalFan_\{02655\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L3 \- A \- OFFICE\-1_HeatingCoil_\{02657\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L3 \- A \- OFFICE\-1_CoolingCoil_\{02656\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 8,                !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L3 \- A \- OFFICE\-1_TerminalFan_\{02655\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  0.586495891845703,                      !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 103,                               !- Air Inlet Node Name
  L3 \- A \- OFFICE\-1_HVAC_TerminalUnit_\{02658\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 8,                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 7,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 8,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- A \- OFFICE\-1_HeatingCoil_\{02657\}, !- Name
  Node 98,                                !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 99,                                !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- A \- OFFICE\-1_HVAC_TerminalUnit_\{02658\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- A \- OFFICE\-1_HVAC_TerminalUnit_\{02658\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  29139.2221053223,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  1.54443918186035,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00156821967008789,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 76,                     !- Energy Part Load Fraction Curve Name
  29139.2221053223,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  1.54443918186035,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00156821967008789,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 48;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 76,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 48,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- A \- OFFICE\-1_CoolingCoil_\{02656\}, !- Name
  Node 96,                                !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 97,                                !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- A \- OFFICE\-1_HVAC_TerminalUnit_\{02658\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- A \- OFFICE\-1_HVAC_TerminalUnit_\{02658\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  15663.3143029152,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  0.586495891845703,                      !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.000842970896852148,                   !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 71,                     !- Energy Part Load Fraction Curve Name
  15663.3143029152,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.586495891845703,                      !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.000842970944791081,                   !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 45;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 71,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 45,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 8,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L3 \- A \- OFFICE\-1_HVAC_TerminalUnit_\{02658\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 104;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L3 \- A \- OFFICE\-1_\{02651\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L3 \- A \- OFFICE\-1_CAVTerminal_\{02659\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L3 \- A \- OFFICE\-1_HVAC_TerminalUnit_\{02658\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L3 \- A \- OFFICE\-1_\{02651\},         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L3 \- A \- OFFICE\-1_\{02651\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.586495891845703,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.586495891845703,                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L3 \\\- A \\\- OFFICE\\\-1_\\\{02651\\\}_DesignSpecOA_\{02660\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0994883088592529,                     !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L3 \- A \- OFFICE\-1_\{02651\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_\{01495\}, !- Space Name 1
