  L3 \\\- A \\\- OFFICE\\\-1_\\\{02651\\\}_DesignSpecOA_\{02660\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L3 \- A \- OFFICE\-2_\{02641\},         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  928.688415527344,                       !- Volume {m3}
  276.889801025391,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Name
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone Name
  ,                                       !- Ceiling Height {m}
  928.688415527344,                       !- Volume {m3}
  276.889801025391;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Floor_1185_\{01394\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_RoofCeiling_599_\{00759\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  263.43, 28.11, 8,                       !- X,Y,Z Vertex 1 {m}
  258.64, 38.38, 8,                       !- X,Y,Z Vertex 2 {m}
  257.32, 39.6, 8,                        !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 8,                       !- X,Y,Z Vertex 4 {m}
  258.81, 47.12, 8,                       !- X,Y,Z Vertex 5 {m}
  254.3, 42.37, 8,                        !- X,Y,Z Vertex 6 {m}
  253.01, 43.56, 8,                       !- X,Y,Z Vertex 7 {m}
  257.05, 54.89, 8,                       !- X,Y,Z Vertex 8 {m}
  261.36, 53.32, 8,                       !- X,Y,Z Vertex 9 {m}
  268.94, 46.24, 8,                       !- X,Y,Z Vertex 10 {m}
  274.9, 33.46, 8;                        !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_RoofCeiling_1184_\{01393\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_Floor_1198_\{01408\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  274.9, 33.46, 11.35,                    !- X,Y,Z Vertex 1 {m}
  268.94, 46.24, 11.35,                   !- X,Y,Z Vertex 2 {m}
  261.36, 53.32, 11.35,                   !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 11.35,                   !- X,Y,Z Vertex 4 {m}
  253.01, 43.56, 11.35,                   !- X,Y,Z Vertex 5 {m}
  254.3, 42.37, 11.35,                    !- X,Y,Z Vertex 6 {m}
  258.81, 47.12, 11.35,                   !- X,Y,Z Vertex 7 {m}
  261.75, 43.85, 11.35,                   !- X,Y,Z Vertex 8 {m}
  257.32, 39.6, 11.35,                    !- X,Y,Z Vertex 9 {m}
  258.64, 38.38, 11.35,                   !- X,Y,Z Vertex 10 {m}
  263.43, 28.11, 11.35;                   !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1155_\{01364\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.36, 53.32, 11.35,                   !- X,Y,Z Vertex 1 {m}
  261.36, 53.32, 8,                       !- X,Y,Z Vertex 2 {m}
  257.05, 54.89, 8,                       !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1155_Window_1156_\{01365\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1155_\{01364\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  260.18, 53.75, 11.05,                   !- X,Y,Z Vertex 1 {m}
  260.18, 53.75, 8.92,                    !- X,Y,Z Vertex 2 {m}
  259.23, 54.09, 8.92,                    !- X,Y,Z Vertex 3 {m}
  259.23, 54.09, 11.05;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1157_\{01366\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  268.94, 46.24, 11.35,                   !- X,Y,Z Vertex 1 {m}
  268.94, 46.24, 8,                       !- X,Y,Z Vertex 2 {m}
  261.36, 53.32, 8,                       !- X,Y,Z Vertex 3 {m}
  261.36, 53.32, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1157_Door_1159_\{01369\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1157_\{01366\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  266.19, 48.8, 10.44,                    !- X,Y,Z Vertex 1 {m}
  266.19, 48.8, 8,                        !- X,Y,Z Vertex 2 {m}
  265.53, 49.43, 8,                       !- X,Y,Z Vertex 3 {m}
  265.53, 49.43, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1157_Door_1160_\{01370\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1157_\{01366\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  265.4, 49.55, 10.44,                    !- X,Y,Z Vertex 1 {m}
  265.4, 49.55, 8,                        !- X,Y,Z Vertex 2 {m}
  264.73, 50.17, 8,                       !- X,Y,Z Vertex 3 {m}
  264.73, 50.17, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1157_Window_1158_\{01367\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1157_\{01366\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  267.94, 47.17, 11.05,                   !- X,Y,Z Vertex 1 {m}
  267.94, 47.17, 8.92,                    !- X,Y,Z Vertex 2 {m}
  267.2, 47.87, 8.92,                     !- X,Y,Z Vertex 3 {m}
  267.2, 47.87, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1157_Window_1161_\{01368\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1157_\{01366\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  263.7, 51.12, 11.05,                    !- X,Y,Z Vertex 1 {m}
  263.7, 51.12, 8.92,                     !- X,Y,Z Vertex 2 {m}
  262.96, 51.82, 8.92,                    !- X,Y,Z Vertex 3 {m}
  262.96, 51.82, 11.05;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1162_\{01371\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  274.9, 33.46, 11.35,                    !- X,Y,Z Vertex 1 {m}
  274.9, 33.46, 8,                        !- X,Y,Z Vertex 2 {m}
  268.94, 46.24, 8,                       !- X,Y,Z Vertex 3 {m}
  268.94, 46.24, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1162_Window_1163_\{01372\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1162_\{01371\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  274.13, 35.11, 11.05,                   !- X,Y,Z Vertex 1 {m}
  274.13, 35.11, 8.92,                    !- X,Y,Z Vertex 2 {m}
  273.7, 36.03, 8.92,                     !- X,Y,Z Vertex 3 {m}
  273.7, 36.03, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1162_Window_1164_\{01373\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1162_\{01371\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  272.18, 39.3, 11.05,                    !- X,Y,Z Vertex 1 {m}
  272.18, 39.3, 8.92,                     !- X,Y,Z Vertex 2 {m}
  271.74, 40.22, 8.92,                    !- X,Y,Z Vertex 3 {m}
  271.74, 40.22, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1162_Window_1165_\{01374\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1162_\{01371\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  270.17, 43.6, 11.05,                    !- X,Y,Z Vertex 1 {m}
  270.17, 43.6, 8.92,                     !- X,Y,Z Vertex 2 {m}
  269.74, 44.52, 8.92,                    !- X,Y,Z Vertex 3 {m}
  269.74, 44.52, 11.05;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1166_\{01375\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  263.43, 28.11, 11.35,                   !- X,Y,Z Vertex 1 {m}
  263.43, 28.11, 8,                       !- X,Y,Z Vertex 2 {m}
  274.9, 33.46, 8,                        !- X,Y,Z Vertex 3 {m}
  274.9, 33.46, 11.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1166_Window_1167_\{01376\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1166_\{01375\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  265.36, 29.01, 11.05,                   !- X,Y,Z Vertex 1 {m}
  265.36, 29.01, 8.92,                    !- X,Y,Z Vertex 2 {m}
  266.28, 29.44, 8.92,                    !- X,Y,Z Vertex 3 {m}
  266.28, 29.44, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1166_Window_1168_\{01377\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1166_\{01375\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  268.72, 30.58, 11.05,                   !- X,Y,Z Vertex 1 {m}
  268.72, 30.58, 8.92,                    !- X,Y,Z Vertex 2 {m}
  269.64, 31.01, 8.92,                    !- X,Y,Z Vertex 3 {m}
  269.64, 31.01, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1166_Window_1169_\{01378\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1166_\{01375\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  272.4, 32.3, 11.05,                     !- X,Y,Z Vertex 1 {m}
  272.4, 32.3, 8.92,                      !- X,Y,Z Vertex 2 {m}
  273.32, 32.72, 8.92,                    !- X,Y,Z Vertex 3 {m}
  273.32, 32.72, 11.05;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1170_\{01379\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  258.64, 38.38, 11.35,                   !- X,Y,Z Vertex 1 {m}
  258.64, 38.38, 8,                       !- X,Y,Z Vertex 2 {m}
  263.43, 28.11, 8,                       !- X,Y,Z Vertex 3 {m}
  263.43, 28.11, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1170_Door_1172_\{01384\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1170_\{01379\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  259.9, 35.68, 10.44,                    !- X,Y,Z Vertex 1 {m}
  259.9, 35.68, 8,                        !- X,Y,Z Vertex 2 {m}
  260.29, 34.85, 8,                       !- X,Y,Z Vertex 3 {m}
  260.29, 34.85, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1170_Window_1171_\{01380\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1170_\{01379\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  258.8, 38.04, 11.05,                    !- X,Y,Z Vertex 1 {m}
  258.8, 38.04, 8.92,                     !- X,Y,Z Vertex 2 {m}
  259.23, 37.12, 8.92,                    !- X,Y,Z Vertex 3 {m}
  259.23, 37.12, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1170_Window_1173_\{01381\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1170_\{01379\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  259.89, 35.7, 11.35,                    !- X,Y,Z Vertex 1 {m}
  259.89, 35.7, 10.44,                    !- X,Y,Z Vertex 2 {m}
  260.28, 34.87, 10.44,                   !- X,Y,Z Vertex 3 {m}
  260.28, 34.87, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1170_Window_1174_\{01382\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1170_\{01379\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  260.66, 34.04, 11.05,                   !- X,Y,Z Vertex 1 {m}
  260.66, 34.04, 8.92,                    !- X,Y,Z Vertex 2 {m}
  261.1, 33.12, 8.92,                     !- X,Y,Z Vertex 3 {m}
  261.1, 33.12, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1170_Window_1175_\{01383\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1170_\{01379\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  262.22, 30.7, 11.35,                    !- X,Y,Z Vertex 1 {m}
  262.22, 30.7, 8.92,                     !- X,Y,Z Vertex 2 {m}
  262.65, 29.78, 8.92,                    !- X,Y,Z Vertex 3 {m}
  262.65, 29.78, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1176_\{01385\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 11.35,                    !- X,Y,Z Vertex 1 {m}
  257.32, 39.6, 8,                        !- X,Y,Z Vertex 2 {m}
  258.64, 38.38, 8,                       !- X,Y,Z Vertex 3 {m}
  258.64, 38.38, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1177_\{01386\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_Wall_1217_\{01430\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.75, 43.85, 11.35,                   !- X,Y,Z Vertex 1 {m}
  261.75, 43.85, 8,                       !- X,Y,Z Vertex 2 {m}
  257.32, 39.6, 8,                        !- X,Y,Z Vertex 3 {m}
  257.32, 39.6, 11.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1178_\{01387\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_Wall_1216_\{01429\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  258.81, 47.12, 11.35,                   !- X,Y,Z Vertex 1 {m}
  258.81, 47.12, 8,                       !- X,Y,Z Vertex 2 {m}
  261.75, 43.85, 8,                       !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1179_\{01388\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_Wall_1215_\{01428\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  254.3, 42.37, 11.35,                    !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 8,                        !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 8,                       !- X,Y,Z Vertex 3 {m}
  258.81, 47.12, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1180_\{01389\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 11.35,                   !- X,Y,Z Vertex 1 {m}
  253.01, 43.56, 8,                       !- X,Y,Z Vertex 2 {m}
  254.3, 42.37, 8,                        !- X,Y,Z Vertex 3 {m}
  254.3, 42.37, 11.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1180_Door_1181_\{01391\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1180_\{01389\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  253.39, 43.21, 10.44,                   !- X,Y,Z Vertex 1 {m}
  253.39, 43.21, 8,                       !- X,Y,Z Vertex 2 {m}
  254.06, 42.59, 8,                       !- X,Y,Z Vertex 3 {m}
  254.06, 42.59, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1180_Window_1182_\{01390\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1180_\{01389\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  253.46, 43.15, 11.35,                   !- X,Y,Z Vertex 1 {m}
  253.46, 43.15, 10.44,                   !- X,Y,Z Vertex 2 {m}
  254.13, 42.53, 10.44,                   !- X,Y,Z Vertex 3 {m}
  254.13, 42.53, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1183_\{01392\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Wall_1231_\{01446\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 11.35,                   !- X,Y,Z Vertex 1 {m}
  257.05, 54.89, 8,                       !- X,Y,Z Vertex 2 {m}
  253.01, 43.56, 8,                       !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 11.35;                   !- X,Y,Z Vertex 4 {m}

Lights,
  L3 \- A \- OFFICE\-2_OHLight_\{02362\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  932.393695565187,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L3 \- A \- OFFICE\-2_People__\{02364\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  20,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.544444444444444,                      !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02174\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

ElectricEquipment,
  L3 \- A \- OFFICE\-2_ElectricEqpt_\{02366\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L3 \- A \- OFFICE\-2_\{02641\} Thermostat, !- Name
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone or ZoneList Name
  L3 \- A \- OFFICE\-2_\{02641\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 6,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L3 \- A \- OFFICE\-2_\{02641\} Thermostat Schedule, !- Name
  L3 \- A \- OFFICE\-2_\{02641\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L3 \- A \- OFFICE\-2_\{02641\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 6,          !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 7,  !- Name
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02643\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02642\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02643\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone Name
  L3 \- A \- OFFICE\-2_\{02641\} Equipment List, !- Zone Conditioning Equipment List Name
  L3 \- A \- OFFICE\-2_\{02641\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L3 \- A \- OFFICE\-2_\{02641\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 85,                                !- Zone Air Node Name
  L3 \- A \- OFFICE\-2_\{02641\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L3 \- A \- OFFICE\-2_\{02641\} Inlet Node List, !- Name
  Node 90,                                !- Node Name 1
  Node 94;                                !- Node Name 2

NodeList,
  L3 \- A \- OFFICE\-2_\{02641\} Exhaust Node List, !- Name
  Node 93;                                !- Node Name 1

NodeList,
  L3 \- A \- OFFICE\-2_\{02641\} Return Node List, !- Name
  Node 91;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L3 \- A \- OFFICE\-2_CAVTerminal_\{02649\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 92,                                !- Air Inlet Node Name
  Node 90,                                !- Air Outlet Node Name
  0.131577523260498;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L3 \- A \- OFFICE\-2_CAVTerminal_\{02649\}, !- Name
  Node 90,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L3 \- A \- OFFICE\-2_CAVTerminal_\{02649\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L3 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02648\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 93,                                !- Air Inlet Node Name
  Node 94,                                !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.05989085629883,                       !- Cooling Supply Air Flow Rate {m3/s}
  1.05989085629883,                       !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L3 \- A \- OFFICE\-2_TerminalFan_\{02645\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L3 \- A \- OFFICE\-2_HeatingCoil_\{02647\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L3 \- A \- OFFICE\-2_CoolingCoil_\{02646\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 7,                !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L3 \- A \- OFFICE\-2_TerminalFan_\{02645\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  1.05989085629883,                       !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 93,                                !- Air Inlet Node Name
  L3 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02648\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 7,                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 7,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- A \- OFFICE\-2_HeatingCoil_\{02647\}, !- Name
  Node 88,                                !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 89,                                !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02648\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02648\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  52659.1839746712,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  2.79104592158691,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00283402102572852,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 66,                     !- Energy Part Load Fraction Curve Name
  52659.1839746712,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  2.79104592158691,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00283402102572852,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 42;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 66,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 42,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- A \- OFFICE\-2_CoolingCoil_\{02646\}, !- Name
  Node 86,                                !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 87,                                !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02648\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02648\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  28306.0867344445,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  1.05989085629883,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.0015233817606832,                     !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 61,                     !- Energy Part Load Fraction Curve Name
  28306.0867344445,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  1.05989085629883,                       !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00152338184731644,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 39;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 61,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 39,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 7,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L3 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02648\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 94;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L3 \- A \- OFFICE\-2_\{02641\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L3 \- A \- OFFICE\-2_CAVTerminal_\{02649\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L3 \- A \- OFFICE\-2_HVAC_TerminalUnit_\{02648\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L3 \- A \- OFFICE\-2_\{02641\},         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L3 \- A \- OFFICE\-2_\{02641\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  1.05989085629883,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  1.05989085629883,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L3 \\\- A \\\- OFFICE\\\-2_\\\{02641\\\}_DesignSpecOA_\{02650\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.131577523260498,                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L3 \- A \- OFFICE\-2_\{02641\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_\{01363\}, !- Space Name 1
  L3 \\\- A \\\- OFFICE\\\-2_\\\{02641\\\}_DesignSpecOA_\{02650\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L3 \- B \- BARRACKS\-1_\{02631\},       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  2210.46655273438,                       !- Volume {m3}
  659.053833007812,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_\{01797\}, !- Name
  L3 \- B \- BARRACKS\-1_\{02631\},       !- Zone Name
  ,                                       !- Ceiling Height {m}
  2210.46655273438,                       !- Volume {m3}
  659.053833007812;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Floor_1621_\{01863\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L3 \- B \- BARRACKS\-1_\{02631\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_\{01797\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_RoofCeiling_1906_\{01194\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.76, 25.24, 8,                       !- X,Y,Z Vertex 1 {m}
  138.65, 36.21, 8,                       !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 8,                       !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 8,                        !- X,Y,Z Vertex 4 {m}
  151.59, 28.89, 8,                       !- X,Y,Z Vertex 5 {m}
  148.24, 36.07, 8,                       !- X,Y,Z Vertex 6 {m}
  144.53, 34.34, 8,                       !- X,Y,Z Vertex 7 {m}
  147.87, 27.16, 8;                       !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_RoofCeiling_1620_\{01862\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L3 \- B \- BARRACKS\-1_\{02631\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_\{01797\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_Floor_1631_\{01873\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 11.35,                   !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 11.35,                   !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 11.35,                   !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 11.35,                   !- X,Y,Z Vertex 4 {m}
  195.57, 49.4, 11.35,                    !- X,Y,Z Vertex 5 {m}
  190.45, 60.36, 11.35,                   !- X,Y,Z Vertex 6 {m}
  138.65, 36.21, 11.35,                   !- X,Y,Z Vertex 7 {m}
  143.76, 25.24, 11.35;                   !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1556_\{01798\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- B \- BARRACKS\-1_\{02631\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_\{01797\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1510_\{01748\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.65, 36.21, 11.35,                   !- X,Y,Z Vertex 1 {m}
  138.65, 36.21, 8,                       !- X,Y,Z Vertex 2 {m}
  143.76, 25.24, 8,                       !- X,Y,Z Vertex 3 {m}
  143.76, 25.24, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- B \- BARRACKS\-1_\{02631\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_\{01797\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  190.45, 60.36, 11.35,                   !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 8,                       !- X,Y,Z Vertex 2 {m}
  138.65, 36.21, 8,                       !- X,Y,Z Vertex 3 {m}
  138.65, 36.21, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1558_\{01800\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  144.67, 39.02, 11.05,                   !- X,Y,Z Vertex 1 {m}
  144.67, 39.02, 8.92,                    !- X,Y,Z Vertex 2 {m}
  143.75, 38.59, 8.92,                    !- X,Y,Z Vertex 3 {m}
  143.75, 38.59, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1559_\{01801\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  190.31, 60.3, 11.05,                    !- X,Y,Z Vertex 1 {m}
  190.31, 60.3, 8.92,                     !- X,Y,Z Vertex 2 {m}
  189.39, 59.87, 8.92,                    !- X,Y,Z Vertex 3 {m}
  189.39, 59.87, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1560_\{01802\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  189.29, 59.82, 11.05,                   !- X,Y,Z Vertex 1 {m}
  189.29, 59.82, 8.92,                    !- X,Y,Z Vertex 2 {m}
  188.37, 59.39, 8.92,                    !- X,Y,Z Vertex 3 {m}
  188.37, 59.39, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1561_\{01803\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  186.83, 58.68, 11.05,                   !- X,Y,Z Vertex 1 {m}
  186.83, 58.68, 8.92,                    !- X,Y,Z Vertex 2 {m}
  185.91, 58.25, 8.92,                    !- X,Y,Z Vertex 3 {m}
  185.91, 58.25, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1562_\{01804\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  185.46, 58.04, 11.05,                   !- X,Y,Z Vertex 1 {m}
  185.46, 58.04, 8.92,                    !- X,Y,Z Vertex 2 {m}
  184.54, 57.61, 8.92,                    !- X,Y,Z Vertex 3 {m}
  184.54, 57.61, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1563_\{01805\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  182.63, 56.72, 11.05,                   !- X,Y,Z Vertex 1 {m}
  182.63, 56.72, 8.92,                    !- X,Y,Z Vertex 2 {m}
  181.71, 56.29, 8.92,                    !- X,Y,Z Vertex 3 {m}
  181.71, 56.29, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1564_\{01806\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  181.4, 56.14, 11.05,                    !- X,Y,Z Vertex 1 {m}
  181.4, 56.14, 8.92,                     !- X,Y,Z Vertex 2 {m}
  180.48, 55.72, 8.92,                    !- X,Y,Z Vertex 3 {m}
  180.48, 55.72, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1565_\{01807\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  178.82, 54.94, 11.05,                   !- X,Y,Z Vertex 1 {m}
  178.82, 54.94, 8.92,                    !- X,Y,Z Vertex 2 {m}
  177.9, 54.51, 8.92,                     !- X,Y,Z Vertex 3 {m}
  177.9, 54.51, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1566_\{01808\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  176.95, 54.07, 11.05,                   !- X,Y,Z Vertex 1 {m}
  176.95, 54.07, 8.92,                    !- X,Y,Z Vertex 2 {m}
  176.03, 53.64, 8.92,                    !- X,Y,Z Vertex 3 {m}
  176.03, 53.64, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1567_\{01809\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  174.53, 52.94, 11.05,                   !- X,Y,Z Vertex 1 {m}
  174.53, 52.94, 8.92,                    !- X,Y,Z Vertex 2 {m}
  173.61, 52.51, 8.92,                    !- X,Y,Z Vertex 3 {m}
  173.61, 52.51, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1568_\{01810\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  172.98, 52.22, 11.05,                   !- X,Y,Z Vertex 1 {m}
  172.98, 52.22, 8.92,                    !- X,Y,Z Vertex 2 {m}
  172.06, 51.78, 8.92,                    !- X,Y,Z Vertex 3 {m}
  172.06, 51.78, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1569_\{01811\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  170.32, 50.98, 11.05,                   !- X,Y,Z Vertex 1 {m}
  170.32, 50.98, 8.92,                    !- X,Y,Z Vertex 2 {m}
  169.4, 50.55, 8.92,                     !- X,Y,Z Vertex 3 {m}
  169.4, 50.55, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1570_\{01812\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  169.21, 50.46, 11.05,                   !- X,Y,Z Vertex 1 {m}
  169.21, 50.46, 8.92,                    !- X,Y,Z Vertex 2 {m}
  168.29, 50.03, 8.92,                    !- X,Y,Z Vertex 3 {m}
  168.29, 50.03, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1571_\{01813\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  166.51, 49.2, 11.05,                    !- X,Y,Z Vertex 1 {m}
  166.51, 49.2, 8.92,                     !- X,Y,Z Vertex 2 {m}
  165.59, 48.77, 8.92,                    !- X,Y,Z Vertex 3 {m}
  165.59, 48.77, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1572_\{01814\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  165, 48.5, 11.05,                       !- X,Y,Z Vertex 1 {m}
  165, 48.5, 8.92,                        !- X,Y,Z Vertex 2 {m}
  164.08, 48.07, 8.92,                    !- X,Y,Z Vertex 3 {m}
  164.08, 48.07, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1573_\{01815\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.31, 47.24, 11.05,                   !- X,Y,Z Vertex 1 {m}
  162.31, 47.24, 8.92,                    !- X,Y,Z Vertex 2 {m}
  161.39, 46.81, 8.92,                    !- X,Y,Z Vertex 3 {m}
  161.39, 46.81, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1574_\{01816\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  160.75, 46.51, 11.05,                   !- X,Y,Z Vertex 1 {m}
  160.75, 46.51, 8.92,                    !- X,Y,Z Vertex 2 {m}
  159.83, 46.08, 8.92,                    !- X,Y,Z Vertex 3 {m}
  159.83, 46.08, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1575_\{01817\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  158.19, 45.32, 11.05,                   !- X,Y,Z Vertex 1 {m}
  158.19, 45.32, 8.92,                    !- X,Y,Z Vertex 2 {m}
  157.27, 44.89, 8.92,                    !- X,Y,Z Vertex 3 {m}
  157.27, 44.89, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1576_\{01818\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  156.6, 44.58, 11.05,                    !- X,Y,Z Vertex 1 {m}
  156.6, 44.58, 8.92,                     !- X,Y,Z Vertex 2 {m}
  155.68, 44.15, 8.92,                    !- X,Y,Z Vertex 3 {m}
  155.68, 44.15, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1577_\{01819\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  154.24, 43.48, 11.05,                   !- X,Y,Z Vertex 1 {m}
  154.24, 43.48, 8.92,                    !- X,Y,Z Vertex 2 {m}
  153.32, 43.05, 8.92,                    !- X,Y,Z Vertex 3 {m}
  153.32, 43.05, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1578_\{01820\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.66, 42.74, 11.05,                   !- X,Y,Z Vertex 1 {m}
  152.66, 42.74, 8.92,                    !- X,Y,Z Vertex 2 {m}
  151.74, 42.31, 8.92,                    !- X,Y,Z Vertex 3 {m}
  151.74, 42.31, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1579_\{01821\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  150.04, 41.52, 11.05,                   !- X,Y,Z Vertex 1 {m}
  150.04, 41.52, 8.92,                    !- X,Y,Z Vertex 2 {m}
  149.12, 41.09, 8.92,                    !- X,Y,Z Vertex 3 {m}
  149.12, 41.09, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1580_\{01822\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  145.82, 39.55, 11.05,                   !- X,Y,Z Vertex 1 {m}
  145.82, 39.55, 8.92,                    !- X,Y,Z Vertex 2 {m}
  144.9, 39.12, 8.92,                     !- X,Y,Z Vertex 3 {m}
  144.9, 39.12, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_Window_1581_\{01823\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1557_\{01799\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  141.14, 37.37, 11.05,                   !- X,Y,Z Vertex 1 {m}
  141.14, 37.37, 8.92,                    !- X,Y,Z Vertex 2 {m}
  140.22, 36.94, 8.92,                    !- X,Y,Z Vertex 3 {m}
  140.22, 36.94, 11.05;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1582_\{01824\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- B \- BARRACKS\-1_\{02631\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_\{01797\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Wall_1139_\{01346\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 11.35,                    !- X,Y,Z Vertex 1 {m}
  195.57, 49.4, 8,                        !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 8,                       !- X,Y,Z Vertex 3 {m}
  190.45, 60.36, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- B \- BARRACKS\-1_\{02631\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_\{01797\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 11.35,                   !- X,Y,Z Vertex 1 {m}
  151.59, 28.89, 8,                       !- X,Y,Z Vertex 2 {m}
  195.57, 49.4, 8,                        !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 11.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Door_1585_\{01852\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  153.7, 29.88, 10.44,                    !- X,Y,Z Vertex 1 {m}
  153.7, 29.88, 8,                        !- X,Y,Z Vertex 2 {m}
  154.53, 30.26, 8,                       !- X,Y,Z Vertex 3 {m}
  154.53, 30.26, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Door_1593_\{01853\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  165.9, 35.57, 10.44,                    !- X,Y,Z Vertex 1 {m}
  165.9, 35.57, 8,                        !- X,Y,Z Vertex 2 {m}
  166.73, 35.95, 8,                       !- X,Y,Z Vertex 3 {m}
  166.73, 35.95, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Door_1601_\{01854\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  178.15, 41.28, 10.44,                   !- X,Y,Z Vertex 1 {m}
  178.15, 41.28, 8,                       !- X,Y,Z Vertex 2 {m}
  178.98, 41.67, 8,                       !- X,Y,Z Vertex 3 {m}
  178.98, 41.67, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Door_1609_\{01855\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  190.27, 46.93, 10.44,                   !- X,Y,Z Vertex 1 {m}
  190.27, 46.93, 8,                       !- X,Y,Z Vertex 2 {m}
  191.1, 47.32, 8,                        !- X,Y,Z Vertex 3 {m}
  191.1, 47.32, 10.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1584_\{01826\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.12, 29.14, 11.05,                   !- X,Y,Z Vertex 1 {m}
  152.12, 29.14, 8.92,                    !- X,Y,Z Vertex 2 {m}
  153.04, 29.57, 8.92,                    !- X,Y,Z Vertex 3 {m}
  153.04, 29.57, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1586_\{01827\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  153.7, 29.88, 11.35,                    !- X,Y,Z Vertex 1 {m}
  153.7, 29.88, 10.44,                    !- X,Y,Z Vertex 2 {m}
  154.52, 30.26, 10.44,                   !- X,Y,Z Vertex 3 {m}
  154.52, 30.26, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1587_\{01828\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  154.88, 30.42, 11.05,                   !- X,Y,Z Vertex 1 {m}
  154.88, 30.42, 8.92,                    !- X,Y,Z Vertex 2 {m}
  155.8, 30.86, 8.92,                     !- X,Y,Z Vertex 3 {m}
  155.8, 30.86, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1588_\{01829\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  156.21, 31.05, 11.05,                   !- X,Y,Z Vertex 1 {m}
  156.21, 31.05, 8.92,                    !- X,Y,Z Vertex 2 {m}
  157.13, 31.48, 8.92,                    !- X,Y,Z Vertex 3 {m}
  157.13, 31.48, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1589_\{01830\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  157.32, 31.56, 11.05,                   !- X,Y,Z Vertex 1 {m}
  157.32, 31.56, 8.92,                    !- X,Y,Z Vertex 2 {m}
  158.24, 31.99, 8.92,                    !- X,Y,Z Vertex 3 {m}
  158.24, 31.99, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1590_\{01831\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.04, 33.77, 11.05,                   !- X,Y,Z Vertex 1 {m}
  162.04, 33.77, 8.92,                    !- X,Y,Z Vertex 2 {m}
  162.96, 34.2, 8.92,                     !- X,Y,Z Vertex 3 {m}
  162.96, 34.2, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1591_\{01832\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  163.07, 34.25, 11.05,                   !- X,Y,Z Vertex 1 {m}
  163.07, 34.25, 8.92,                    !- X,Y,Z Vertex 2 {m}
  163.99, 34.68, 8.92,                    !- X,Y,Z Vertex 3 {m}
  163.99, 34.68, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1592_\{01833\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  164.28, 34.81, 11.05,                   !- X,Y,Z Vertex 1 {m}
  164.28, 34.81, 8.92,                    !- X,Y,Z Vertex 2 {m}
  165.2, 35.24, 8.92,                     !- X,Y,Z Vertex 3 {m}
  165.2, 35.24, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1594_\{01834\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  165.88, 35.56, 11.35,                   !- X,Y,Z Vertex 1 {m}
  165.88, 35.56, 10.44,                   !- X,Y,Z Vertex 2 {m}
  166.71, 35.94, 10.44,                   !- X,Y,Z Vertex 3 {m}
  166.71, 35.94, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1595_\{01835\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  167.34, 36.24, 11.05,                   !- X,Y,Z Vertex 1 {m}
  167.34, 36.24, 8.92,                    !- X,Y,Z Vertex 2 {m}
  168.26, 36.67, 8.92,                    !- X,Y,Z Vertex 3 {m}
  168.26, 36.67, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1596_\{01836\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  168.53, 36.79, 11.05,                   !- X,Y,Z Vertex 1 {m}
  168.53, 36.79, 8.92,                    !- X,Y,Z Vertex 2 {m}
  169.45, 37.22, 8.92,                    !- X,Y,Z Vertex 3 {m}
  169.45, 37.22, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1597_\{01837\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  169.47, 37.23, 11.05,                   !- X,Y,Z Vertex 1 {m}
  169.47, 37.23, 8.92,                    !- X,Y,Z Vertex 2 {m}
  170.39, 37.66, 8.92,                    !- X,Y,Z Vertex 3 {m}
  170.39, 37.66, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1598_\{01838\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  174.23, 39.45, 11.05,                   !- X,Y,Z Vertex 1 {m}
  174.23, 39.45, 8.92,                    !- X,Y,Z Vertex 2 {m}
  175.15, 39.88, 8.92,                    !- X,Y,Z Vertex 3 {m}
  175.15, 39.88, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1599_\{01839\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  175.42, 40, 11.05,                      !- X,Y,Z Vertex 1 {m}
  175.42, 40, 8.92,                       !- X,Y,Z Vertex 2 {m}
  176.34, 40.44, 8.92,                    !- X,Y,Z Vertex 3 {m}
  176.34, 40.44, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1600_\{01840\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  176.66, 40.58, 11.05,                   !- X,Y,Z Vertex 1 {m}
  176.66, 40.58, 8.92,                    !- X,Y,Z Vertex 2 {m}
  177.58, 41.01, 8.92,                    !- X,Y,Z Vertex 3 {m}
  177.58, 41.01, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1602_\{01841\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  178.13, 41.27, 11.35,                   !- X,Y,Z Vertex 1 {m}
  178.13, 41.27, 10.44,                   !- X,Y,Z Vertex 2 {m}
  178.95, 41.65, 10.44,                   !- X,Y,Z Vertex 3 {m}
  178.95, 41.65, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1603_\{01842\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  179.44, 41.88, 11.05,                   !- X,Y,Z Vertex 1 {m}
  179.44, 41.88, 8.92,                    !- X,Y,Z Vertex 2 {m}
  180.36, 42.31, 8.92,                    !- X,Y,Z Vertex 3 {m}
  180.36, 42.31, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1604_\{01843\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  180.7, 42.46, 11.05,                    !- X,Y,Z Vertex 1 {m}
  180.7, 42.46, 8.92,                     !- X,Y,Z Vertex 2 {m}
  181.62, 42.9, 8.92,                     !- X,Y,Z Vertex 3 {m}
  181.62, 42.9, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1605_\{01844\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  181.82, 42.99, 11.05,                   !- X,Y,Z Vertex 1 {m}
  181.82, 42.99, 8.92,                    !- X,Y,Z Vertex 2 {m}
  182.74, 43.42, 8.92,                    !- X,Y,Z Vertex 3 {m}
  182.74, 43.42, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1606_\{01845\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  186.4, 45.12, 11.05,                    !- X,Y,Z Vertex 1 {m}
  186.4, 45.12, 8.92,                     !- X,Y,Z Vertex 2 {m}
  187.32, 45.55, 8.92,                    !- X,Y,Z Vertex 3 {m}
  187.32, 45.55, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1607_\{01846\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  187.58, 45.68, 11.05,                   !- X,Y,Z Vertex 1 {m}
  187.58, 45.68, 8.92,                    !- X,Y,Z Vertex 2 {m}
  188.5, 46.11, 8.92,                     !- X,Y,Z Vertex 3 {m}
  188.5, 46.11, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1608_\{01847\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  188.82, 46.26, 11.05,                   !- X,Y,Z Vertex 1 {m}
  188.82, 46.26, 8.92,                    !- X,Y,Z Vertex 2 {m}
  189.74, 46.69, 8.92,                    !- X,Y,Z Vertex 3 {m}
  189.74, 46.69, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1610_\{01848\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  190.29, 46.94, 11.35,                   !- X,Y,Z Vertex 1 {m}
  190.29, 46.94, 10.44,                   !- X,Y,Z Vertex 2 {m}
  191.12, 47.33, 10.44,                   !- X,Y,Z Vertex 3 {m}
  191.12, 47.33, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1611_\{01849\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  191.76, 47.62, 11.05,                   !- X,Y,Z Vertex 1 {m}
  191.76, 47.62, 8.92,                    !- X,Y,Z Vertex 2 {m}
  192.68, 48.05, 8.92,                    !- X,Y,Z Vertex 3 {m}
  192.68, 48.05, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1612_\{01850\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  192.96, 48.18, 11.05,                   !- X,Y,Z Vertex 1 {m}
  192.96, 48.18, 8.92,                    !- X,Y,Z Vertex 2 {m}
  193.88, 48.62, 8.92,                    !- X,Y,Z Vertex 3 {m}
  193.88, 48.62, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_Window_1613_\{01851\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1583_\{01825\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  193.91, 48.63, 11.05,                   !- X,Y,Z Vertex 1 {m}
  193.91, 48.63, 8.92,                    !- X,Y,Z Vertex 2 {m}
  194.83, 49.06, 8.92,                    !- X,Y,Z Vertex 3 {m}
  194.83, 49.06, 11.05;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1614_\{01856\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- B \- BARRACKS\-1_\{02631\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_\{01797\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_Wall_1634_\{01880\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  148.24, 36.07, 11.35,                   !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 8,                       !- X,Y,Z Vertex 2 {m}
  151.59, 28.89, 8,                       !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1615_\{01857\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- B \- BARRACKS\-1_\{02631\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_\{01797\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_Wall_1633_\{01879\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.53, 34.34, 11.35,                   !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 8,                       !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 8,                       !- X,Y,Z Vertex 3 {m}
  148.24, 36.07, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1616_\{01858\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- B \- BARRACKS\-1_\{02631\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_\{01797\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_Wall_1632_\{01878\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 11.35,                   !- X,Y,Z Vertex 1 {m}
  147.87, 27.16, 8,                       !- X,Y,Z Vertex 2 {m}
  144.53, 34.34, 8,                       !- X,Y,Z Vertex 3 {m}
  144.53, 34.34, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1617_\{01859\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- B \- BARRACKS\-1_\{02631\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_\{01797\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.76, 25.24, 11.35,                   !- X,Y,Z Vertex 1 {m}
  143.76, 25.24, 8,                       !- X,Y,Z Vertex 2 {m}
  147.87, 27.16, 8,                       !- X,Y,Z Vertex 3 {m}
  147.87, 27.16, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1617_Window_1618_\{01860\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1617_\{01859\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  144.52, 25.6, 11.05,                    !- X,Y,Z Vertex 1 {m}
  144.52, 25.6, 8.92,                     !- X,Y,Z Vertex 2 {m}
  145.44, 26.03, 8.92,                    !- X,Y,Z Vertex 3 {m}
  145.44, 26.03, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1617_Window_1619_\{01861\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1617_\{01859\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  146.12, 26.34, 11.05,                   !- X,Y,Z Vertex 1 {m}
  146.12, 26.34, 8.92,                    !- X,Y,Z Vertex 2 {m}
  147.04, 26.77, 8.92,                    !- X,Y,Z Vertex 3 {m}
  147.04, 26.77, 11.05;                   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  L3 \- B \- BARRACKS\-1_\{02631\} Thermostat, !- Name
  L3 \- B \- BARRACKS\-1_\{02631\},       !- Zone or ZoneList Name
  L3 \- B \- BARRACKS\-1_\{02631\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 5,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L3 \- B \- BARRACKS\-1_\{02631\} Thermostat Schedule, !- Name
  L3 \- B \- BARRACKS\-1_\{02631\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L3 \- B \- BARRACKS\-1_\{02631\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 5,          !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 6,  !- Name
  L3 \- B \- BARRACKS\-1_\{02631\},       !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02633\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02632\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02633\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L3 \- B \- BARRACKS\-1_\{02631\},       !- Zone Name
  L3 \- B \- BARRACKS\-1_\{02631\} Equipment List, !- Zone Conditioning Equipment List Name
  L3 \- B \- BARRACKS\-1_\{02631\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L3 \- B \- BARRACKS\-1_\{02631\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 75,                                !- Zone Air Node Name
  L3 \- B \- BARRACKS\-1_\{02631\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L3 \- B \- BARRACKS\-1_\{02631\} Inlet Node List, !- Name
  Node 80,                                !- Node Name 1
  Node 84;                                !- Node Name 2

NodeList,
  L3 \- B \- BARRACKS\-1_\{02631\} Exhaust Node List, !- Name
  Node 83;                                !- Node Name 1

NodeList,
  L3 \- B \- BARRACKS\-1_\{02631\} Return Node List, !- Name
  Node 81;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L3 \- B \- BARRACKS\-1_CAVTerminal_\{02639\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 82,                                !- Air Inlet Node Name
  Node 80,                                !- Air Outlet Node Name
  0;                                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L3 \- B \- BARRACKS\-1_CAVTerminal_\{02639\}, !- Name
  Node 80,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L3 \- B \- BARRACKS\-1_CAVTerminal_\{02639\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L3 \- B \- BARRACKS\-1_HVAC_TerminalUnit_\{02638\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 83,                                !- Air Inlet Node Name
  Node 84,                                !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.86923864289551,                       !- Cooling Supply Air Flow Rate {m3/s}
  1.86923864289551,                       !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L3 \- B \- BARRACKS\-1_TerminalFan_\{02635\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L3 \- B \- BARRACKS\-1_HeatingCoil_\{02637\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L3 \- B \- BARRACKS\-1_CoolingCoil_\{02636\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 6,                !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L3 \- B \- BARRACKS\-1_TerminalFan_\{02635\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  1.86923864289551,                       !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 83,                                !- Air Inlet Node Name
  L3 \- B \- BARRACKS\-1_HVAC_TerminalUnit_\{02638\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 6,                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 5,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 6,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- B \- BARRACKS\-1_HeatingCoil_\{02637\}, !- Name
  Node 78,                                !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 79,                                !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- B \- BARRACKS\-1_HVAC_TerminalUnit_\{02638\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- B \- BARRACKS\-1_HVAC_TerminalUnit_\{02638\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  92870.4885072119,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  4.9223284262915,                        !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00499811993337598,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 56,                     !- Energy Part Load Fraction Curve Name
  92870.4885072119,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  4.9223284262915,                        !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00499811993337598,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 36;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 56,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 36,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- B \- BARRACKS\-1_CoolingCoil_\{02636\}, !- Name
  Node 76,                                !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 77,                                !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- B \- BARRACKS\-1_HVAC_TerminalUnit_\{02638\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- B \- BARRACKS\-1_HVAC_TerminalUnit_\{02638\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  49921.0168131937,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  1.86923864289551,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00268665772140937,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 51,                     !- Energy Part Load Fraction Curve Name
  49921.0168131937,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  1.86923864289551,                       !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00268665787419698,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 33;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 33,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 6,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L3 \- B \- BARRACKS\-1_HVAC_TerminalUnit_\{02638\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 84;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L3 \- B \- BARRACKS\-1_\{02631\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L3 \- B \- BARRACKS\-1_CAVTerminal_\{02639\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L3 \- B \- BARRACKS\-1_HVAC_TerminalUnit_\{02638\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L3 \- B \- BARRACKS\-1_\{02631\},       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L3 \- B \- BARRACKS\-1_\{02631\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  1.86923864289551,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  1.86923864289551,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L3 \\\- B \\\- BARRACKS\\\-1_\\\{02631\\\}_DesignSpecOA_\{02640\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L3 \- B \- BARRACKS\-1_\{02631\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_\{01797\}, !- Space Name 1
  L3 \\\- B \\\- BARRACKS\\\-1_\\\{02631\\\}_DesignSpecOA_\{02640\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L3 \- C \- BARRACKS_\{02621\},          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  2596.45751953125,                       !- Volume {m3}
  774.151123046875,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_\{01734\}, !- Name
  L3 \- C \- BARRACKS_\{02621\},          !- Zone Name
  ,                                       !- Ceiling Height {m}
  2596.45751953125,                       !- Volume {m3}
  774.151123046875;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Floor_1945_\{01787\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L3 \- C \- BARRACKS_\{02621\},          !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_\{01734\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_RoofCeiling_935_\{01113\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 8,                         !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 8,                         !- X,Y,Z Vertex 2 {m}
  138.56, 36.17, 8,                       !- X,Y,Z Vertex 3 {m}
  143.67, 25.2, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Floor_1946_\{01788\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L3 \- C \- BARRACKS_\{02621\},          !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_\{01734\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_RoofCeiling_1905_\{01193\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.67, 25.2, 8,                        !- X,Y,Z Vertex 1 {m}
  138.56, 36.17, 8,                       !- X,Y,Z Vertex 2 {m}
  138.65, 36.21, 8,                       !- X,Y,Z Vertex 3 {m}
  143.76, 25.24, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_RoofCeiling_1548_\{01786\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L3 \- C \- BARRACKS_\{02621\},          !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_\{01734\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_Floor_1555_\{01794\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.76, 25.24, 11.35,                   !- X,Y,Z Vertex 1 {m}
  138.65, 36.21, 11.35,                   !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 11.35,                     !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 11.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1497_\{01735\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- C \- BARRACKS_\{02621\},          !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_\{01734\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1479_\{01715\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.66, 9.16, 11.35,                     !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 8,                         !- X,Y,Z Vertex 2 {m}
  85.77, -1.8, 8,                         !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 11.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_\{01736\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- C \- BARRACKS_\{02621\},          !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_\{01734\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.65, 36.21, 11.35,                   !- X,Y,Z Vertex 1 {m}
  138.65, 36.21, 8,                       !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 8,                         !- X,Y,Z Vertex 3 {m}
  80.66, 9.16, 11.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_Window_1499_\{01737\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_\{01736\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  135.79, 34.88, 11.05,                   !- X,Y,Z Vertex 1 {m}
  135.79, 34.88, 8.92,                    !- X,Y,Z Vertex 2 {m}
  134.87, 34.45, 8.92,                    !- X,Y,Z Vertex 3 {m}
  134.87, 34.45, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_Window_1500_\{01738\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_\{01736\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  138.28, 36.04, 11.05,                   !- X,Y,Z Vertex 1 {m}
  138.28, 36.04, 8.92,                    !- X,Y,Z Vertex 2 {m}
  137.36, 35.61, 8.92,                    !- X,Y,Z Vertex 3 {m}
  137.36, 35.61, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_Window_1501_\{01739\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_\{01736\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  132.98, 33.56, 11.05,                   !- X,Y,Z Vertex 1 {m}
  132.98, 33.56, 8.92,                    !- X,Y,Z Vertex 2 {m}
  132.06, 33.14, 8.92,                    !- X,Y,Z Vertex 3 {m}
  132.06, 33.14, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_Window_1502_\{01740\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_\{01736\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  128.96, 31.69, 11.05,                   !- X,Y,Z Vertex 1 {m}
  128.96, 31.69, 8.92,                    !- X,Y,Z Vertex 2 {m}
  128.04, 31.26, 8.92,                    !- X,Y,Z Vertex 3 {m}
  128.04, 31.26, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_Window_1503_\{01741\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_\{01736\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  124.23, 29.48, 11.05,                   !- X,Y,Z Vertex 1 {m}
  124.23, 29.48, 8.92,                    !- X,Y,Z Vertex 2 {m}
  123.31, 29.05, 8.92,                    !- X,Y,Z Vertex 3 {m}
  123.31, 29.05, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_Window_1504_\{01742\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_\{01736\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  121.32, 28.13, 11.05,                   !- X,Y,Z Vertex 1 {m}
  121.32, 28.13, 8.92,                    !- X,Y,Z Vertex 2 {m}
  120.4, 27.7, 8.92,                      !- X,Y,Z Vertex 3 {m}
  120.4, 27.7, 11.05;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_Window_1505_\{01743\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_\{01736\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  119.53, 27.29, 11.05,                   !- X,Y,Z Vertex 1 {m}
  119.53, 27.29, 8.92,                    !- X,Y,Z Vertex 2 {m}
  118.61, 26.86, 8.92,                    !- X,Y,Z Vertex 3 {m}
  118.61, 26.86, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_Window_1506_\{01744\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_\{01736\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  117.17, 26.19, 11.05,                   !- X,Y,Z Vertex 1 {m}
  117.17, 26.19, 8.92,                    !- X,Y,Z Vertex 2 {m}
  116.25, 25.76, 8.92,                    !- X,Y,Z Vertex 3 {m}
  116.25, 25.76, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_Window_1507_\{01745\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_\{01736\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  115.62, 25.47, 11.05,                   !- X,Y,Z Vertex 1 {m}
  115.62, 25.47, 8.92,                    !- X,Y,Z Vertex 2 {m}
  114.7, 25.04, 8.92,                     !- X,Y,Z Vertex 3 {m}
  114.7, 25.04, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_Window_1508_\{01746\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_\{01736\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.03, 24.26, 11.05,                   !- X,Y,Z Vertex 1 {m}
  113.03, 24.26, 8.92,                    !- X,Y,Z Vertex 2 {m}
  112.11, 23.83, 8.92,                    !- X,Y,Z Vertex 3 {m}
  112.11, 23.83, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_Window_1509_\{01747\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1498_\{01736\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.46, 23.53, 11.05,                   !- X,Y,Z Vertex 1 {m}
  111.46, 23.53, 8.92,                    !- X,Y,Z Vertex 2 {m}
  110.54, 23.1, 8.92,                     !- X,Y,Z Vertex 3 {m}
  110.54, 23.1, 11.05;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1510_\{01748\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- C \- BARRACKS_\{02621\},          !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_\{01734\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1556_\{01798\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.76, 25.24, 11.35,                   !- X,Y,Z Vertex 1 {m}
  143.76, 25.24, 8,                       !- X,Y,Z Vertex 2 {m}
  138.65, 36.21, 8,                       !- X,Y,Z Vertex 3 {m}
  138.65, 36.21, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- C \- BARRACKS_\{02621\},          !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_\{01734\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 11.35,                     !- X,Y,Z Vertex 1 {m}
  85.77, -1.8, 8,                         !- X,Y,Z Vertex 2 {m}
  143.76, 25.24, 8,                       !- X,Y,Z Vertex 3 {m}
  143.76, 25.24, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Door_1541_\{01782\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  128.83, 18.28, 10.44,                   !- X,Y,Z Vertex 1 {m}
  128.83, 18.28, 8,                       !- X,Y,Z Vertex 2 {m}
  129.66, 18.67, 8,                       !- X,Y,Z Vertex 3 {m}
  129.66, 18.67, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Door_1543_\{01783\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  116.49, 12.53, 10.44,                   !- X,Y,Z Vertex 1 {m}
  116.49, 12.53, 8,                       !- X,Y,Z Vertex 2 {m}
  117.32, 12.91, 8,                       !- X,Y,Z Vertex 3 {m}
  117.32, 12.91, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Door_1545_\{01784\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.06, 6.73, 10.44,                    !- X,Y,Z Vertex 1 {m}
  104.06, 6.73, 8,                        !- X,Y,Z Vertex 2 {m}
  104.89, 7.12, 8,                        !- X,Y,Z Vertex 3 {m}
  104.89, 7.12, 10.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Door_1547_\{01785\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.57, 0.9, 10.44,                      !- X,Y,Z Vertex 1 {m}
  91.57, 0.9, 8,                          !- X,Y,Z Vertex 2 {m}
  92.4, 1.29, 8,                          !- X,Y,Z Vertex 3 {m}
  92.4, 1.29, 10.44;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1512_\{01750\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.72, -0.89, 11.05,                    !- X,Y,Z Vertex 1 {m}
  87.72, -0.89, 8.92,                     !- X,Y,Z Vertex 2 {m}
  88.64, -0.46, 8.92,                     !- X,Y,Z Vertex 3 {m}
  88.64, -0.46, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1513_\{01751\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.82, -0.38, 11.05,                    !- X,Y,Z Vertex 1 {m}
  88.82, -0.38, 8.92,                     !- X,Y,Z Vertex 2 {m}
  89.74, 0.05, 8.92,                      !- X,Y,Z Vertex 3 {m}
  89.74, 0.05, 11.05;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1514_\{01752\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  90.09, 0.22, 11.05,                     !- X,Y,Z Vertex 1 {m}
  90.09, 0.22, 8.92,                      !- X,Y,Z Vertex 2 {m}
  91.01, 0.65, 8.92,                      !- X,Y,Z Vertex 3 {m}
  91.01, 0.65, 11.05;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1515_\{01753\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  92.98, 1.56, 11.05,                     !- X,Y,Z Vertex 1 {m}
  92.98, 1.56, 8.92,                      !- X,Y,Z Vertex 2 {m}
  93.9, 1.99, 8.92,                       !- X,Y,Z Vertex 3 {m}
  93.9, 1.99, 11.05;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1516_\{01754\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.28, 2.17, 11.05,                     !- X,Y,Z Vertex 1 {m}
  94.28, 2.17, 8.92,                      !- X,Y,Z Vertex 2 {m}
  95.2, 2.6, 8.92,                        !- X,Y,Z Vertex 3 {m}
  95.2, 2.6, 11.05;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1517_\{01755\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  95.4, 2.69, 11.05,                      !- X,Y,Z Vertex 1 {m}
  95.4, 2.69, 8.92,                       !- X,Y,Z Vertex 2 {m}
  96.32, 3.12, 8.92,                      !- X,Y,Z Vertex 3 {m}
  96.32, 3.12, 11.05;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1518_\{01756\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100.25, 4.95, 11.05,                    !- X,Y,Z Vertex 1 {m}
  100.25, 4.95, 8.92,                     !- X,Y,Z Vertex 2 {m}
  101.17, 5.38, 8.92,                     !- X,Y,Z Vertex 3 {m}
  101.17, 5.38, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1519_\{01757\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  101.37, 5.47, 11.05,                    !- X,Y,Z Vertex 1 {m}
  101.37, 5.47, 8.92,                     !- X,Y,Z Vertex 2 {m}
  102.29, 5.9, 8.92,                      !- X,Y,Z Vertex 3 {m}
  102.29, 5.9, 11.05;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1520_\{01758\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  102.54, 6.02, 11.05,                    !- X,Y,Z Vertex 1 {m}
  102.54, 6.02, 8.92,                     !- X,Y,Z Vertex 2 {m}
  103.46, 6.45, 8.92,                     !- X,Y,Z Vertex 3 {m}
  103.46, 6.45, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1521_\{01759\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  105.46, 7.38, 11.05,                    !- X,Y,Z Vertex 1 {m}
  105.46, 7.38, 8.92,                     !- X,Y,Z Vertex 2 {m}
  106.38, 7.81, 8.92,                     !- X,Y,Z Vertex 3 {m}
  106.38, 7.81, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1522_\{01760\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  106.73, 7.97, 11.05,                    !- X,Y,Z Vertex 1 {m}
  106.73, 7.97, 8.92,                     !- X,Y,Z Vertex 2 {m}
  107.65, 8.4, 8.92,                      !- X,Y,Z Vertex 3 {m}
  107.65, 8.4, 11.05;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1523_\{01761\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.86, 8.5, 11.05,                     !- X,Y,Z Vertex 1 {m}
  107.86, 8.5, 8.92,                      !- X,Y,Z Vertex 2 {m}
  108.78, 8.93, 8.92,                     !- X,Y,Z Vertex 3 {m}
  108.78, 8.93, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1524_\{01762\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  112.66, 10.74, 11.05,                   !- X,Y,Z Vertex 1 {m}
  112.66, 10.74, 8.92,                    !- X,Y,Z Vertex 2 {m}
  113.58, 11.17, 8.92,                    !- X,Y,Z Vertex 3 {m}
  113.58, 11.17, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1525_\{01763\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.74, 11.24, 11.05,                   !- X,Y,Z Vertex 1 {m}
  113.74, 11.24, 8.92,                    !- X,Y,Z Vertex 2 {m}
  114.66, 11.67, 8.92,                    !- X,Y,Z Vertex 3 {m}
  114.66, 11.67, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1526_\{01764\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  114.98, 11.82, 11.05,                   !- X,Y,Z Vertex 1 {m}
  114.98, 11.82, 8.92,                    !- X,Y,Z Vertex 2 {m}
  115.9, 12.25, 8.92,                     !- X,Y,Z Vertex 3 {m}
  115.9, 12.25, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1527_\{01765\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  117.87, 13.17, 11.05,                   !- X,Y,Z Vertex 1 {m}
  117.87, 13.17, 8.92,                    !- X,Y,Z Vertex 2 {m}
  118.79, 13.6, 8.92,                     !- X,Y,Z Vertex 3 {m}
  118.79, 13.6, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1528_\{01766\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  119.14, 13.76, 11.05,                   !- X,Y,Z Vertex 1 {m}
  119.14, 13.76, 8.92,                    !- X,Y,Z Vertex 2 {m}
  120.06, 14.19, 8.92,                    !- X,Y,Z Vertex 3 {m}
  120.06, 14.19, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1529_\{01767\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  120.29, 14.3, 11.05,                    !- X,Y,Z Vertex 1 {m}
  120.29, 14.3, 8.92,                     !- X,Y,Z Vertex 2 {m}
  121.21, 14.73, 8.92,                    !- X,Y,Z Vertex 3 {m}
  121.21, 14.73, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1530_\{01768\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  125.06, 16.52, 11.05,                   !- X,Y,Z Vertex 1 {m}
  125.06, 16.52, 8.92,                    !- X,Y,Z Vertex 2 {m}
  125.98, 16.95, 8.92,                    !- X,Y,Z Vertex 3 {m}
  125.98, 16.95, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1531_\{01769\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  126.23, 17.07, 11.05,                   !- X,Y,Z Vertex 1 {m}
  126.23, 17.07, 8.92,                    !- X,Y,Z Vertex 2 {m}
  127.15, 17.5, 8.92,                     !- X,Y,Z Vertex 3 {m}
  127.15, 17.5, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1532_\{01770\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  127.48, 17.65, 11.05,                   !- X,Y,Z Vertex 1 {m}
  127.48, 17.65, 8.92,                    !- X,Y,Z Vertex 2 {m}
  128.4, 18.08, 8.92,                     !- X,Y,Z Vertex 3 {m}
  128.4, 18.08, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1533_\{01771\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  130.21, 18.92, 11.05,                   !- X,Y,Z Vertex 1 {m}
  130.21, 18.92, 8.92,                    !- X,Y,Z Vertex 2 {m}
  131.13, 19.36, 8.92,                    !- X,Y,Z Vertex 3 {m}
  131.13, 19.36, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1534_\{01772\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  132, 19.76, 11.05,                      !- X,Y,Z Vertex 1 {m}
  132, 19.76, 8.92,                       !- X,Y,Z Vertex 2 {m}
  132.92, 20.19, 8.92,                    !- X,Y,Z Vertex 3 {m}
  132.92, 20.19, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1535_\{01773\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  133.84, 20.62, 11.05,                   !- X,Y,Z Vertex 1 {m}
  133.84, 20.62, 8.92,                    !- X,Y,Z Vertex 2 {m}
  134.76, 21.05, 8.92,                    !- X,Y,Z Vertex 3 {m}
  134.76, 21.05, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1536_\{01774\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  136.35, 21.79, 11.05,                   !- X,Y,Z Vertex 1 {m}
  136.35, 21.79, 8.92,                    !- X,Y,Z Vertex 2 {m}
  137.27, 22.22, 8.92,                    !- X,Y,Z Vertex 3 {m}
  137.27, 22.22, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1537_\{01775\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  137.95, 22.53, 11.05,                   !- X,Y,Z Vertex 1 {m}
  137.95, 22.53, 8.92,                    !- X,Y,Z Vertex 2 {m}
  138.87, 22.96, 8.92,                    !- X,Y,Z Vertex 3 {m}
  138.87, 22.96, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1538_\{01776\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  140.46, 23.7, 11.05,                    !- X,Y,Z Vertex 1 {m}
  140.46, 23.7, 8.92,                     !- X,Y,Z Vertex 2 {m}
  141.38, 24.13, 8.92,                    !- X,Y,Z Vertex 3 {m}
  141.38, 24.13, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1539_\{01777\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.06, 24.45, 11.05,                   !- X,Y,Z Vertex 1 {m}
  142.06, 24.45, 8.92,                    !- X,Y,Z Vertex 2 {m}
  142.98, 24.88, 8.92,                    !- X,Y,Z Vertex 3 {m}
  142.98, 24.88, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1540_\{01778\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  128.82, 18.28, 11.35,                   !- X,Y,Z Vertex 1 {m}
  128.82, 18.28, 10.44,                   !- X,Y,Z Vertex 2 {m}
  129.65, 18.66, 10.44,                   !- X,Y,Z Vertex 3 {m}
  129.65, 18.66, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1542_\{01779\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  116.5, 12.53, 11.35,                    !- X,Y,Z Vertex 1 {m}
  116.5, 12.53, 10.44,                    !- X,Y,Z Vertex 2 {m}
  117.33, 12.92, 10.44,                   !- X,Y,Z Vertex 3 {m}
  117.33, 12.92, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1544_\{01780\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.06, 6.73, 11.35,                    !- X,Y,Z Vertex 1 {m}
  104.06, 6.73, 10.44,                    !- X,Y,Z Vertex 2 {m}
  104.89, 7.12, 10.44,                    !- X,Y,Z Vertex 3 {m}
  104.89, 7.12, 11.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_Window_1546_\{01781\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1511_\{01749\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.58, 0.91, 11.35,                     !- X,Y,Z Vertex 1 {m}
  91.58, 0.91, 10.44,                     !- X,Y,Z Vertex 2 {m}
  92.4, 1.29, 10.44,                      !- X,Y,Z Vertex 3 {m}
  92.4, 1.29, 11.35;                      !- X,Y,Z Vertex 4 {m}

Lights,
  L3 \- C \- BARRACKS_OHLight_\{02426\},  !- Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_\{01734\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  4384.26855707963,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L3 \- C \- BARRACKS_People__\{02428\},  !- Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_\{01734\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  52,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02429\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Schedule:Constant,
  Schedule_SchType_Constant_\{02429\},    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.22844;                              !- Hourly Value

ElectricEquipment,
  L3 \- C \- BARRACKS_ElectricEqpt_\{02431\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_\{01734\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L3 \- C \- BARRACKS_\{02621\} Thermostat, !- Name
  L3 \- C \- BARRACKS_\{02621\},          !- Zone or ZoneList Name
  L3 \- C \- BARRACKS_\{02621\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 4,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L3 \- C \- BARRACKS_\{02621\} Thermostat Schedule, !- Name
  L3 \- C \- BARRACKS_\{02621\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L3 \- C \- BARRACKS_\{02621\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 4,          !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 5,  !- Name
  L3 \- C \- BARRACKS_\{02621\},          !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02623\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02622\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02623\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L3 \- C \- BARRACKS_\{02621\},          !- Zone Name
  L3 \- C \- BARRACKS_\{02621\} Equipment List, !- Zone Conditioning Equipment List Name
  L3 \- C \- BARRACKS_\{02621\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L3 \- C \- BARRACKS_\{02621\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 65,                                !- Zone Air Node Name
  L3 \- C \- BARRACKS_\{02621\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L3 \- C \- BARRACKS_\{02621\} Inlet Node List, !- Name
  Node 70,                                !- Node Name 1
  Node 74;                                !- Node Name 2

NodeList,
  L3 \- C \- BARRACKS_\{02621\} Exhaust Node List, !- Name
  Node 73;                                !- Node Name 1

NodeList,
  L3 \- C \- BARRACKS_\{02621\} Return Node List, !- Name
  Node 71;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L3 \- C \- BARRACKS_CAVTerminal_\{02629\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 72,                                !- Air Inlet Node Name
  Node 70,                                !- Air Outlet Node Name
  0.358631528521729;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L3 \- C \- BARRACKS_CAVTerminal_\{02629\}, !- Name
  Node 70,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L3 \- C \- BARRACKS_CAVTerminal_\{02629\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L3 \- C \- BARRACKS_HVAC_TerminalUnit_\{02628\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 73,                                !- Air Inlet Node Name
  Node 74,                                !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  2.99671961176758,                       !- Cooling Supply Air Flow Rate {m3/s}
  2.99671961176758,                       !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L3 \- C \- BARRACKS_TerminalFan_\{02625\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L3 \- C \- BARRACKS_HeatingCoil_\{02627\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L3 \- C \- BARRACKS_CoolingCoil_\{02626\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 5,                !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L3 \- C \- BARRACKS_TerminalFan_\{02625\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  2.99671961176758,                       !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 73,                                !- Air Inlet Node Name
  L3 \- C \- BARRACKS_HVAC_TerminalUnit_\{02628\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 5,                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 4,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 5,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- C \- BARRACKS_HeatingCoil_\{02627\}, !- Name
  Node 68,                                !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 69,                                !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- C \- BARRACKS_HVAC_TerminalUnit_\{02628\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- C \- BARRACKS_HVAC_TerminalUnit_\{02628\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  148887.792001182,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  7.89136164432129,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00801286881332226,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 46,                     !- Energy Part Load Fraction Curve Name
  148887.792001182,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  7.89136164432129,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00801286881332226,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 30;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 46,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 30,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- C \- BARRACKS_CoolingCoil_\{02626\}, !- Name
  Node 66,                                !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 67,                                !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- C \- BARRACKS_HVAC_TerminalUnit_\{02628\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- C \- BARRACKS_HVAC_TerminalUnit_\{02628\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  80032.2040099312,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  2.99671961176758,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00430718668390313,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 41,                     !- Energy Part Load Fraction Curve Name
  80032.2040099312,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  2.99671961176758,                       !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00430718692884863,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 27;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 41,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 27,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 5,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L3 \- C \- BARRACKS_HVAC_TerminalUnit_\{02628\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 74;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L3 \- C \- BARRACKS_\{02621\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L3 \- C \- BARRACKS_CAVTerminal_\{02629\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L3 \- C \- BARRACKS_HVAC_TerminalUnit_\{02628\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L3 \- C \- BARRACKS_\{02621\},          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L3 \- C \- BARRACKS_\{02621\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  2.99671961176758,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  2.99671961176758,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L3 \\\- C \\\- BARRACKS_\\\{02621\\\}_DesignSpecOA_\{02630\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.358631528521729,                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L3 \- C \- BARRACKS_\{02621\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_\{01734\}, !- Space Name 1
  L3 \\\- C \\\- BARRACKS_\\\{02621\\\}_DesignSpecOA_\{02630\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L3 \- C \- OFFICE\-2_\{02611\},         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  566.4228515625,                         !- Volume {m3}
  168.879806518555,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_\{01707\}, !- Name
  L3 \- C \- OFFICE\-2_\{02611\},         !- Zone Name
  ,                                       !- Ceiling Height {m}
  566.4228515625,                         !- Volume {m3}
  168.879806518555;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Floor_1490_\{01726\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L3 \- C \- OFFICE\-2_\{02611\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_\{01707\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_RoofCeiling_860_\{01036\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 8,                         !- X,Y,Z Vertex 1 {m}
  68, 3.27, 8,                            !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 8,                         !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 8;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_RoofCeiling_1489_\{01725\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L3 \- C \- OFFICE\-2_\{02611\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_\{01707\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_Floor_1496_\{01733\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 11.35,                     !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 11.35,                     !- X,Y,Z Vertex 2 {m}
  68, 3.27, 11.35,                        !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 11.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1472_\{01708\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- C \- OFFICE\-2_\{02611\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_\{01707\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1446_\{01677\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68, 3.27, 11.35,                        !- X,Y,Z Vertex 1 {m}
  68, 3.27, 8,                            !- X,Y,Z Vertex 2 {m}
  73.12, -7.7, 8,                         !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 11.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1473_\{01709\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- C \- OFFICE\-2_\{02611\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_\{01707\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.66, 9.16, 11.35,                     !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 8,                         !- X,Y,Z Vertex 2 {m}
  68, 3.27, 8,                            !- X,Y,Z Vertex 3 {m}
  68, 3.27, 11.35;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1473_Window_1474_\{01710\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1473_\{01709\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.9, 8.81, 11.05,                      !- X,Y,Z Vertex 1 {m}
  79.9, 8.81, 8.92,                       !- X,Y,Z Vertex 2 {m}
  78.98, 8.38, 8.92,                      !- X,Y,Z Vertex 3 {m}
  78.98, 8.38, 11.05;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1473_Window_1475_\{01711\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1473_\{01709\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  78.2, 8.02, 11.05,                      !- X,Y,Z Vertex 1 {m}
  78.2, 8.02, 8.92,                       !- X,Y,Z Vertex 2 {m}
  77.28, 7.59, 8.92,                      !- X,Y,Z Vertex 3 {m}
  77.28, 7.59, 11.05;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1473_Window_1476_\{01712\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1473_\{01709\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.72, 6.86, 11.05,                     !- X,Y,Z Vertex 1 {m}
  75.72, 6.86, 8.92,                      !- X,Y,Z Vertex 2 {m}
  74.8, 6.44, 8.92,                       !- X,Y,Z Vertex 3 {m}
  74.8, 6.44, 11.05;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1473_Window_1477_\{01713\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1473_\{01709\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.08, 6.1, 11.05,                      !- X,Y,Z Vertex 1 {m}
  74.08, 6.1, 8.92,                       !- X,Y,Z Vertex 2 {m}
  73.16, 5.67, 8.92,                      !- X,Y,Z Vertex 3 {m}
  73.16, 5.67, 11.05;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1473_Window_1478_\{01714\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1473_\{01709\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.77, 4.56, 11.05,                     !- X,Y,Z Vertex 1 {m}
  70.77, 4.56, 8.92,                      !- X,Y,Z Vertex 2 {m}
  69.85, 4.13, 8.92,                      !- X,Y,Z Vertex 3 {m}
  69.85, 4.13, 11.05;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1479_\{01715\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- C \- OFFICE\-2_\{02611\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_\{01707\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Wall_1497_\{01735\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 11.35,                     !- X,Y,Z Vertex 1 {m}
  85.77, -1.8, 8,                         !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 8,                         !- X,Y,Z Vertex 3 {m}
  80.66, 9.16, 11.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1480_\{01716\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- C \- OFFICE\-2_\{02611\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_\{01707\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 11.35,                     !- X,Y,Z Vertex 1 {m}
  73.12, -7.7, 8,                         !- X,Y,Z Vertex 2 {m}
  85.77, -1.8, 8,                         !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 11.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1480_Door_1488_\{01724\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1480_\{01716\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.08, -4.92, 10.44,                    !- X,Y,Z Vertex 1 {m}
  79.08, -4.92, 8,                        !- X,Y,Z Vertex 2 {m}
  79.91, -4.53, 8,                        !- X,Y,Z Vertex 3 {m}
  79.91, -4.53, 10.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1480_Window_1481_\{01717\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1480_\{01716\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.27, -6.69, 11.05,                    !- X,Y,Z Vertex 1 {m}
  75.27, -6.69, 8.92,                     !- X,Y,Z Vertex 2 {m}
  76.19, -6.26, 8.92,                     !- X,Y,Z Vertex 3 {m}
  76.19, -6.26, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1480_Window_1482_\{01718\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1480_\{01716\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  76.36, -6.19, 11.05,                    !- X,Y,Z Vertex 1 {m}
  76.36, -6.19, 8.92,                     !- X,Y,Z Vertex 2 {m}
  77.28, -5.76, 8.92,                     !- X,Y,Z Vertex 3 {m}
  77.28, -5.76, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1480_Window_1483_\{01719\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1480_\{01716\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  77.6, -5.61, 11.05,                     !- X,Y,Z Vertex 1 {m}
  77.6, -5.61, 8.92,                      !- X,Y,Z Vertex 2 {m}
  78.52, -5.18, 8.92,                     !- X,Y,Z Vertex 3 {m}
  78.52, -5.18, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1480_Window_1484_\{01720\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1480_\{01716\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.49, -4.26, 11.05,                    !- X,Y,Z Vertex 1 {m}
  80.49, -4.26, 8.92,                     !- X,Y,Z Vertex 2 {m}
  81.41, -3.83, 8.92,                     !- X,Y,Z Vertex 3 {m}
  81.41, -3.83, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1480_Window_1485_\{01721\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1480_\{01716\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.81, -3.65, 11.05,                    !- X,Y,Z Vertex 1 {m}
  81.81, -3.65, 8.92,                     !- X,Y,Z Vertex 2 {m}
  82.73, -3.22, 8.92,                     !- X,Y,Z Vertex 3 {m}
  82.73, -3.22, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1480_Window_1486_\{01722\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1480_\{01716\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.92, -3.13, 11.05,                    !- X,Y,Z Vertex 1 {m}
  82.92, -3.13, 8.92,                     !- X,Y,Z Vertex 2 {m}
  83.84, -2.7, 8.92,                      !- X,Y,Z Vertex 3 {m}
  83.84, -2.7, 11.05;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1480_Window_1487_\{01723\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1480_\{01716\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.09, -4.92, 11.35,                    !- X,Y,Z Vertex 1 {m}
  79.09, -4.92, 10.44,                    !- X,Y,Z Vertex 2 {m}
  79.92, -4.53, 10.44,                    !- X,Y,Z Vertex 3 {m}
  79.92, -4.53, 11.35;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L3 \- D \- BARRACKS\-2_OHLight_\{02418\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_\{01707\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  956.421044422044,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L3 \- D \- BARRACKS\-2_People__\{02420\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_\{01707\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  11,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02421\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Schedule:Constant,
  Schedule_SchType_Constant_\{02421\},    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.22844;                              !- Hourly Value

ElectricEquipment,
  L3 \- D \- BARRACKS\-2_ElectricEqpt_\{02423\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_\{01707\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L3 \- C \- OFFICE\-2_\{02611\} Thermostat, !- Name
  L3 \- C \- OFFICE\-2_\{02611\},         !- Zone or ZoneList Name
  L3 \- C \- OFFICE\-2_\{02611\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 3,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L3 \- C \- OFFICE\-2_\{02611\} Thermostat Schedule, !- Name
  L3 \- C \- OFFICE\-2_\{02611\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L3 \- C \- OFFICE\-2_\{02611\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 3,          !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 4,  !- Name
  L3 \- C \- OFFICE\-2_\{02611\},         !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02613\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02612\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02613\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L3 \- C \- OFFICE\-2_\{02611\},         !- Zone Name
  L3 \- C \- OFFICE\-2_\{02611\} Equipment List, !- Zone Conditioning Equipment List Name
  L3 \- C \- OFFICE\-2_\{02611\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L3 \- C \- OFFICE\-2_\{02611\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 55,                                !- Zone Air Node Name
  L3 \- C \- OFFICE\-2_\{02611\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L3 \- C \- OFFICE\-2_\{02611\} Inlet Node List, !- Name
  Node 60,                                !- Node Name 1
  Node 64;                                !- Node Name 2

NodeList,
  L3 \- C \- OFFICE\-2_\{02611\} Exhaust Node List, !- Name
  Node 63;                                !- Node Name 1

NodeList,
  L3 \- C \- OFFICE\-2_\{02611\} Return Node List, !- Name
  Node 61;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L3 \- C \- OFFICE\-2_CAVTerminal_\{02619\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 62,                                !- Air Inlet Node Name
  Node 60,                                !- Air Outlet Node Name
  0.0774238875915527;                     !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L3 \- C \- OFFICE\-2_CAVTerminal_\{02619\}, !- Name
  Node 60,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L3 \- C \- OFFICE\-2_CAVTerminal_\{02619\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L3 \- C \- OFFICE\-2_HVAC_TerminalUnit_\{02618\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 63,                                !- Air Inlet Node Name
  Node 64,                                !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.673959492260742,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.673959492260742,                      !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L3 \- C \- OFFICE\-2_TerminalFan_\{02615\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L3 \- C \- OFFICE\-2_HeatingCoil_\{02617\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L3 \- C \- OFFICE\-2_CoolingCoil_\{02616\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 4,                !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L3 \- C \- OFFICE\-2_TerminalFan_\{02615\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  0.673959492260742,                      !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 63,                                !- Air Inlet Node Name
  L3 \- C \- OFFICE\-2_HVAC_TerminalUnit_\{02618\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 4,                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 4,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- C \- OFFICE\-2_HeatingCoil_\{02617\}, !- Name
  Node 58,                                !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 59,                                !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- C \- OFFICE\-2_HVAC_TerminalUnit_\{02618\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- C \- OFFICE\-2_HVAC_TerminalUnit_\{02618\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  33484.7278694027,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  1.77475999628662,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00180208684715527,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 36,                     !- Energy Part Load Fraction Curve Name
  33484.7278694027,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  1.77475999628662,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00180208684715527,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 24;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 24,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- C \- OFFICE\-2_CoolingCoil_\{02616\}, !- Name
  Node 56,                                !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 57,                                !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- C \- OFFICE\-2_HVAC_TerminalUnit_\{02618\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- C \- OFFICE\-2_HVAC_TerminalUnit_\{02618\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  17999.1699617352,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  0.673959492260742,                      !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.000968682371547266,                   !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 31,                     !- Energy Part Load Fraction Curve Name
  17999.1699617352,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.673959492260742,                      !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.000968682426635287,                   !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 21;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 31,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 21,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 4,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L3 \- C \- OFFICE\-2_HVAC_TerminalUnit_\{02618\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 64;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L3 \- C \- OFFICE\-2_\{02611\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L3 \- C \- OFFICE\-2_CAVTerminal_\{02619\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L3 \- C \- OFFICE\-2_HVAC_TerminalUnit_\{02618\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L3 \- C \- OFFICE\-2_\{02611\},         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L3 \- C \- OFFICE\-2_\{02611\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.673959492260742,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.673959492260742,                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L3 \\\- C \\\- OFFICE\\\-2_\\\{02611\\\}_DesignSpecOA_\{02620\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0774238875915527,                     !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L3 \- C \- OFFICE\-2_\{02611\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_\{01707\}, !- Space Name 1
  L3 \\\- C \\\- OFFICE\\\-2_\\\{02611\\\}_DesignSpecOA_\{02620\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L3 \- D \- BARRACKS\-1_\{02601\},       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1479.87536621094,                       !- Volume {m3}
  441.226989746094,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_\{01595\}, !- Name
  L3 \- D \- BARRACKS\-1_\{02601\},       !- Zone Name
  ,                                       !- Ceiling Height {m}
  1479.87536621094,                       !- Volume {m3}
  441.226989746094;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Floor_1413_\{01638\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L3 \- D \- BARRACKS\-1_\{02601\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_\{01595\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_RoofCeiling_833_\{01007\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 8,                       !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 8,                       !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 8,                       !- X,Y,Z Vertex 3 {m}
  60.65, -13, 8,                          !- X,Y,Z Vertex 4 {m}
  66.27, -14.8, 8;                        !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_RoofCeiling_1412_\{01637\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L3 \- D \- BARRACKS\-1_\{02601\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_\{01595\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_Floor_1420_\{01645\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 11.35,                    !- X,Y,Z Vertex 1 {m}
  60.65, -13, 11.35,                      !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 11.35,                   !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 11.35,                   !- X,Y,Z Vertex 4 {m}
  53.61, -49.58, 11.35;                   !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1371_\{01596\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- D \- BARRACKS\-1_\{02601\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_\{01595\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1337_\{01559\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.37, -45.45, 11.35,                   !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 8,                       !- X,Y,Z Vertex 2 {m}
  53.61, -49.58, 8,                       !- X,Y,Z Vertex 3 {m}
  53.61, -49.58, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_\{01597\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- D \- BARRACKS\-1_\{02601\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_\{01595\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.05, -10.69, 11.35,                   !- X,Y,Z Vertex 1 {m}
  55.05, -10.69, 8,                       !- X,Y,Z Vertex 2 {m}
  42.37, -45.45, 8,                       !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_Window_1373_\{01598\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_\{01597\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.28, -12.78, 11.05,                   !- X,Y,Z Vertex 1 {m}
  54.28, -12.78, 8.92,                    !- X,Y,Z Vertex 2 {m}
  53.93, -13.74, 8.92,                    !- X,Y,Z Vertex 3 {m}
  53.93, -13.74, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_Window_1374_\{01599\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_\{01597\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.19, -15.79, 11.05,                   !- X,Y,Z Vertex 1 {m}
  53.19, -15.79, 8.92,                    !- X,Y,Z Vertex 2 {m}
  52.84, -16.74, 8.92,                    !- X,Y,Z Vertex 3 {m}
  52.84, -16.74, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_Window_1375_\{01600\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_\{01597\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.62, -17.34, 11.05,                   !- X,Y,Z Vertex 1 {m}
  52.62, -17.34, 8.92,                    !- X,Y,Z Vertex 2 {m}
  52.27, -18.3, 8.92,                     !- X,Y,Z Vertex 3 {m}
  52.27, -18.3, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_Window_1376_\{01601\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_\{01597\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.66, -19.97, 11.05,                   !- X,Y,Z Vertex 1 {m}
  51.66, -19.97, 8.92,                    !- X,Y,Z Vertex 2 {m}
  51.31, -20.93, 8.92,                    !- X,Y,Z Vertex 3 {m}
  51.31, -20.93, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_Window_1377_\{01602\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_\{01597\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.09, -21.55, 11.05,                   !- X,Y,Z Vertex 1 {m}
  51.09, -21.55, 8.92,                    !- X,Y,Z Vertex 2 {m}
  50.74, -22.5, 8.92,                     !- X,Y,Z Vertex 3 {m}
  50.74, -22.5, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_Window_1378_\{01603\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_\{01597\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.08, -24.3, 11.05,                    !- X,Y,Z Vertex 1 {m}
  50.08, -24.3, 8.92,                     !- X,Y,Z Vertex 2 {m}
  49.74, -25.25, 8.92,                    !- X,Y,Z Vertex 3 {m}
  49.74, -25.25, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_Window_1379_\{01604\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_\{01597\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.47, -25.99, 11.05,                   !- X,Y,Z Vertex 1 {m}
  49.47, -25.99, 8.92,                    !- X,Y,Z Vertex 2 {m}
  49.12, -26.94, 8.92,                    !- X,Y,Z Vertex 3 {m}
  49.12, -26.94, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_Window_1380_\{01605\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_\{01597\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.53, -28.57, 11.05,                   !- X,Y,Z Vertex 1 {m}
  48.53, -28.57, 8.92,                    !- X,Y,Z Vertex 2 {m}
  48.18, -29.52, 8.92,                    !- X,Y,Z Vertex 3 {m}
  48.18, -29.52, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_Window_1381_\{01606\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_\{01597\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.91, -30.27, 11.05,                   !- X,Y,Z Vertex 1 {m}
  47.91, -30.27, 8.92,                    !- X,Y,Z Vertex 2 {m}
  47.56, -31.22, 8.92,                    !- X,Y,Z Vertex 3 {m}
  47.56, -31.22, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_Window_1382_\{01607\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_\{01597\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.94, -32.93, 11.05,                   !- X,Y,Z Vertex 1 {m}
  46.94, -32.93, 8.92,                    !- X,Y,Z Vertex 2 {m}
  46.59, -33.88, 8.92,                    !- X,Y,Z Vertex 3 {m}
  46.59, -33.88, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_Window_1383_\{01608\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_\{01597\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.36, -34.52, 11.05,                   !- X,Y,Z Vertex 1 {m}
  46.36, -34.52, 8.92,                    !- X,Y,Z Vertex 2 {m}
  46.01, -35.47, 8.92,                    !- X,Y,Z Vertex 3 {m}
  46.01, -35.47, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_Window_1384_\{01609\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_\{01597\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.38, -37.2, 11.05,                    !- X,Y,Z Vertex 1 {m}
  45.38, -37.2, 8.92,                     !- X,Y,Z Vertex 2 {m}
  45.03, -38.15, 8.92,                    !- X,Y,Z Vertex 3 {m}
  45.03, -38.15, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_Window_1385_\{01610\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_\{01597\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.79, -38.8, 11.05,                    !- X,Y,Z Vertex 1 {m}
  44.79, -38.8, 8.92,                     !- X,Y,Z Vertex 2 {m}
  44.44, -39.76, 8.92,                    !- X,Y,Z Vertex 3 {m}
  44.44, -39.76, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_Window_1386_\{01611\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1372_\{01597\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.72, -41.74, 11.05,                   !- X,Y,Z Vertex 1 {m}
  43.72, -41.74, 8.92,                    !- X,Y,Z Vertex 2 {m}
  43.37, -42.69, 8.92,                    !- X,Y,Z Vertex 3 {m}
  43.37, -42.69, 11.05;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1387_\{01612\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- D \- BARRACKS\-1_\{02601\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_\{01595\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1438_\{01669\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.65, -13, 11.35,                      !- X,Y,Z Vertex 1 {m}
  60.65, -13, 8,                          !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 8,                       !- X,Y,Z Vertex 3 {m}
  55.05, -10.69, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1388_\{01613\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- D \- BARRACKS\-1_\{02601\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_\{01595\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1437_\{01668\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 11.35,                    !- X,Y,Z Vertex 1 {m}
  66.27, -14.8, 8,                        !- X,Y,Z Vertex 2 {m}
  60.65, -13, 8,                          !- X,Y,Z Vertex 3 {m}
  60.65, -13, 11.35;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- D \- BARRACKS\-1_\{02601\},       !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_\{01595\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 11.35,                   !- X,Y,Z Vertex 1 {m}
  53.61, -49.58, 8,                       !- X,Y,Z Vertex 2 {m}
  66.27, -14.8, 8,                        !- X,Y,Z Vertex 3 {m}
  66.27, -14.8, 11.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Door_1407_\{01634\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65.35, -17.32, 10.44,                   !- X,Y,Z Vertex 1 {m}
  65.35, -17.32, 8,                       !- X,Y,Z Vertex 2 {m}
  65.66, -16.46, 8,                       !- X,Y,Z Vertex 3 {m}
  65.66, -16.46, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Door_1409_\{01635\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.66, -30.21, 10.44,                   !- X,Y,Z Vertex 1 {m}
  60.66, -30.21, 8,                       !- X,Y,Z Vertex 2 {m}
  60.97, -29.35, 8,                       !- X,Y,Z Vertex 3 {m}
  60.97, -29.35, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Door_1411_\{01636\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.98, -43.06, 10.44,                   !- X,Y,Z Vertex 1 {m}
  55.98, -43.06, 8,                       !- X,Y,Z Vertex 2 {m}
  56.29, -42.2, 8,                        !- X,Y,Z Vertex 3 {m}
  56.29, -42.2, 10.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1390_\{01615\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.54, -47.03, 11.05,                   !- X,Y,Z Vertex 1 {m}
  54.54, -47.03, 8.92,                    !- X,Y,Z Vertex 2 {m}
  54.89, -46.07, 8.92,                    !- X,Y,Z Vertex 3 {m}
  54.89, -46.07, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1391_\{01616\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.92, -45.98, 11.05,                   !- X,Y,Z Vertex 1 {m}
  54.92, -45.98, 8.92,                    !- X,Y,Z Vertex 2 {m}
  55.27, -45.02, 8.92,                    !- X,Y,Z Vertex 3 {m}
  55.27, -45.02, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1392_\{01617\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.41, -44.64, 11.05,                   !- X,Y,Z Vertex 1 {m}
  55.41, -44.64, 8.92,                    !- X,Y,Z Vertex 2 {m}
  55.76, -43.68, 8.92,                    !- X,Y,Z Vertex 3 {m}
  55.76, -43.68, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1393_\{01618\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.49, -41.66, 11.05,                   !- X,Y,Z Vertex 1 {m}
  56.49, -41.66, 8.92,                    !- X,Y,Z Vertex 2 {m}
  56.84, -40.71, 8.92,                    !- X,Y,Z Vertex 3 {m}
  56.84, -40.71, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1394_\{01619\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.99, -40.28, 11.05,                   !- X,Y,Z Vertex 1 {m}
  56.99, -40.28, 8.92,                    !- X,Y,Z Vertex 2 {m}
  57.34, -39.33, 8.92,                    !- X,Y,Z Vertex 3 {m}
  57.34, -39.33, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1395_\{01620\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.39, -39.19, 11.05,                   !- X,Y,Z Vertex 1 {m}
  57.39, -39.19, 8.92,                    !- X,Y,Z Vertex 2 {m}
  57.74, -38.23, 8.92,                    !- X,Y,Z Vertex 3 {m}
  57.74, -38.23, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1396_\{01621\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.23, -34.12, 11.05,                   !- X,Y,Z Vertex 1 {m}
  59.23, -34.12, 8.92,                    !- X,Y,Z Vertex 2 {m}
  59.58, -33.17, 8.92,                    !- X,Y,Z Vertex 3 {m}
  59.58, -33.17, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1397_\{01622\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.66, -32.96, 11.05,                   !- X,Y,Z Vertex 1 {m}
  59.66, -32.96, 8.92,                    !- X,Y,Z Vertex 2 {m}
  60, -32.01, 8.92,                       !- X,Y,Z Vertex 3 {m}
  60, -32.01, 11.05;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1398_\{01623\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.11, -31.72, 11.05,                   !- X,Y,Z Vertex 1 {m}
  60.11, -31.72, 8.92,                    !- X,Y,Z Vertex 2 {m}
  60.46, -30.76, 8.92,                    !- X,Y,Z Vertex 3 {m}
  60.46, -30.76, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1399_\{01624\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.17, -28.8, 11.05,                    !- X,Y,Z Vertex 1 {m}
  61.17, -28.8, 8.92,                     !- X,Y,Z Vertex 2 {m}
  61.52, -27.84, 8.92,                    !- X,Y,Z Vertex 3 {m}
  61.52, -27.84, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1400_\{01625\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.72, -27.29, 11.05,                   !- X,Y,Z Vertex 1 {m}
  61.72, -27.29, 8.92,                    !- X,Y,Z Vertex 2 {m}
  62.07, -26.33, 8.92,                    !- X,Y,Z Vertex 3 {m}
  62.07, -26.33, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1401_\{01626\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.15, -26.11, 11.05,                   !- X,Y,Z Vertex 1 {m}
  62.15, -26.11, 8.92,                    !- X,Y,Z Vertex 2 {m}
  62.5, -25.16, 8.92,                     !- X,Y,Z Vertex 3 {m}
  62.5, -25.16, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1402_\{01627\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  63.92, -21.24, 11.05,                   !- X,Y,Z Vertex 1 {m}
  63.92, -21.24, 8.92,                    !- X,Y,Z Vertex 2 {m}
  64.27, -20.28, 8.92,                    !- X,Y,Z Vertex 3 {m}
  64.27, -20.28, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1403_\{01628\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.35, -20.07, 11.05,                   !- X,Y,Z Vertex 1 {m}
  64.35, -20.07, 8.92,                    !- X,Y,Z Vertex 2 {m}
  64.7, -19.12, 8.92,                     !- X,Y,Z Vertex 3 {m}
  64.7, -19.12, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1404_\{01629\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.81, -18.81, 11.05,                   !- X,Y,Z Vertex 1 {m}
  64.81, -18.81, 8.92,                    !- X,Y,Z Vertex 2 {m}
  65.15, -17.86, 8.92,                    !- X,Y,Z Vertex 3 {m}
  65.15, -17.86, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1405_\{01630\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65.79, -16.11, 11.05,                   !- X,Y,Z Vertex 1 {m}
  65.79, -16.11, 8.92,                    !- X,Y,Z Vertex 2 {m}
  66.14, -15.15, 8.92,                    !- X,Y,Z Vertex 3 {m}
  66.14, -15.15, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1406_\{01631\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65.35, -17.31, 11.35,                   !- X,Y,Z Vertex 1 {m}
  65.35, -17.31, 10.44,                   !- X,Y,Z Vertex 2 {m}
  65.66, -16.45, 10.44,                   !- X,Y,Z Vertex 3 {m}
  65.66, -16.45, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1408_\{01632\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.67, -30.18, 11.35,                   !- X,Y,Z Vertex 1 {m}
  60.67, -30.18, 10.44,                   !- X,Y,Z Vertex 2 {m}
  60.98, -29.32, 10.44,                   !- X,Y,Z Vertex 3 {m}
  60.98, -29.32, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_Window_1410_\{01633\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1389_\{01614\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.98, -43.07, 11.35,                   !- X,Y,Z Vertex 1 {m}
  55.98, -43.07, 10.44,                   !- X,Y,Z Vertex 2 {m}
  56.29, -42.21, 10.44,                   !- X,Y,Z Vertex 3 {m}
  56.29, -42.21, 11.35;                   !- X,Y,Z Vertex 4 {m}

Lights,
  L3 \- D \- BARRACKS\-1_OHLight_\{02400\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_\{01595\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  2498.81135619248,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L3 \- D \- BARRACKS\-1_People__\{02402\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_\{01595\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  30,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02403\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

Schedule:Constant,
  Schedule_SchType_Constant_\{02403\},    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.22844;                              !- Hourly Value

ElectricEquipment,
  L3 \- D \- BARRACKS\-1_ElectricEqpt_\{02405\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_\{01595\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L3 \- D \- BARRACKS\-1_\{02601\} Thermostat, !- Name
  L3 \- D \- BARRACKS\-1_\{02601\},       !- Zone or ZoneList Name
  L3 \- D \- BARRACKS\-1_\{02601\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 2,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L3 \- D \- BARRACKS\-1_\{02601\} Thermostat Schedule, !- Name
  L3 \- D \- BARRACKS\-1_\{02601\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L3 \- D \- BARRACKS\-1_\{02601\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 2,          !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 3,  !- Name
  L3 \- D \- BARRACKS\-1_\{02601\},       !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02603\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02602\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02603\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L3 \- D \- BARRACKS\-1_\{02601\},       !- Zone Name
  L3 \- D \- BARRACKS\-1_\{02601\} Equipment List, !- Zone Conditioning Equipment List Name
  L3 \- D \- BARRACKS\-1_\{02601\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L3 \- D \- BARRACKS\-1_\{02601\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 45,                                !- Zone Air Node Name
  L3 \- D \- BARRACKS\-1_\{02601\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L3 \- D \- BARRACKS\-1_\{02601\} Inlet Node List, !- Name
  Node 50,                                !- Node Name 1
  Node 54;                                !- Node Name 2

NodeList,
  L3 \- D \- BARRACKS\-1_\{02601\} Exhaust Node List, !- Name
  Node 53;                                !- Node Name 1

NodeList,
  L3 \- D \- BARRACKS\-1_\{02601\} Return Node List, !- Name
  Node 51;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L3 \- D \- BARRACKS\-1_CAVTerminal_\{02609\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 52,                                !- Air Inlet Node Name
  Node 50,                                !- Air Outlet Node Name
  0.205257461553955;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L3 \- D \- BARRACKS\-1_CAVTerminal_\{02609\}, !- Name
  Node 50,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L3 \- D \- BARRACKS\-1_CAVTerminal_\{02609\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L3 \- D \- BARRACKS\-1_HVAC_TerminalUnit_\{02608\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 53,                                !- Air Inlet Node Name
  Node 54,                                !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  2.02505539145508,                       !- Cooling Supply Air Flow Rate {m3/s}
  2.02505539145508,                       !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L3 \- D \- BARRACKS\-1_TerminalFan_\{02605\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L3 \- D \- BARRACKS\-1_HeatingCoil_\{02607\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L3 \- D \- BARRACKS\-1_CoolingCoil_\{02606\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 3,                !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L3 \- D \- BARRACKS\-1_TerminalFan_\{02605\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  2.02505539145508,                       !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 53,                                !- Air Inlet Node Name
  L3 \- D \- BARRACKS\-1_HVAC_TerminalUnit_\{02608\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 3,                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 3,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- D \- BARRACKS\-1_HeatingCoil_\{02607\}, !- Name
  Node 48,                                !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 49,                                !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- D \- BARRACKS\-1_HVAC_TerminalUnit_\{02608\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- D \- BARRACKS\-1_HVAC_TerminalUnit_\{02608\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  100612.024137952,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  5.33264586416504,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00541475523025977,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 26,                     !- Energy Part Load Fraction Curve Name
  100612.024137952,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  5.33264586416504,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00541475523025977,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 18;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 26,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 18,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- D \- BARRACKS\-1_CoolingCoil_\{02606\}, !- Name
  Node 46,                                !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 47,                                !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- D \- BARRACKS\-1_HVAC_TerminalUnit_\{02608\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- D \- BARRACKS\-1_HVAC_TerminalUnit_\{02608\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  54082.3562582734,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  2.02505539145508,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00291061339108984,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 21,                     !- Energy Part Load Fraction Curve Name
  54082.3562582734,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  2.02505539145508,                       !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00291061355661359,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 15;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 15,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 3,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L3 \- D \- BARRACKS\-1_HVAC_TerminalUnit_\{02608\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 54;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L3 \- D \- BARRACKS\-1_\{02601\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L3 \- D \- BARRACKS\-1_CAVTerminal_\{02609\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L3 \- D \- BARRACKS\-1_HVAC_TerminalUnit_\{02608\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L3 \- D \- BARRACKS\-1_\{02601\},       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L3 \- D \- BARRACKS\-1_\{02601\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  2.02505539145508,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  2.02505539145508,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L3 \\\- D \\\- BARRACKS\\\-1_\\\{02601\\\}_DesignSpecOA_\{02610\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.205257461553955,                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L3 \- D \- BARRACKS\-1_\{02601\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_\{01595\}, !- Space Name 1
  L3 \\\- D \\\- BARRACKS\\\-1_\\\{02601\\\}_DesignSpecOA_\{02610\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L3 \- D \- OFFICE\-1_\{02591\},         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  930.783386230469,                       !- Volume {m3}
  277.514434814453,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone Name
  ,                                       !- Ceiling Height {m}
  930.783386230469,                       !- Volume {m3}
  277.514434814453;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Floor_1356_\{01578\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_RoofCeiling_783_\{00955\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.31, -72.87, 8,                       !- X,Y,Z Vertex 1 {m}
  41.35, -60.09, 8,                       !- X,Y,Z Vertex 2 {m}
  40.8, -49.74, 8,                        !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 8,                       !- X,Y,Z Vertex 4 {m}
  53.61, -49.58, 8,                       !- X,Y,Z Vertex 5 {m}
  53.71, -51.61, 8,                       !- X,Y,Z Vertex 6 {m}
  46.44, -51.97, 8,                       !- X,Y,Z Vertex 7 {m}
  46.61, -55.57, 8,                       !- X,Y,Z Vertex 8 {m}
  53.89, -55.21, 8,                       !- X,Y,Z Vertex 9 {m}
  53.99, -57.22, 8,                       !- X,Y,Z Vertex 10 {m}
  58.79, -67.51, 8;                       !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_RoofCeiling_1355_\{01577\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Floor_1370_\{01592\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.79, -67.51, 11.35,                   !- X,Y,Z Vertex 1 {m}
  53.99, -57.22, 11.35,                   !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 11.35,                   !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 11.35,                   !- X,Y,Z Vertex 4 {m}
  46.44, -51.97, 11.35,                   !- X,Y,Z Vertex 5 {m}
  53.71, -51.61, 11.35,                   !- X,Y,Z Vertex 6 {m}
  53.61, -49.58, 11.35,                   !- X,Y,Z Vertex 7 {m}
  42.37, -45.45, 11.35,                   !- X,Y,Z Vertex 8 {m}
  40.8, -49.74, 11.35,                    !- X,Y,Z Vertex 9 {m}
  41.35, -60.09, 11.35,                   !- X,Y,Z Vertex 10 {m}
  47.31, -72.87, 11.35;                   !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1326_\{01548\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.35, -60.09, 11.35,                   !- X,Y,Z Vertex 1 {m}
  41.35, -60.09, 8,                       !- X,Y,Z Vertex 2 {m}
  47.31, -72.87, 8,                       !- X,Y,Z Vertex 3 {m}
  47.31, -72.87, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1326_Window_1327_\{01549\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1326_\{01548\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.01, -61.51, 11.05,                   !- X,Y,Z Vertex 1 {m}
  42.01, -61.51, 8.92,                    !- X,Y,Z Vertex 2 {m}
  42.44, -62.43, 8.92,                    !- X,Y,Z Vertex 3 {m}
  42.44, -62.43, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1326_Window_1328_\{01550\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1326_\{01548\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.03, -65.84, 11.05,                   !- X,Y,Z Vertex 1 {m}
  44.03, -65.84, 8.92,                    !- X,Y,Z Vertex 2 {m}
  44.46, -66.76, 8.92,                    !- X,Y,Z Vertex 3 {m}
  44.46, -66.76, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1326_Window_1329_\{01551\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1326_\{01548\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.02, -70.1, 11.05,                    !- X,Y,Z Vertex 1 {m}
  46.02, -70.1, 8.92,                     !- X,Y,Z Vertex 2 {m}
  46.45, -71.02, 8.92,                    !- X,Y,Z Vertex 3 {m}
  46.45, -71.02, 11.05;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1330_\{01552\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.32, -59.44, 11.35,                   !- X,Y,Z Vertex 1 {m}
  41.32, -59.44, 8,                       !- X,Y,Z Vertex 2 {m}
  41.35, -60.09, 8,                       !- X,Y,Z Vertex 3 {m}
  41.35, -60.09, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1331_\{01553\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8, -49.74, 11.35,                    !- X,Y,Z Vertex 1 {m}
  40.8, -49.74, 8,                        !- X,Y,Z Vertex 2 {m}
  41.32, -59.44, 8,                       !- X,Y,Z Vertex 3 {m}
  41.32, -59.44, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1331_Window_1332_\{01554\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1331_\{01553\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.89, -51.35, 11.05,                   !- X,Y,Z Vertex 1 {m}
  40.89, -51.35, 8.92,                    !- X,Y,Z Vertex 2 {m}
  40.94, -52.36, 8.92,                    !- X,Y,Z Vertex 3 {m}
  40.94, -52.36, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1331_Window_1333_\{01555\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1331_\{01553\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.04, -54.28, 11.05,                   !- X,Y,Z Vertex 1 {m}
  41.04, -54.28, 8.92,                    !- X,Y,Z Vertex 2 {m}
  41.1, -55.29, 8.92,                     !- X,Y,Z Vertex 3 {m}
  41.1, -55.29, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1331_Window_1334_\{01556\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1331_\{01553\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.2, -57.24, 11.05,                    !- X,Y,Z Vertex 1 {m}
  41.2, -57.24, 8.92,                     !- X,Y,Z Vertex 2 {m}
  41.25, -58.25, 8.92,                    !- X,Y,Z Vertex 3 {m}
  41.25, -58.25, 11.05;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1335_\{01557\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.37, -45.45, 11.35,                   !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 8,                       !- X,Y,Z Vertex 2 {m}
  40.8, -49.74, 8,                        !- X,Y,Z Vertex 3 {m}
  40.8, -49.74, 11.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1335_Window_1336_\{01558\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1335_\{01557\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.81, -46.98, 11.05,                   !- X,Y,Z Vertex 1 {m}
  41.81, -46.98, 8.92,                    !- X,Y,Z Vertex 2 {m}
  41.46, -47.94, 8.92,                    !- X,Y,Z Vertex 3 {m}
  41.46, -47.94, 11.05;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1337_\{01559\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1371_\{01596\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 11.35,                   !- X,Y,Z Vertex 1 {m}
  53.61, -49.58, 8,                       !- X,Y,Z Vertex 2 {m}
  42.37, -45.45, 8,                       !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1338_\{01560\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.71, -51.61, 11.35,                   !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 8,                       !- X,Y,Z Vertex 2 {m}
  53.61, -49.58, 8,                       !- X,Y,Z Vertex 3 {m}
  53.61, -49.58, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1338_Door_1340_\{01562\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1338_\{01560\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.68, -50.98, 10.44,                   !- X,Y,Z Vertex 1 {m}
  53.68, -50.98, 8,                       !- X,Y,Z Vertex 2 {m}
  53.63, -50.07, 8,                       !- X,Y,Z Vertex 3 {m}
  53.63, -50.07, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1338_Window_1339_\{01561\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1338_\{01560\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.68, -51.01, 11.35,                   !- X,Y,Z Vertex 1 {m}
  53.68, -51.01, 10.44,                   !- X,Y,Z Vertex 2 {m}
  53.64, -50.09, 10.44,                   !- X,Y,Z Vertex 3 {m}
  53.64, -50.09, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1341_\{01563\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_Wall_1313_\{01532\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.44, -51.97, 11.35,                   !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 8,                       !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 8,                       !- X,Y,Z Vertex 3 {m}
  53.71, -51.61, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1342_\{01564\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_Wall_1312_\{01531\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 11.35,                   !- X,Y,Z Vertex 1 {m}
  46.61, -55.57, 8,                       !- X,Y,Z Vertex 2 {m}
  46.44, -51.97, 8,                       !- X,Y,Z Vertex 3 {m}
  46.44, -51.97, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1343_\{01565\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_Wall_1317_\{01536\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.89, -55.21, 11.35,                   !- X,Y,Z Vertex 1 {m}
  53.89, -55.21, 8,                       !- X,Y,Z Vertex 2 {m}
  46.61, -55.57, 8,                       !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1344_\{01566\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.99, -57.22, 11.35,                   !- X,Y,Z Vertex 1 {m}
  53.99, -57.22, 8,                       !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 8,                       !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1345_\{01567\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.79, -67.51, 11.35,                   !- X,Y,Z Vertex 1 {m}
  58.79, -67.51, 8,                       !- X,Y,Z Vertex 2 {m}
  53.99, -57.22, 8,                       !- X,Y,Z Vertex 3 {m}
  53.99, -57.22, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1345_Door_1350_\{01572\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1345_\{01567\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.57, -60.6, 10.44,                    !- X,Y,Z Vertex 1 {m}
  55.57, -60.6, 8,                        !- X,Y,Z Vertex 2 {m}
  55.18, -59.77, 8,                       !- X,Y,Z Vertex 3 {m}
  55.18, -59.77, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1345_Window_1346_\{01568\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1345_\{01567\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.95, -65.71, 11.05,                   !- X,Y,Z Vertex 1 {m}
  57.95, -65.71, 8.92,                    !- X,Y,Z Vertex 2 {m}
  57.52, -64.79, 8.92,                    !- X,Y,Z Vertex 3 {m}
  57.52, -64.79, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1345_Window_1347_\{01569\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1345_\{01567\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.31, -62.2, 11.05,                    !- X,Y,Z Vertex 1 {m}
  56.31, -62.2, 8.92,                     !- X,Y,Z Vertex 2 {m}
  55.88, -61.28, 8.92,                    !- X,Y,Z Vertex 3 {m}
  55.88, -61.28, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1345_Window_1348_\{01570\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1345_\{01567\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.54, -58.39, 11.05,                   !- X,Y,Z Vertex 1 {m}
  54.54, -58.39, 8.92,                    !- X,Y,Z Vertex 2 {m}
  54.11, -57.47, 8.92,                    !- X,Y,Z Vertex 3 {m}
  54.11, -57.47, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1345_Window_1349_\{01571\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1345_\{01567\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.56, -60.59, 11.35,                   !- X,Y,Z Vertex 1 {m}
  55.56, -60.59, 10.44,                   !- X,Y,Z Vertex 2 {m}
  55.18, -59.76, 10.44,                   !- X,Y,Z Vertex 3 {m}
  55.18, -59.76, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1351_\{01573\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.31, -72.87, 11.35,                   !- X,Y,Z Vertex 1 {m}
  47.31, -72.87, 8,                       !- X,Y,Z Vertex 2 {m}
  58.79, -67.51, 8,                       !- X,Y,Z Vertex 3 {m}
  58.79, -67.51, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1351_Window_1352_\{01574\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1351_\{01573\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.1, -72.03, 11.05,                    !- X,Y,Z Vertex 1 {m}
  49.1, -72.03, 8.92,                     !- X,Y,Z Vertex 2 {m}
  50.02, -71.6, 8.92,                     !- X,Y,Z Vertex 3 {m}
  50.02, -71.6, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1351_Window_1353_\{01575\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1351_\{01573\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.02, -68.81, 11.05,                   !- X,Y,Z Vertex 1 {m}
  56.02, -68.81, 8.92,                    !- X,Y,Z Vertex 2 {m}
  56.94, -68.38, 8.92,                    !- X,Y,Z Vertex 3 {m}
  56.94, -68.38, 11.05;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1351_Window_1354_\{01576\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1351_\{01573\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.66, -70.37, 11.05,                   !- X,Y,Z Vertex 1 {m}
  52.66, -70.37, 8.92,                    !- X,Y,Z Vertex 2 {m}
  53.58, -69.94, 8.92,                    !- X,Y,Z Vertex 3 {m}
  53.58, -69.94, 11.05;                   !- X,Y,Z Vertex 4 {m}

Lights,
  L3 \- D \- OFFICE\-1_OHLight_\{02393\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  934.497076060973,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L3 \- D \- OFFICE\-1_People__\{02395\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  20,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.544444444444444,                      !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02174\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

ElectricEquipment,
  L3 \- D \- OFFICE\-1_ElectricEqpt_\{02397\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L3 \- D \- OFFICE\-1_\{02591\} Thermostat, !- Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone or ZoneList Name
  L3 \- D \- OFFICE\-1_\{02591\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\} 1,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L3 \- D \- OFFICE\-1_\{02591\} Thermostat Schedule, !- Name
  L3 \- D \- OFFICE\-1_\{02591\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L3 \- D \- OFFICE\-1_\{02591\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\} 1,          !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 2,  !- Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02593\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02592\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02593\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone Name
  L3 \- D \- OFFICE\-1_\{02591\} Equipment List, !- Zone Conditioning Equipment List Name
  L3 \- D \- OFFICE\-1_\{02591\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L3 \- D \- OFFICE\-1_\{02591\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 35,                                !- Zone Air Node Name
  L3 \- D \- OFFICE\-1_\{02591\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L3 \- D \- OFFICE\-1_\{02591\} Inlet Node List, !- Name
  Node 40,                                !- Node Name 1
  Node 44;                                !- Node Name 2

NodeList,
  L3 \- D \- OFFICE\-1_\{02591\} Exhaust Node List, !- Name
  Node 43;                                !- Node Name 1

NodeList,
  L3 \- D \- OFFICE\-1_\{02591\} Return Node List, !- Name
  Node 41;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L3 \- D \- OFFICE\-1_CAVTerminal_\{02599\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 42,                                !- Air Inlet Node Name
  Node 40,                                !- Air Outlet Node Name
  0.131767893319702;                      !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L3 \- D \- OFFICE\-1_CAVTerminal_\{02599\}, !- Name
  Node 40,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L3 \- D \- OFFICE\-1_CAVTerminal_\{02599\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L3 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02598\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 43,                                !- Air Inlet Node Name
  Node 44,                                !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.19646673491211,                       !- Cooling Supply Air Flow Rate {m3/s}
  1.19646673491211,                       !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L3 \- D \- OFFICE\-1_TerminalFan_\{02595\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L3 \- D \- OFFICE\-1_HeatingCoil_\{02597\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L3 \- D \- OFFICE\-1_CoolingCoil_\{02596\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 2,                !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L3 \- D \- OFFICE\-1_TerminalFan_\{02595\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  1.19646673491211,                       !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 43,                                !- Air Inlet Node Name
  L3 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02598\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 2,                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 2,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- D \- OFFICE\-1_HeatingCoil_\{02597\}, !- Name
  Node 38,                                !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 39,                                !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02598\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02598\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  59444.7640895085,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  3.15069573526855,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00319920854413867,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 16,                     !- Energy Part Load Fraction Curve Name
  59444.7640895085,                       !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  3.15069573526855,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00319920854413867,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 12;                   !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- D \- OFFICE\-1_CoolingCoil_\{02596\}, !- Name
  Node 36,                                !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 37,                                !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02598\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02598\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  31953.5626395617,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  1.19646673491211,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00171968223550742,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 11,                     !- Energy Part Load Fraction Curve Name
  31953.5626395617,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  1.19646673491211,                       !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.00171968233330407,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 9;                    !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 2,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L3 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02598\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 44;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L3 \- D \- OFFICE\-1_\{02591\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L3 \- D \- OFFICE\-1_CAVTerminal_\{02599\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L3 \- D \- OFFICE\-1_HVAC_TerminalUnit_\{02598\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L3 \- D \- OFFICE\-1_\{02591\},         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L3 \- D \- OFFICE\-1_\{02591\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  1.19646673491211,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  1.19646673491211,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L3 \\\- D \\\- OFFICE\\\-1_\\\{02591\\\}_DesignSpecOA_\{02600\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.131767893319702,                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L3 \- D \- OFFICE\-1_\{02591\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_\{01547\}, !- Space Name 1
  L3 \\\- D \\\- OFFICE\\\-1_\\\{02591\\\}_DesignSpecOA_\{02600\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L3 \- D \- OFFICE\-2_\{02581\},         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  542.474060058594,                       !- Volume {m3}
  161.739974975586,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  ,                                       !- Ceiling Height {m}
  542.474060058594,                       !- Volume {m3}
  161.739974975586;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Floor_1940_\{01688\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_RoofCeiling_1910_\{01230\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.33, -9.55, 8,                        !- X,Y,Z Vertex 1 {m}
  66.06, -4.46, 8,                        !- X,Y,Z Vertex 2 {m}
  66.1, -4.42, 8,                         !- X,Y,Z Vertex 3 {m}
  71.37, -9.51, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Floor_1941_\{01689\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_RoofCeiling_1914_\{01272\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 8,                        !- X,Y,Z Vertex 1 {m}
  60.65, -13, 8,                          !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 8,                       !- X,Y,Z Vertex 3 {m}
  56.69, -6.19, 8,                        !- X,Y,Z Vertex 4 {m}
  63.43, 1.13, 8,                         !- X,Y,Z Vertex 5 {m}
  68, 3.27, 8,                            !- X,Y,Z Vertex 6 {m}
  73.12, -7.7, 8,                         !- X,Y,Z Vertex 7 {m}
  71.37, -9.51, 8,                        !- X,Y,Z Vertex 8 {m}
  66.1, -4.42, 8,                         !- X,Y,Z Vertex 9 {m}
  66.06, -4.46, 8,                        !- X,Y,Z Vertex 10 {m}
  66, -4.4, 8,                            !- X,Y,Z Vertex 11 {m}
  63.41, -7.09, 8,                        !- X,Y,Z Vertex 12 {m}
  68.74, -12.23, 8;                       !- X,Y,Z Vertex 13 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_RoofCeiling_1456_\{01687\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Floor_1471_\{01703\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 11.35,                   !- X,Y,Z Vertex 1 {m}
  63.41, -7.09, 11.35,                    !- X,Y,Z Vertex 2 {m}
  66, -4.4, 11.35,                        !- X,Y,Z Vertex 3 {m}
  71.33, -9.55, 11.35,                    !- X,Y,Z Vertex 4 {m}
  73.12, -7.7, 11.35,                     !- X,Y,Z Vertex 5 {m}
  68, 3.27, 11.35,                        !- X,Y,Z Vertex 6 {m}
  63.43, 1.13, 11.35,                     !- X,Y,Z Vertex 7 {m}
  56.69, -6.19, 11.35,                    !- X,Y,Z Vertex 8 {m}
  55.05, -10.69, 11.35,                   !- X,Y,Z Vertex 9 {m}
  60.65, -13, 11.35,                      !- X,Y,Z Vertex 10 {m}
  66.27, -14.8, 11.35;                    !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1437_\{01668\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1388_\{01613\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.65, -13, 11.35,                      !- X,Y,Z Vertex 1 {m}
  60.65, -13, 8,                          !- X,Y,Z Vertex 2 {m}
  66.27, -14.8, 8,                        !- X,Y,Z Vertex 3 {m}
  66.27, -14.8, 11.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1438_\{01669\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Wall_1387_\{01612\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.05, -10.69, 11.35,                   !- X,Y,Z Vertex 1 {m}
  55.05, -10.69, 8,                       !- X,Y,Z Vertex 2 {m}
  60.65, -13, 8,                          !- X,Y,Z Vertex 3 {m}
  60.65, -13, 11.35;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1439_\{01670\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.69, -6.19, 11.35,                    !- X,Y,Z Vertex 1 {m}
  56.69, -6.19, 8,                        !- X,Y,Z Vertex 2 {m}
