  55.05, -10.69, 8,                       !- X,Y,Z Vertex 3 {m}
  55.05, -10.69, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1439_Window_1440_\{01671\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1439_\{01670\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56, -8.09, 11.05,                       !- X,Y,Z Vertex 1 {m}
  56, -8.09, 8.92,                        !- X,Y,Z Vertex 2 {m}
  55.65, -9.04, 8.92,                     !- X,Y,Z Vertex 3 {m}
  55.65, -9.04, 11.05;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1441_\{01672\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.43, 1.13, 11.35,                     !- X,Y,Z Vertex 1 {m}
  63.43, 1.13, 8,                         !- X,Y,Z Vertex 2 {m}
  56.69, -6.19, 8,                        !- X,Y,Z Vertex 3 {m}
  56.69, -6.19, 11.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1441_Window_1442_\{01673\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1441_\{01672\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.32, -0.07, 11.05,                    !- X,Y,Z Vertex 1 {m}
  62.32, -0.07, 8.92,                     !- X,Y,Z Vertex 2 {m}
  61.64, -0.82, 8.92,                     !- X,Y,Z Vertex 3 {m}
  61.64, -0.82, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1441_Window_1443_\{01674\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1441_\{01672\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.36, -2.2, 11.05,                     !- X,Y,Z Vertex 1 {m}
  60.36, -2.2, 8.92,                      !- X,Y,Z Vertex 2 {m}
  59.67, -2.95, 8.92,                     !- X,Y,Z Vertex 3 {m}
  59.67, -2.95, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1441_Window_1444_\{01675\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1441_\{01672\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.38, -4.36, 11.05,                    !- X,Y,Z Vertex 1 {m}
  58.38, -4.36, 8.92,                     !- X,Y,Z Vertex 2 {m}
  57.69, -5.1, 8.92,                      !- X,Y,Z Vertex 3 {m}
  57.69, -5.1, 11.05;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1445_\{01676\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68, 3.27, 11.35,                        !- X,Y,Z Vertex 1 {m}
  68, 3.27, 8,                            !- X,Y,Z Vertex 2 {m}
  63.43, 1.13, 8,                         !- X,Y,Z Vertex 3 {m}
  63.43, 1.13, 11.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1446_\{01677\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Wall_1472_\{01708\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 11.35,                     !- X,Y,Z Vertex 1 {m}
  73.12, -7.7, 8,                         !- X,Y,Z Vertex 2 {m}
  68, 3.27, 8,                            !- X,Y,Z Vertex 3 {m}
  68, 3.27, 11.35;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1447_\{01678\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.33, -9.55, 11.35,                    !- X,Y,Z Vertex 1 {m}
  71.33, -9.55, 8,                        !- X,Y,Z Vertex 2 {m}
  73.12, -7.7, 8,                         !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 11.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1447_Door_1449_\{01680\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1447_\{01678\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.72, -9.15, 10.44,                    !- X,Y,Z Vertex 1 {m}
  71.72, -9.15, 8,                        !- X,Y,Z Vertex 2 {m}
  72.36, -8.49, 8,                        !- X,Y,Z Vertex 3 {m}
  72.36, -8.49, 10.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1447_Window_1448_\{01679\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1447_\{01678\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.72, -9.14, 11.35,                    !- X,Y,Z Vertex 1 {m}
  71.72, -9.14, 10.44,                    !- X,Y,Z Vertex 2 {m}
  72.36, -8.49, 10.44,                    !- X,Y,Z Vertex 3 {m}
  72.36, -8.49, 11.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1450_\{01681\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_Wall_1424_\{01651\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.79, -7.1, 11.35,                     !- X,Y,Z Vertex 1 {m}
  68.79, -7.1, 8,                         !- X,Y,Z Vertex 2 {m}
  71.33, -9.55, 8,                        !- X,Y,Z Vertex 3 {m}
  71.33, -9.55, 11.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1451_\{01682\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_Wall_1423_\{01650\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66, -4.4, 11.35,                        !- X,Y,Z Vertex 1 {m}
  66, -4.4, 8,                            !- X,Y,Z Vertex 2 {m}
  68.79, -7.1, 8,                         !- X,Y,Z Vertex 3 {m}
  68.79, -7.1, 11.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1452_\{01683\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_Wall_1422_\{01649\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.41, -7.09, 11.35,                    !- X,Y,Z Vertex 1 {m}
  63.41, -7.09, 8,                        !- X,Y,Z Vertex 2 {m}
  66, -4.4, 8,                            !- X,Y,Z Vertex 3 {m}
  66, -4.4, 11.35;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1453_\{01684\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_Wall_1421_\{01648\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 11.35,                   !- X,Y,Z Vertex 1 {m}
  68.74, -12.23, 8,                       !- X,Y,Z Vertex 2 {m}
  63.41, -7.09, 8,                        !- X,Y,Z Vertex 3 {m}
  63.41, -7.09, 11.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1454_\{01685\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 11.35,                    !- X,Y,Z Vertex 1 {m}
  66.27, -14.8, 8,                        !- X,Y,Z Vertex 2 {m}
  68.74, -12.23, 8,                       !- X,Y,Z Vertex 3 {m}
  68.74, -12.23, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1454_Window_1455_\{01686\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1454_\{01685\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.75, -14.29, 11.05,                   !- X,Y,Z Vertex 1 {m}
  66.75, -14.29, 8.92,                    !- X,Y,Z Vertex 2 {m}
  67.46, -13.56, 8.92,                    !- X,Y,Z Vertex 3 {m}
  67.46, -13.56, 11.05;                   !- X,Y,Z Vertex 4 {m}

Lights,
  L3 \- D \- OFFICE\-2_OHLight_\{02411\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  544.640259155947,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L3 \- D \- OFFICE\-2_People__\{02413\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  20,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.544444444444444,                      !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02174\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

ElectricEquipment,
  L3 \- D \- OFFICE\-2_ElectricEqpt_\{02415\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L3 \- D \- OFFICE\-2_\{02581\} Thermostat, !- Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone or ZoneList Name
  L3 \- D \- OFFICE\-2_\{02581\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  WSHP System_Tstat_\{00030\},            !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L3 \- D \- OFFICE\-2_\{02581\} Thermostat Schedule, !- Name
  L3 \- D \- OFFICE\-2_\{02581\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L3 \- D \- OFFICE\-2_\{02581\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  WSHP System_Tstat_\{00030\},            !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00049\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00031\}; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:ContaminantController,
  Zone Control Contaminant Controller 1,  !- Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  WSHP System_DCV_Schedule_\{02563\},     !- Carbon Dioxide Control Availability Schedule Name
  Schedule_SchType_Constant_\{02583\},    !- Carbon Dioxide Setpoint Schedule Name
  Schedule_SchType_Constant_\{02582\},    !- Minimum Carbon Dioxide Concentration Schedule Name
  Schedule_SchType_Constant_\{02583\};    !- Maximum Carbon Dioxide Concentration Schedule Name

ZoneHVAC:EquipmentConnections,
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone Name
  L3 \- D \- OFFICE\-2_\{02581\} Equipment List, !- Zone Conditioning Equipment List Name
  L3 \- D \- OFFICE\-2_\{02581\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  L3 \- D \- OFFICE\-2_\{02581\} Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 27,                                !- Zone Air Node Name
  L3 \- D \- OFFICE\-2_\{02581\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L3 \- D \- OFFICE\-2_\{02581\} Inlet Node List, !- Name
  Node 21,                                !- Node Name 1
  Node 34;                                !- Node Name 2

NodeList,
  L3 \- D \- OFFICE\-2_\{02581\} Exhaust Node List, !- Name
  Node 33;                                !- Node Name 1

NodeList,
  L3 \- D \- OFFICE\-2_\{02581\} Return Node List, !- Name
  Node 31;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  L3 \- D \- OFFICE\-2_CAVTerminal_\{02589\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 32,                                !- Air Inlet Node Name
  Node 21,                                !- Air Outlet Node Name
  0.0964833882568359;                     !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU L3 \- D \- OFFICE\-2_CAVTerminal_\{02589\}, !- Name
  Node 21,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  L3 \- D \- OFFICE\-2_CAVTerminal_\{02589\}; !- Air Terminal Name

ZoneHVAC:WaterToAirHeatPump,
  L3 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02588\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 33,                                !- Air Inlet Node Name
  Node 34,                                !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.685087334362793,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.685087334362793,                      !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  L3 \- D \- OFFICE\-2_TerminalFan_\{02585\}, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Heating Coil Object Type
  L3 \- D \- OFFICE\-2_HeatingCoil_\{02587\}, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Cooling Coil Object Type
  L3 \- D \- OFFICE\-2_CoolingCoil_\{02586\}, !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 1,                !- Supplemental Heating Coil Name
  37.7777777777778,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  WSHP System_Availability_\{02542\},     !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Fan:OnOff,
  L3 \- D \- OFFICE\-2_TerminalFan_\{02585\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  62.1446,                                !- Pressure Rise {Pa}
  0.685087334362793,                      !- Maximum Flow Rate {m3/s}
  0.714285714285714,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 33,                                !- Air Inlet Node Name
  L3 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02588\} Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 1,                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 1,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- D \- OFFICE\-2_HeatingCoil_\{02587\}, !- Name
  Node 29,                                !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 30,                                !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02588\} Cooling Coil Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02588\} Heating Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  34037.599026853,                        !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  1.80406331382202,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.00183184136225537,                    !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  Curve Quadratic 6,                      !- Energy Part Load Fraction Curve Name
  34037.599026853,                        !- Speed Reference Unit Gross Rated Heating Capacity 1 {W}
  5.19,                                   !- Speed Reference Unit Gross Rated Heating COP 1 {W/W}
  1.80406331382202,                       !- Speed Reference Unit Rated Air Flow 1 {m3/s}
  0.00183184136225537,                    !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 19,         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 20,         !- Speed Total  Heating Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 21,         !- Speed Heating Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 22,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 23,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 24,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 6;                    !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  L3 \- D \- OFFICE\-2_CoolingCoil_\{02586\}, !- Name
  Node 6,                                 !- Water-to-Refrigerant HX Water Inlet Node Name
  Node 28,                                !- Water-to-Refrigerant HX Water Outlet Node Name
  L3 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02588\} Fan Outlet Node, !- Indoor Air Inlet Node Name
  L3 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02588\} Cooling Coil Outlet Node, !- Indoor Air Outlet Node Name
  1,                                      !- Number of Speeds {dimensionless}
  1,                                      !- Nominal Speed Level {dimensionless}
  18296.356650034,                        !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  0.685087334362793,                      !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.000984676414974023,                   !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  0,                                      !- Flag for Using Hot Gas Reheat, 0 or 1 {dimensionless}
  Curve Quadratic 1,                      !- Energy Part Load Fraction Curve Name
  18296.356650034,                        !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.78,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  5.19,                                   !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.685087334362793,                      !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  0.000984676470971611,                   !- Speed Reference Unit Rated Water Flow Rate 1 {m3/s}
  Table Multi Variable Lookup 7,          !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Table Multi Variable Lookup 8,          !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 9,          !- Speed Total Cooling Capacity Function of Water Flow Fraction Curve Name 1
  Table Multi Variable Lookup 10,         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Table Multi Variable Lookup 11,         !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  Table Multi Variable Lookup 12,         !- Speed Energy Input Ratio Function of Water Flow Fraction Curve Name 1
  0.1,                                    !- Speed Reference Unit Waste Heat Fraction of Input Power At Rated Conditions 1 {dimensionless}
  Curve Biquadratic 3;                    !- Speed Waste Heat Function of Temperature Curve Name 1

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 1,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  L3 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02588\} Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 34;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  L3 \- D \- OFFICE\-2_\{02581\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L3 \- D \- OFFICE\-2_CAVTerminal_\{02589\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 2
  L3 \- D \- OFFICE\-2_HVAC_TerminalUnit_\{02588\}, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  L3 \- D \- OFFICE\-2_\{02581\},         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L3 \- D \- OFFICE\-2_\{02581\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.685087334362793,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.685087334362793,                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L3 \\\- D \\\- OFFICE\\\-2_\\\{02581\\\}_DesignSpecOA_\{02590\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0964833882568359,                     !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L3 \- D \- OFFICE\-2_\{02581\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_\{01667\}, !- Space Name 1
  L3 \\\- D \\\- OFFICE\\\-2_\\\{02581\\\}_DesignSpecOA_\{02590\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L4 \- A \- OFFICE\-1_\{02989\},         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1006.78546142578,                       !- Volume {m3}
  188.712600708008,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Name
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone Name
  ,                                       !- Ceiling Height {m}
  1006.78546142578,                       !- Volume {m3}
  188.712600708008;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Floor_1992_\{02060\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_RoofCeiling_1213_\{01425\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 11.81,                   !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 11.81,                    !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 11.81,                    !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Floor_1993_\{02061\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_RoofCeiling_1310_\{01528\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 11.81,                   !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 11.81,                   !- X,Y,Z Vertex 2 {m}
  208.12, 68.6, 11.81,                    !- X,Y,Z Vertex 3 {m}
  218.08, 69.02, 11.81,                   !- X,Y,Z Vertex 4 {m}
  222.56, 67.39, 11.81,                   !- X,Y,Z Vertex 5 {m}
  219.02, 56.43, 11.81,                   !- X,Y,Z Vertex 6 {m}
  215.82, 56.15, 11.81,                   !- X,Y,Z Vertex 7 {m}
  215.2, 61.97, 11.81,                    !- X,Y,Z Vertex 8 {m}
  212.2, 61.58, 11.81,                    !- X,Y,Z Vertex 9 {m}
  212.95, 55.89, 11.81;                   !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_RoofCeiling_1779_\{02051\}, !- Name
  Roof,                                   !- Surface Type
  \(Baseline\) Roof_\{00018\},            !- Construction Name
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  219.02, 56.43, 17.14,                   !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 17.14,                   !- X,Y,Z Vertex 2 {m}
  218.08, 69.02, 17.14,                   !- X,Y,Z Vertex 3 {m}
  208.12, 68.6, 17.14,                    !- X,Y,Z Vertex 4 {m}
  203.56, 66.48, 17.14,                   !- X,Y,Z Vertex 5 {m}
  208.67, 55.51, 17.14;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1774_\{02047\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 17.14,                   !- X,Y,Z Vertex 1 {m}
  208.67, 55.51, 11.81,                   !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 11.81,                   !- X,Y,Z Vertex 3 {m}
  219.02, 56.43, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1776_\{02048\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.12, 68.6, 17.14,                    !- X,Y,Z Vertex 1 {m}
  208.12, 68.6, 11.81,                    !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 11.81,                   !- X,Y,Z Vertex 3 {m}
  203.56, 66.48, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1777_\{02049\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  218.08, 69.02, 17.14,                   !- X,Y,Z Vertex 1 {m}
  218.08, 69.02, 11.81,                   !- X,Y,Z Vertex 2 {m}
  208.12, 68.6, 11.81,                    !- X,Y,Z Vertex 3 {m}
  208.12, 68.6, 17.14;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1778_\{02050\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  222.56, 67.39, 17.14,                   !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 11.81,                   !- X,Y,Z Vertex 2 {m}
  218.08, 69.02, 11.81,                   !- X,Y,Z Vertex 3 {m}
  218.08, 69.02, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1984_\{02052\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_Wall_1811_\{02107\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  219.02, 56.43, 14.25,                   !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 11.81,                   !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 11.81,                   !- X,Y,Z Vertex 3 {m}
  222.56, 67.39, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1985_\{02053\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_Wall_1860_\{02144\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  220.84, 62.06, 16.76,                   !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 14.28,                   !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 14.25,                   !- X,Y,Z Vertex 3 {m}
  220.84, 62.06, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1986_\{02054\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_Wall_1866_\{02148\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  220.84, 62.06, 16.71,                   !- X,Y,Z Vertex 1 {m}
  220.84, 62.06, 14.25,                   !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 14.25;                   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1987_\{02055\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  222.56, 67.39, 17.14,                   !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 17.14,                   !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 14.28,                   !- X,Y,Z Vertex 3 {m}
  220.84, 62.06, 16.76,                   !- X,Y,Z Vertex 4 {m}
  220.84, 62.06, 16.71,                   !- X,Y,Z Vertex 5 {m}
  222.56, 67.39, 14.25;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1988_\{02056\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_Wall_1804_\{02097\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  203.56, 66.48, 14.25,                   !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 11.81,                   !- X,Y,Z Vertex 2 {m}
  208.67, 55.51, 11.81,                   !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1989_\{02057\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_Wall_1849_\{02135\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  206.12, 60.99, 16.82,                   !- X,Y,Z Vertex 1 {m}
  206.12, 60.99, 14.25,                   !- X,Y,Z Vertex 2 {m}
  208.67, 55.51, 14.25;                   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1990_\{02058\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_Wall_1855_\{02139\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  206.12, 60.99, 16.82,                   !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 14.25,                   !- X,Y,Z Vertex 2 {m}
  206.12, 60.99, 14.25;                   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1991_\{02059\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 17.14,                   !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 17.14,                   !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 14.25,                   !- X,Y,Z Vertex 3 {m}
  206.12, 60.99, 16.82,                   !- X,Y,Z Vertex 4 {m}
  208.67, 55.51, 14.25;                   !- X,Y,Z Vertex 5 {m}

Lights,
  L4 \- A \- OFFICE\-1_OHLight_\{02457\}, !- Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1340.64850209929,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.093378,                               !- Fraction Radiant
  0.271602,                               !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L4 \- A \- OFFICE\-1_People__\{02459\}, !- Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  20,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.544444444444444,                      !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02174\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

ElectricEquipment,
  L4 \- A \- OFFICE\-1_ElectricEqpt_\{02461\}, !- Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L4 \- A \- OFFICE\-1_\{02989\} Thermostat, !- Name
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone or ZoneList Name
  L4 \- A \- OFFICE\-1_\{02989\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  DX System \(4TH FLOOR\)_Tstat_\{00067\} 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L4 \- A \- OFFICE\-1_\{02989\} Thermostat Schedule, !- Name
  L4 \- A \- OFFICE\-1_\{02989\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L4 \- A \- OFFICE\-1_\{02989\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  DX System \(4TH FLOOR\)_Tstat_\{00067\} 2, !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00086\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00068\}; !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Default Fan/Thermostat Schedule_HtgSp_\{00086\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule_1331628668_\{00103\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule_1331628668_\{00103\},          !- Name
  Default Fan/Thermostat Schedule_Profile_Profile_4_HtgSp_UnoccupiedAvailable_\{00099\}_\{00100\}, !- Sunday Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_2_HtgSp_UnoccupiedAvailable_\{00091\}_\{00092\}, !- Monday Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_2_HtgSp_UnoccupiedAvailable_\{00091\}_\{00092\}, !- Tuesday Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_2_HtgSp_UnoccupiedAvailable_\{00091\}_\{00092\}, !- Wednesday Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_2_HtgSp_UnoccupiedAvailable_\{00091\}_\{00092\}, !- Thursday Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_2_HtgSp_UnoccupiedAvailable_\{00091\}_\{00092\}, !- Friday Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_3_HtgSp_UnoccupiedAvailable_\{00095\}_\{00096\}, !- Saturday Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_4_HtgSp_UnoccupiedAvailable_\{00099\}_\{00100\}, !- Holiday Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00087\}_\{00088\}, !- SummerDesignDay Schedule:Day Name
  DX System \(4TH FLOOR\)_Thermostat_HtgSp_at_WDD, !- WinterDesignDay Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_4_HtgSp_UnoccupiedAvailable_\{00099\}_\{00100\}, !- CustomDay1 Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_4_HtgSp_UnoccupiedAvailable_\{00099\}_\{00100\}; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Default Fan/Thermostat Schedule_Profile_Profile_4_HtgSp_UnoccupiedAvailable_\{00099\}_\{00100\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  4.44444444444444;                       !- Value Until Time 1

Schedule:Day:Interval,
  Default Fan/Thermostat Schedule_Profile_Profile_2_HtgSp_UnoccupiedAvailable_\{00091\}_\{00092\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  4.44444444444444;                       !- Value Until Time 1

Schedule:Day:Interval,
  Default Fan/Thermostat Schedule_Profile_Profile_3_HtgSp_UnoccupiedAvailable_\{00095\}_\{00096\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  4.44444444444444;                       !- Value Until Time 1

Schedule:Day:Interval,
  Default Fan/Thermostat Schedule_Profile_Profile_1_HtgSp_UnoccupiedAvailable_\{00087\}_\{00088\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  4.44444444444444;                       !- Value Until Time 1

Schedule:Day:Interval,
  DX System \(4TH FLOOR\)_Thermostat_HtgSp_at_WDD, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  4.44444444444444;                       !- Value Until Time 1

Schedule:Year,
  Default Fan/Thermostat Schedule_ClgSp_\{00068\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule_1331628668_\{00085\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule_1331628668_\{00085\},          !- Name
  Default Fan/Thermostat Schedule_Profile_Profile_4_ClgSp_UnoccupiedAvailable_\{00081\}_\{00082\}, !- Sunday Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_2_ClgSp_UnoccupiedAvailable_\{00073\}_\{00074\}, !- Monday Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_2_ClgSp_UnoccupiedAvailable_\{00073\}_\{00074\}, !- Tuesday Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_2_ClgSp_UnoccupiedAvailable_\{00073\}_\{00074\}, !- Wednesday Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_2_ClgSp_UnoccupiedAvailable_\{00073\}_\{00074\}, !- Thursday Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_2_ClgSp_UnoccupiedAvailable_\{00073\}_\{00074\}, !- Friday Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_3_ClgSp_UnoccupiedAvailable_\{00077\}_\{00078\}, !- Saturday Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_4_ClgSp_UnoccupiedAvailable_\{00081\}_\{00082\}, !- Holiday Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00069\}_\{00070\}, !- SummerDesignDay Schedule:Day Name
  DX System \(4TH FLOOR\)_Thermostat_ClgSp_at_WDD, !- WinterDesignDay Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_4_ClgSp_UnoccupiedAvailable_\{00081\}_\{00082\}, !- CustomDay1 Schedule:Day Name
  Default Fan/Thermostat Schedule_Profile_Profile_4_ClgSp_UnoccupiedAvailable_\{00081\}_\{00082\}; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Default Fan/Thermostat Schedule_Profile_Profile_4_ClgSp_UnoccupiedAvailable_\{00081\}_\{00082\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  32.2222222222222;                       !- Value Until Time 1

Schedule:Day:Interval,
  Default Fan/Thermostat Schedule_Profile_Profile_2_ClgSp_UnoccupiedAvailable_\{00073\}_\{00074\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  32.2222222222222;                       !- Value Until Time 1

Schedule:Day:Interval,
  Default Fan/Thermostat Schedule_Profile_Profile_3_ClgSp_UnoccupiedAvailable_\{00077\}_\{00078\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  32.2222222222222;                       !- Value Until Time 1

Schedule:Day:Interval,
  Default Fan/Thermostat Schedule_Profile_Profile_1_ClgSp_UnoccupiedAvailable_\{00069\}_\{00070\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  32.2222222222222;                       !- Value Until Time 1

Schedule:Day:Interval,
  DX System \(4TH FLOOR\)_Thermostat_ClgSp_at_WDD, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  32.2222222222222;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone Name
  L4 \- A \- OFFICE\-1_\{02989\} Equipment List, !- Zone Conditioning Equipment List Name
  L4 \- A \- OFFICE\-1_\{02989\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 360,                               !- Zone Air Node Name
  L4 \- A \- OFFICE\-1_\{02989\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L4 \- A \- OFFICE\-1_\{02989\} Inlet Node List, !- Name
  Node 361;                               !- Node Name 1

NodeList,
  L4 \- A \- OFFICE\-1_\{02989\} Return Node List, !- Name
  Node 362;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU L4 \- A \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{02991\}, !- Name
  Node 361,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  L4 \- A \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{02991\}; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  L4 \- A \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{02991\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  L4 \- A \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{02991\} Damper Outlet, !- Damper Air Outlet Node Name
  Node 363,                               !- Air Inlet Node Name
  0.268439468206787,                      !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  L4 \- A \- OFFICE\-1_MinAirFlowFractionSch_\{02992\}, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  L4 \- A \- OFFICE\-1_SupplyReheat_ElectricCoil_\{02990\}, !- Reheat Coil Name
  0,                                      !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 361,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  L4 \- A \- OFFICE\-1_SupplyReheat_ElectricCoil_\{02990\}, !- Name
  ZoneTerminalReheatCoil_Sch_\{02950\},   !- Availability Schedule Name
  1,                                      !- Efficiency
  2785.64223651123,                       !- Nominal Capacity {W}
  L4 \- A \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{02991\} Damper Outlet, !- Air Inlet Node Name
  Node 361;                               !- Air Outlet Node Name

Schedule:Compact,
  ZoneTerminalReheatCoil_Sch_\{02950\},   !- Name
  Binary,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Year,
  L4 \- A \- OFFICE\-1_MinAirFlowFractionSch_\{02992\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule_1331628668_\{02998\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule_1331628668_\{02998\},          !- Name
  Schedule1331628668_Profile_Profile_4_\{02996\}, !- Sunday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02994\}, !- Monday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02994\}, !- Tuesday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02994\}, !- Wednesday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02994\}, !- Thursday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02994\}, !- Friday Schedule:Day Name
  Schedule1331628668_Profile_Profile_3_\{02995\}, !- Saturday Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{02996\}, !- Holiday Schedule:Day Name
  Schedule1331628668_Profile_Profile_1_\{02993\}, !- SummerDesignDay Schedule:Day Name
  L4 \- A \- OFFICE\-1MinFlowFraction_WDD_\{02997\}, !- WinterDesignDay Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{02996\}, !- CustomDay1 Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{02996\}; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_4_\{02996\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.390046297165593;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_2_\{02994\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.390046297165593;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_3_\{02995\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.390046297165593;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_1_\{02993\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.390046297165593;                      !- Value Until Time 1

Schedule:Day:Interval,
  L4 \- A \- OFFICE\-1MinFlowFraction_WDD_\{02997\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.390046297165593;                      !- Value Until Time 1

ZoneHVAC:EquipmentList,
  L4 \- A \- OFFICE\-1_\{02989\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L4 \- A \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{02991\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  L4 \- A \- OFFICE\-1_\{02989\},         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L4 \- A \- OFFICE\-1_\{02989\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.268439468206787,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.104703820587158,                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  Always Off Discrete,                    !- Name
  Binary,                                 !- Schedule Type Limits Name
  0;                                      !- Hourly Value

DesignSpecification:OutdoorAir,
  L4 \\\- A \\\- OFFICE\\\-1_\\\{02989\\\}_DesignSpecOA_\{02999\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L4 \- A \- OFFICE\-1_\{02989\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_\{02046\}, !- Space Name 1
  L4 \\\- A \\\- OFFICE\\\-1_\\\{02989\\\}_DesignSpecOA_\{02999\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L4 \- A \- OFFICE\-2_\{03000\},         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1620.79284667969,                       !- Volume {m3}
  303.803375244141,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Name
  L4 \- A \- OFFICE\-2_\{03000\},         !- Zone Name
  ,                                       !- Ceiling Height {m}
  1620.79284667969,                       !- Volume {m3}
  303.803375244141;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_Floor_1998_\{02074\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L4 \- A \- OFFICE\-2_\{03000\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_RoofCeiling_1197_\{01407\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  263.43, 28.11, 11.81,                   !- X,Y,Z Vertex 1 {m}
  258.64, 38.38, 11.81,                   !- X,Y,Z Vertex 2 {m}
  257.32, 39.6, 11.81,                    !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 11.81,                   !- X,Y,Z Vertex 4 {m}
  258.81, 47.12, 11.81,                   !- X,Y,Z Vertex 5 {m}
  254.3, 42.37, 11.81,                    !- X,Y,Z Vertex 6 {m}
  253.01, 43.56, 11.81,                   !- X,Y,Z Vertex 7 {m}
  257.05, 54.89, 11.81,                   !- X,Y,Z Vertex 8 {m}
  261.36, 53.32, 11.81,                   !- X,Y,Z Vertex 9 {m}
  268.94, 46.24, 11.81,                   !- X,Y,Z Vertex 10 {m}
  274.9, 33.46, 11.81;                    !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_Floor_1999_\{02075\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L4 \- A \- OFFICE\-2_\{03000\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_RoofCeiling_1229_\{01443\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 11.81,                    !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 11.81,                    !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 11.81,                   !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_RoofCeiling_1788_\{02069\}, !- Name
  Roof,                                   !- Surface Type
  \(Baseline\) Roof_\{00018\},            !- Construction Name
  L4 \- A \- OFFICE\-2_\{03000\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  274.9, 33.46, 17.14,                    !- X,Y,Z Vertex 1 {m}
  268.94, 46.24, 17.14,                   !- X,Y,Z Vertex 2 {m}
  261.36, 53.32, 17.14,                   !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 17.14,                   !- X,Y,Z Vertex 4 {m}
  253.01, 43.56, 17.14,                   !- X,Y,Z Vertex 5 {m}
  258.64, 38.38, 17.14,                   !- X,Y,Z Vertex 6 {m}
  263.43, 28.11, 17.14;                   !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_Wall_1781_\{02063\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- A \- OFFICE\-2_\{03000\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  268.94, 46.24, 17.14,                   !- X,Y,Z Vertex 1 {m}
  268.94, 46.24, 11.81,                   !- X,Y,Z Vertex 2 {m}
  261.36, 53.32, 11.81,                   !- X,Y,Z Vertex 3 {m}
  261.36, 53.32, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_Wall_1782_\{02064\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- A \- OFFICE\-2_\{03000\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  274.9, 33.46, 17.14,                    !- X,Y,Z Vertex 1 {m}
  274.9, 33.46, 11.81,                    !- X,Y,Z Vertex 2 {m}
  268.94, 46.24, 11.81,                   !- X,Y,Z Vertex 3 {m}
  268.94, 46.24, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_Wall_1783_\{02065\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- A \- OFFICE\-2_\{03000\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  263.43, 28.11, 17.14,                   !- X,Y,Z Vertex 1 {m}
  263.43, 28.11, 11.81,                   !- X,Y,Z Vertex 2 {m}
  274.9, 33.46, 11.81,                    !- X,Y,Z Vertex 3 {m}
  274.9, 33.46, 17.14;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_Wall_1784_\{02066\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- A \- OFFICE\-2_\{03000\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  258.64, 38.38, 17.14,                   !- X,Y,Z Vertex 1 {m}
  258.64, 38.38, 11.81,                   !- X,Y,Z Vertex 2 {m}
  263.43, 28.11, 11.81,                   !- X,Y,Z Vertex 3 {m}
  263.43, 28.11, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_Wall_1785_\{02067\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- A \- OFFICE\-2_\{03000\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 17.14,                   !- X,Y,Z Vertex 1 {m}
  253.01, 43.56, 11.81,                   !- X,Y,Z Vertex 2 {m}
  258.64, 38.38, 11.81,                   !- X,Y,Z Vertex 3 {m}
  258.64, 38.38, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_Wall_1787_\{02068\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- A \- OFFICE\-2_\{03000\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.36, 53.32, 17.14,                   !- X,Y,Z Vertex 1 {m}
  261.36, 53.32, 11.81,                   !- X,Y,Z Vertex 2 {m}
  257.05, 54.89, 11.81,                   !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_Wall_1994_\{02070\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- A \- OFFICE\-2_\{03000\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_Wall_1809_\{02105\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 14.25,                   !- X,Y,Z Vertex 1 {m}
  257.05, 54.89, 11.81,                   !- X,Y,Z Vertex 2 {m}
  253.01, 43.56, 11.81,                   !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_Wall_1995_\{02071\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- A \- OFFICE\-2_\{03000\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_Wall_1862_\{02145\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  255.04, 49.24, 14.25,                   !- X,Y,Z Vertex 1 {m}
  253.01, 43.56, 14.25,                   !- X,Y,Z Vertex 2 {m}
  255.04, 49.24, 16.79;                   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_Wall_1996_\{02072\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- A \- OFFICE\-2_\{03000\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_Wall_2026_\{02149\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  256.99, 54.7, 14.25,                    !- X,Y,Z Vertex 1 {m}
  255.04, 49.24, 14.25,                   !- X,Y,Z Vertex 2 {m}
  255.04, 49.24, 16.79;                   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_Wall_1997_\{02073\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- A \- OFFICE\-2_\{03000\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 17.14,                   !- X,Y,Z Vertex 1 {m}
  257.05, 54.89, 14.25,                   !- X,Y,Z Vertex 2 {m}
  256.99, 54.7, 14.25,                    !- X,Y,Z Vertex 3 {m}
  255.04, 49.24, 16.79,                   !- X,Y,Z Vertex 4 {m}
  253.01, 43.56, 14.25,                   !- X,Y,Z Vertex 5 {m}
  253.01, 43.56, 17.14;                   !- X,Y,Z Vertex 6 {m}

Lights,
  L4 \- A \- OFFICE\-2_OHLight_\{02463\}, !- Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  2158.27421394061,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.093378,                               !- Fraction Radiant
  0.271602,                               !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L4 \- A \- OFFICE\-2_People__\{02465\}, !- Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  20,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.544444444444444,                      !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02174\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

ElectricEquipment,
  L4 \- A \- OFFICE\-2_ElectricEqpt_\{02467\}, !- Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L4 \- A \- OFFICE\-2_\{03000\} Thermostat, !- Name
  L4 \- A \- OFFICE\-2_\{03000\},         !- Zone or ZoneList Name
  L4 \- A \- OFFICE\-2_\{03000\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  DX System \(4TH FLOOR\)_Tstat_\{00067\} 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L4 \- A \- OFFICE\-2_\{03000\} Thermostat Schedule, !- Name
  L4 \- A \- OFFICE\-2_\{03000\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L4 \- A \- OFFICE\-2_\{03000\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  DX System \(4TH FLOOR\)_Tstat_\{00067\} 3, !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00086\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00068\}; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  L4 \- A \- OFFICE\-2_\{03000\},         !- Zone Name
  L4 \- A \- OFFICE\-2_\{03000\} Equipment List, !- Zone Conditioning Equipment List Name
  L4 \- A \- OFFICE\-2_\{03000\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 364,                               !- Zone Air Node Name
  L4 \- A \- OFFICE\-2_\{03000\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L4 \- A \- OFFICE\-2_\{03000\} Inlet Node List, !- Name
  Node 365;                               !- Node Name 1

NodeList,
  L4 \- A \- OFFICE\-2_\{03000\} Return Node List, !- Name
  Node 366;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU L4 \- A \- OFFICE\-2_ZoneSupplyTerminal_VAVReheat_\{03002\}, !- Name
  Node 365,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  L4 \- A \- OFFICE\-2_ZoneSupplyTerminal_VAVReheat_\{03002\}; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  L4 \- A \- OFFICE\-2_ZoneSupplyTerminal_VAVReheat_\{03002\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  L4 \- A \- OFFICE\-2_ZoneSupplyTerminal_VAVReheat_\{03002\} Damper Outlet, !- Damper Air Outlet Node Name
  Node 367,                               !- Air Inlet Node Name
  0.407973189752197,                      !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  L4 \- A \- OFFICE\-2_MinAirFlowFractionSch_\{03003\}, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  L4 \- A \- OFFICE\-2_SupplyReheat_ElectricCoil_\{03001\}, !- Reheat Coil Name
  0,                                      !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 365,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  L4 \- A \- OFFICE\-2_SupplyReheat_ElectricCoil_\{03001\}, !- Name
  ZoneTerminalReheatCoil_Sch_\{02950\},   !- Availability Schedule Name
  1,                                      !- Efficiency
  3718.84186619189,                       !- Nominal Capacity {W}
  L4 \- A \- OFFICE\-2_ZoneSupplyTerminal_VAVReheat_\{03002\} Damper Outlet, !- Air Inlet Node Name
  Node 365;                               !- Air Outlet Node Name

Schedule:Year,
  L4 \- A \- OFFICE\-2_MinAirFlowFractionSch_\{03003\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule_1331628668_\{03009\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule_1331628668_\{03009\},          !- Name
  Schedule1331628668_Profile_Profile_4_\{03007\}, !- Sunday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{03005\}, !- Monday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{03005\}, !- Tuesday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{03005\}, !- Wednesday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{03005\}, !- Thursday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{03005\}, !- Friday Schedule:Day Name
  Schedule1331628668_Profile_Profile_3_\{03006\}, !- Saturday Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{03007\}, !- Holiday Schedule:Day Name
  Schedule1331628668_Profile_Profile_1_\{03004\}, !- SummerDesignDay Schedule:Day Name
  L4 \- A \- OFFICE\-2MinFlowFraction_WDD_\{03008\}, !- WinterDesignDay Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{03007\}, !- CustomDay1 Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{03007\}; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_4_\{03007\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.342620440620929;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_2_\{03005\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.342620440620929;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_3_\{03006\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.342620440620929;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_1_\{03004\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.342620440620929;                      !- Value Until Time 1

Schedule:Day:Interval,
  L4 \- A \- OFFICE\-2MinFlowFraction_WDD_\{03008\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.342620440620929;                      !- Value Until Time 1

ZoneHVAC:EquipmentList,
  L4 \- A \- OFFICE\-2_\{03000\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L4 \- A \- OFFICE\-2_ZoneSupplyTerminal_VAVReheat_\{03002\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  L4 \- A \- OFFICE\-2_\{03000\},         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L4 \- A \- OFFICE\-2_\{03000\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.407973189752197,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.139779954034424,                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L4 \\\- A \\\- OFFICE\\\-2_\\\{03000\\\}_DesignSpecOA_\{03010\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L4 \- A \- OFFICE\-2_\{03000\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_\{02062\}, !- Space Name 1
  L4 \\\- A \\\- OFFICE\\\-2_\\\{03000\\\}_DesignSpecOA_\{03010\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L4 \- B \- OFFICE\-1_\{02978\},         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  869.780944824219,                       !- Volume {m3}
  163.025939941406,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  ,                                       !- Ceiling Height {m}
  869.780944824219,                       !- Volume {m3}
  163.025939941406;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Floor_1972_\{01972\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_RoofCeiling_1938_\{01665\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 11.81,                   !- X,Y,Z Vertex 1 {m}
  63.41, -7.09, 11.81,                    !- X,Y,Z Vertex 2 {m}
  66, -4.4, 11.81,                        !- X,Y,Z Vertex 3 {m}
  66.37, -4.77, 11.81,                    !- X,Y,Z Vertex 4 {m}
  63.89, -7.34, 11.81,                    !- X,Y,Z Vertex 5 {m}
  68.84, -12.12, 11.81;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Floor_1973_\{01973\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_RoofCeiling_1942_\{01704\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 11.81,                    !- X,Y,Z Vertex 1 {m}
  55.4, -10.83, 11.81,                    !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 11.81,                   !- X,Y,Z Vertex 3 {m}
  56.69, -6.19, 11.81,                    !- X,Y,Z Vertex 4 {m}
  63.43, 1.13, 11.81,                     !- X,Y,Z Vertex 5 {m}
  68, 3.26, 11.81,                        !- X,Y,Z Vertex 6 {m}
  73.12, -7.7, 11.81,                     !- X,Y,Z Vertex 7 {m}
  71.35, -9.53, 11.81,                    !- X,Y,Z Vertex 8 {m}
  66.4, -4.74, 11.81,                     !- X,Y,Z Vertex 9 {m}
  66.37, -4.77, 11.81,                    !- X,Y,Z Vertex 10 {m}
  66, -4.4, 11.81,                        !- X,Y,Z Vertex 11 {m}
  63.41, -7.09, 11.81,                    !- X,Y,Z Vertex 12 {m}
  68.74, -12.23, 11.81;                   !- X,Y,Z Vertex 13 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_RoofCeiling_1708_\{01963\}, !- Name
  Roof,                                   !- Surface Type
  \(Baseline\) Roof_\{00018\},            !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.84, -12.12, 17.14,                   !- X,Y,Z Vertex 1 {m}
  63.89, -7.34, 17.14,                    !- X,Y,Z Vertex 2 {m}
  66.4, -4.74, 17.14,                     !- X,Y,Z Vertex 3 {m}
  71.35, -9.53, 17.14,                    !- X,Y,Z Vertex 4 {m}
  73.12, -7.7, 17.14,                     !- X,Y,Z Vertex 5 {m}
  68, 3.26, 17.14,                        !- X,Y,Z Vertex 6 {m}
  63.43, 1.13, 17.14,                     !- X,Y,Z Vertex 7 {m}
  56.69, -6.19, 17.14,                    !- X,Y,Z Vertex 8 {m}
  55.04, -10.7, 17.14,                    !- X,Y,Z Vertex 9 {m}
  66.27, -14.8, 17.14;                    !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1684_\{01941\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 17.14,                    !- X,Y,Z Vertex 1 {m}
  66.27, -14.8, 11.81,                    !- X,Y,Z Vertex 2 {m}
  68.84, -12.12, 11.81,                   !- X,Y,Z Vertex 3 {m}
  68.84, -12.12, 17.14;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1684_Window_1685_\{01942\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1684_\{01941\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.65, -13.36, 15.11,                   !- X,Y,Z Vertex 1 {m}
  67.65, -13.36, 13.08,                   !- X,Y,Z Vertex 2 {m}
  68.18, -12.82, 13.08,                   !- X,Y,Z Vertex 3 {m}
  68.18, -12.82, 15.11;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1687_\{01943\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.69, -6.19, 17.14,                    !- X,Y,Z Vertex 1 {m}
  56.69, -6.19, 11.81,                    !- X,Y,Z Vertex 2 {m}
  55.04, -10.7, 11.81,                    !- X,Y,Z Vertex 3 {m}
  55.04, -10.7, 17.14;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1687_Window_1688_\{01944\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1687_\{01943\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.44, -6.88, 15.11,                    !- X,Y,Z Vertex 1 {m}
  56.44, -6.88, 13.08,                    !- X,Y,Z Vertex 2 {m}
  56.17, -7.6, 13.08,                     !- X,Y,Z Vertex 3 {m}
  56.17, -7.6, 15.11;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1687_Window_1689_\{01945\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1687_\{01943\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.95, -8.21, 15.11,                    !- X,Y,Z Vertex 1 {m}
  55.95, -8.21, 13.08,                    !- X,Y,Z Vertex 2 {m}
  55.69, -8.92, 13.08,                    !- X,Y,Z Vertex 3 {m}
  55.69, -8.92, 15.11;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1687_Window_1690_\{01946\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1687_\{01943\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.54, -9.34, 15.11,                    !- X,Y,Z Vertex 1 {m}
  55.54, -9.34, 13.08,                    !- X,Y,Z Vertex 2 {m}
  55.28, -10.06, 13.08,                   !- X,Y,Z Vertex 3 {m}
  55.28, -10.06, 15.11;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1691_\{01947\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.43, 1.13, 17.14,                     !- X,Y,Z Vertex 1 {m}
  63.43, 1.13, 11.81,                     !- X,Y,Z Vertex 2 {m}
  56.69, -6.19, 11.81,                    !- X,Y,Z Vertex 3 {m}
  56.69, -6.19, 17.14;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1691_Window_1692_\{01948\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1691_\{01947\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  63.05, 0.73, 15.11,                     !- X,Y,Z Vertex 1 {m}
  63.05, 0.73, 13.08,                     !- X,Y,Z Vertex 2 {m}
  62.54, 0.17, 13.08,                     !- X,Y,Z Vertex 3 {m}
  62.54, 0.17, 15.11;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1691_Window_1693_\{01949\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1691_\{01947\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.2, -0.2, 15.11,                      !- X,Y,Z Vertex 1 {m}
  62.2, -0.2, 13.08,                      !- X,Y,Z Vertex 2 {m}
  61.68, -0.76, 13.08,                    !- X,Y,Z Vertex 3 {m}
  61.68, -0.76, 15.11;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1691_Window_1694_\{01950\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1691_\{01947\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.89, -1.63, 15.11,                    !- X,Y,Z Vertex 1 {m}
  60.89, -1.63, 13.08,                    !- X,Y,Z Vertex 2 {m}
  60.37, -2.19, 13.08,                    !- X,Y,Z Vertex 3 {m}
  60.37, -2.19, 15.11;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1691_Window_1695_\{01951\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1691_\{01947\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.9, -2.7, 15.11,                      !- X,Y,Z Vertex 1 {m}
  59.9, -2.7, 13.08,                      !- X,Y,Z Vertex 2 {m}
  59.39, -3.26, 13.08,                    !- X,Y,Z Vertex 3 {m}
  59.39, -3.26, 15.11;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1691_Window_1696_\{01952\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1691_\{01947\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.91, -3.78, 15.11,                    !- X,Y,Z Vertex 1 {m}
  58.91, -3.78, 13.08,                    !- X,Y,Z Vertex 2 {m}
  58.39, -4.34, 13.08,                    !- X,Y,Z Vertex 3 {m}
  58.39, -4.34, 15.11;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1691_Window_1697_\{01953\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1691_\{01947\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.81, -4.96, 15.11,                    !- X,Y,Z Vertex 1 {m}
  57.81, -4.96, 13.08,                    !- X,Y,Z Vertex 2 {m}
  57.3, -5.52, 13.08,                     !- X,Y,Z Vertex 3 {m}
  57.3, -5.52, 15.11;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1698_\{01954\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68, 3.26, 17.14,                        !- X,Y,Z Vertex 1 {m}
  68, 3.26, 11.81,                        !- X,Y,Z Vertex 2 {m}
  63.43, 1.13, 11.81,                     !- X,Y,Z Vertex 3 {m}
  63.43, 1.13, 17.14;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1698_Window_1699_\{01955\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1698_\{01954\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.32, 2.94, 15.11,                     !- X,Y,Z Vertex 1 {m}
  67.32, 2.94, 13.08,                     !- X,Y,Z Vertex 2 {m}
  66.62, 2.62, 13.08,                     !- X,Y,Z Vertex 3 {m}
  66.62, 2.62, 15.11;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1698_Window_1700_\{01956\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1698_\{01954\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65.93, 2.3, 15.11,                      !- X,Y,Z Vertex 1 {m}
  65.93, 2.3, 13.08,                      !- X,Y,Z Vertex 2 {m}
  65.24, 1.98, 13.08,                     !- X,Y,Z Vertex 3 {m}
  65.24, 1.98, 15.11;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1698_Window_1701_\{01957\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1698_\{01954\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.79, 1.77, 15.11,                     !- X,Y,Z Vertex 1 {m}
  64.79, 1.77, 13.08,                     !- X,Y,Z Vertex 2 {m}
  64.1, 1.45, 13.08,                      !- X,Y,Z Vertex 3 {m}
  64.1, 1.45, 15.11;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1703_\{01958\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.35, -9.53, 17.14,                    !- X,Y,Z Vertex 1 {m}
  71.35, -9.53, 11.81,                    !- X,Y,Z Vertex 2 {m}
  73.12, -7.7, 11.81,                     !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 17.14;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1703_Window_1704_\{01959\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1703_\{01958\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.84, -9.03, 15.11,                    !- X,Y,Z Vertex 1 {m}
  71.84, -9.03, 13.08,                    !- X,Y,Z Vertex 2 {m}
  72.36, -8.48, 13.08,                    !- X,Y,Z Vertex 3 {m}
  72.36, -8.48, 15.11;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1705_\{01960\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_Wall_1711_\{01976\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4, -4.74, 17.14,                     !- X,Y,Z Vertex 1 {m}
  66.4, -4.74, 11.81,                     !- X,Y,Z Vertex 2 {m}
  71.35, -9.53, 11.81,                    !- X,Y,Z Vertex 3 {m}
  71.35, -9.53, 17.14;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1706_\{01961\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_Wall_1710_\{01975\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.89, -7.34, 17.14,                    !- X,Y,Z Vertex 1 {m}
  63.89, -7.34, 11.81,                    !- X,Y,Z Vertex 2 {m}
  66.4, -4.74, 11.81,                     !- X,Y,Z Vertex 3 {m}
  66.4, -4.74, 17.14;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1707_\{01962\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_Wall_1715_\{01980\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.84, -12.12, 17.14,                   !- X,Y,Z Vertex 1 {m}
  68.84, -12.12, 11.81,                   !- X,Y,Z Vertex 2 {m}
  63.89, -7.34, 11.81,                    !- X,Y,Z Vertex 3 {m}
  63.89, -7.34, 17.14;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1963_\{01964\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_Wall_1792_\{02079\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.04, -10.7, 14.25,                    !- X,Y,Z Vertex 1 {m}
  55.04, -10.7, 11.81,                    !- X,Y,Z Vertex 2 {m}
  66.27, -14.8, 11.81,                    !- X,Y,Z Vertex 3 {m}
  66.27, -14.8, 14.25;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1964_\{01965\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_Wall_1837_\{02125\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.66, -12.75, 16.79,                   !- X,Y,Z Vertex 1 {m}
  55.04, -10.7, 14.25,                    !- X,Y,Z Vertex 2 {m}
  60.66, -12.75, 14.25;                   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1965_\{01966\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_Wall_1843_\{02128\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.66, -12.75, 16.79,                   !- X,Y,Z Vertex 1 {m}
  60.66, -12.75, 14.25,                   !- X,Y,Z Vertex 2 {m}
  66.27, -14.8, 14.25;                    !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1966_\{01967\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 17.14,                    !- X,Y,Z Vertex 1 {m}
  55.04, -10.7, 17.14,                    !- X,Y,Z Vertex 2 {m}
  55.04, -10.7, 14.25,                    !- X,Y,Z Vertex 3 {m}
  60.66, -12.75, 16.79,                   !- X,Y,Z Vertex 4 {m}
  66.27, -14.8, 14.25;                    !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1967_\{01968\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_Wall_1796_\{02086\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 14.25,                     !- X,Y,Z Vertex 1 {m}
  73.12, -7.7, 11.81,                     !- X,Y,Z Vertex 2 {m}
  68, 3.26, 11.81,                        !- X,Y,Z Vertex 3 {m}
  68, 3.26, 14.25;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1968_\{01969\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_Wall_1823_\{02114\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.56, -2.22, 16.82,                    !- X,Y,Z Vertex 1 {m}
  70.56, -2.22, 14.25,                    !- X,Y,Z Vertex 2 {m}
  68, 3.26, 14.25;                        !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1969_\{01970\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_Wall_1829_\{02118\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 14.25,                     !- X,Y,Z Vertex 1 {m}
  70.56, -2.22, 14.25,                    !- X,Y,Z Vertex 2 {m}
  70.56, -2.22, 16.82;                    !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1970_\{01971\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 17.14,                     !- X,Y,Z Vertex 1 {m}
  73.12, -7.7, 14.25,                     !- X,Y,Z Vertex 2 {m}
  70.56, -2.22, 16.82,                    !- X,Y,Z Vertex 3 {m}
  68, 3.26, 14.25,                        !- X,Y,Z Vertex 4 {m}
  68, 3.26, 17.14;                        !- X,Y,Z Vertex 5 {m}

Lights,
  L4 \- B \- OFFICE\-1_OHLight_\{02441\}, !- Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1158.16581068664,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.093378,                               !- Fraction Radiant
  0.271602,                               !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L4 \- B \- OFFICE\-1_People__\{02443\}, !- Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  20,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.544444444444444,                      !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02174\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

ElectricEquipment,
  L4 \- B \- OFFICE\-1_ElectricEqpt_\{02445\}, !- Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L4 \- B \- OFFICE\-1_\{02978\} Thermostat, !- Name
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone or ZoneList Name
  L4 \- B \- OFFICE\-1_\{02978\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  DX System \(4TH FLOOR\)_Tstat_\{00067\} 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L4 \- B \- OFFICE\-1_\{02978\} Thermostat Schedule, !- Name
  L4 \- B \- OFFICE\-1_\{02978\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L4 \- B \- OFFICE\-1_\{02978\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  DX System \(4TH FLOOR\)_Tstat_\{00067\} 1, !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00086\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00068\}; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone Name
  L4 \- B \- OFFICE\-1_\{02978\} Equipment List, !- Zone Conditioning Equipment List Name
  L4 \- B \- OFFICE\-1_\{02978\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 356,                               !- Zone Air Node Name
  L4 \- B \- OFFICE\-1_\{02978\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L4 \- B \- OFFICE\-1_\{02978\} Inlet Node List, !- Name
  Node 357;                               !- Node Name 1

NodeList,
  L4 \- B \- OFFICE\-1_\{02978\} Return Node List, !- Name
  Node 358;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU L4 \- B \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{02980\}, !- Name
  Node 357,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  L4 \- B \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{02980\}; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  L4 \- B \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{02980\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  L4 \- B \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{02980\} Damper Outlet, !- Damper Air Outlet Node Name
  Node 359,                               !- Air Inlet Node Name
  0.412374843914795,                      !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  L4 \- B \- OFFICE\-1_MinAirFlowFractionSch_\{02981\}, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  L4 \- B \- OFFICE\-1_SupplyReheat_ElectricCoil_\{02979\}, !- Reheat Coil Name
  0,                                      !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 357,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  L4 \- B \- OFFICE\-1_SupplyReheat_ElectricCoil_\{02979\}, !- Name
  ZoneTerminalReheatCoil_Sch_\{02950\},   !- Availability Schedule Name
  1,                                      !- Efficiency
  2577.36484836592,                       !- Nominal Capacity {W}
  L4 \- B \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{02980\} Damper Outlet, !- Air Inlet Node Name
  Node 357;                               !- Air Outlet Node Name

Schedule:Year,
  L4 \- B \- OFFICE\-1_MinAirFlowFractionSch_\{02981\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule_1331628668_\{02987\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule_1331628668_\{02987\},          !- Name
  Schedule1331628668_Profile_Profile_4_\{02985\}, !- Sunday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02983\}, !- Monday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02983\}, !- Tuesday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02983\}, !- Wednesday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02983\}, !- Thursday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02983\}, !- Friday Schedule:Day Name
  Schedule1331628668_Profile_Profile_3_\{02984\}, !- Saturday Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{02985\}, !- Holiday Schedule:Day Name
  Schedule1331628668_Profile_Profile_1_\{02982\}, !- SummerDesignDay Schedule:Day Name
  L4 \- B \- OFFICE\-1MinFlowFraction_WDD_\{02986\}, !- WinterDesignDay Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{02985\}, !- CustomDay1 Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{02985\}; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_4_\{02985\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.234920515573676;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_2_\{02983\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.234920515573676;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_3_\{02984\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.234920515573676;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_1_\{02982\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.234920515573676;                      !- Value Until Time 1

Schedule:Day:Interval,
  L4 \- B \- OFFICE\-1MinFlowFraction_WDD_\{02986\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.234920515573676;                      !- Value Until Time 1

ZoneHVAC:EquipmentList,
  L4 \- B \- OFFICE\-1_\{02978\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L4 \- B \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{02980\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  L4 \- B \- OFFICE\-1_\{02978\},         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L4 \- B \- OFFICE\-1_\{02978\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.412374843914795,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.0968753109420776,                     !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L4 \\\- B \\\- OFFICE\\\-1_\\\{02978\\\}_DesignSpecOA_\{02988\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L4 \- B \- OFFICE\-1_\{02978\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_\{01940\}, !- Space Name 1
  L4 \\\- B \\\- OFFICE\\\-1_\\\{02978\\\}_DesignSpecOA_\{02988\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L4 \- B \- OFFICE\-2_\{02967\},         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1441.96203613281,                       !- Volume {m3}
  270.282928466797,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  ,                                       !- Ceiling Height {m}
  1441.96203613281,                       !- Volume {m3}
  270.282928466797;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Floor_1980_\{02032\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_RoofCeiling_1930_\{01545\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 11.81,                   !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 11.81,                   !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 11.81,                   !- X,Y,Z Vertex 3 {m}
  53.71, -51.63, 11.81,                   !- X,Y,Z Vertex 4 {m}
  46.87, -51.97, 11.81,                   !- X,Y,Z Vertex 5 {m}
  47.05, -55.46, 11.81,                   !- X,Y,Z Vertex 6 {m}
  49.44, -55.34, 11.81,                   !- X,Y,Z Vertex 7 {m}
  49.44, -55.43, 11.81;                   !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Floor_1981_\{02033\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_RoofCeiling_1932_\{01593\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.31, -72.87, 11.81,                   !- X,Y,Z Vertex 1 {m}
  41.35, -60.09, 11.81,                   !- X,Y,Z Vertex 2 {m}
  40.8, -49.74, 11.81,                    !- X,Y,Z Vertex 3 {m}
  42.36, -45.48, 11.81,                   !- X,Y,Z Vertex 4 {m}
  53.61, -49.58, 11.81,                   !- X,Y,Z Vertex 5 {m}
  53.71, -51.61, 11.81,                   !- X,Y,Z Vertex 6 {m}
  46.44, -51.97, 11.81,                   !- X,Y,Z Vertex 7 {m}
  46.61, -55.57, 11.81,                   !- X,Y,Z Vertex 8 {m}
  49.44, -55.43, 11.81,                   !- X,Y,Z Vertex 9 {m}
  49.54, -57.44, 11.81,                   !- X,Y,Z Vertex 10 {m}
  53.99, -57.22, 11.81,                   !- X,Y,Z Vertex 11 {m}
  58.79, -67.51, 11.81;                   !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_RoofCeiling_1761_\{02027\}, !- Name
  Roof,                                   !- Surface Type
  \(Baseline\) Roof_\{00018\},            !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.79, -67.51, 17.14,                   !- X,Y,Z Vertex 1 {m}
  53.99, -57.22, 17.14,                   !- X,Y,Z Vertex 2 {m}
  49.54, -57.44, 17.14,                   !- X,Y,Z Vertex 3 {m}
  49.44, -55.34, 17.14,                   !- X,Y,Z Vertex 4 {m}
  47.05, -55.46, 17.14,                   !- X,Y,Z Vertex 5 {m}
  46.87, -51.97, 17.14,                   !- X,Y,Z Vertex 6 {m}
  53.71, -51.63, 17.14,                   !- X,Y,Z Vertex 7 {m}
  53.61, -49.58, 17.14,                   !- X,Y,Z Vertex 8 {m}
  42.36, -45.48, 17.14,                   !- X,Y,Z Vertex 9 {m}
  40.8, -49.74, 17.14,                    !- X,Y,Z Vertex 10 {m}
  41.35, -60.09, 17.14,                   !- X,Y,Z Vertex 11 {m}
  47.31, -72.87, 17.14;                   !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1718_\{01985\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.79, -67.51, 17.14,                   !- X,Y,Z Vertex 1 {m}
  58.79, -67.51, 11.81,                   !- X,Y,Z Vertex 2 {m}
  53.99, -57.22, 11.81,                   !- X,Y,Z Vertex 3 {m}
  53.99, -57.22, 17.14;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1718_Window_1719_\{01986\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1718_\{01985\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.43, -66.73, 15.11,                   !- X,Y,Z Vertex 1 {m}
  58.43, -66.73, 13.08,                   !- X,Y,Z Vertex 2 {m}
  58.11, -66.04, 13.08,                   !- X,Y,Z Vertex 3 {m}
  58.11, -66.04, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1718_Window_1720_\{01987\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1718_\{01985\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.84, -65.46, 15.11,                   !- X,Y,Z Vertex 1 {m}
  57.84, -65.46, 13.08,                   !- X,Y,Z Vertex 2 {m}
  57.51, -64.77, 13.08,                   !- X,Y,Z Vertex 3 {m}
  57.51, -64.77, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1718_Window_1721_\{01988\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1718_\{01985\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.29, -64.28, 15.11,                   !- X,Y,Z Vertex 1 {m}
  57.29, -64.28, 13.08,                   !- X,Y,Z Vertex 2 {m}
  56.96, -63.59, 13.08,                   !- X,Y,Z Vertex 3 {m}
  56.96, -63.59, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1718_Window_1722_\{01989\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1718_\{01985\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.66, -58.65, 15.11,                   !- X,Y,Z Vertex 1 {m}
  54.66, -58.65, 13.08,                   !- X,Y,Z Vertex 2 {m}
  54.34, -57.96, 13.08,                   !- X,Y,Z Vertex 3 {m}
  54.34, -57.96, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1718_Window_1723_\{01990\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1718_\{01985\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.59, -60.64, 15.11,                   !- X,Y,Z Vertex 1 {m}
  55.59, -60.64, 13.08,                   !- X,Y,Z Vertex 2 {m}
  55.26, -59.95, 13.08,                   !- X,Y,Z Vertex 3 {m}
  55.26, -59.95, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1718_Window_1724_\{01991\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1718_\{01985\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.38, -62.34, 15.11,                   !- X,Y,Z Vertex 1 {m}
  56.38, -62.34, 13.08,                   !- X,Y,Z Vertex 2 {m}
  56.06, -61.65, 13.08,                   !- X,Y,Z Vertex 3 {m}
  56.06, -61.65, 15.11;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1725_\{01992\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.31, -72.87, 17.14,                   !- X,Y,Z Vertex 1 {m}
  47.31, -72.87, 11.81,                   !- X,Y,Z Vertex 2 {m}
  58.79, -67.51, 11.81,                   !- X,Y,Z Vertex 3 {m}
  58.79, -67.51, 17.14;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1725_Window_1726_\{01993\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1725_\{01992\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.72, -70.34, 15.11,                   !- X,Y,Z Vertex 1 {m}
  52.72, -70.34, 13.08,                   !- X,Y,Z Vertex 2 {m}
  53.41, -70.02, 13.08,                   !- X,Y,Z Vertex 3 {m}
  53.41, -70.02, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1725_Window_1727_\{01994\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1725_\{01992\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.73, -71.27, 15.11,                   !- X,Y,Z Vertex 1 {m}
  50.73, -71.27, 13.08,                   !- X,Y,Z Vertex 2 {m}
  51.42, -70.95, 13.08,                   !- X,Y,Z Vertex 3 {m}
  51.42, -70.95, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1725_Window_1728_\{01995\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1725_\{01992\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.35, -71.92, 15.11,                   !- X,Y,Z Vertex 1 {m}
  49.35, -71.92, 13.08,                   !- X,Y,Z Vertex 2 {m}
  50.04, -71.59, 13.08,                   !- X,Y,Z Vertex 3 {m}
  50.04, -71.59, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1725_Window_1729_\{01996\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1725_\{01992\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.92, -72.58, 15.11,                   !- X,Y,Z Vertex 1 {m}
  47.92, -72.58, 13.08,                   !- X,Y,Z Vertex 2 {m}
  48.61, -72.26, 13.08,                   !- X,Y,Z Vertex 3 {m}
  48.61, -72.26, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1725_Window_1730_\{01997\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1725_\{01992\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.67, -69.44, 15.11,                   !- X,Y,Z Vertex 1 {m}
  54.67, -69.44, 13.08,                   !- X,Y,Z Vertex 2 {m}
  55.36, -69.12, 13.08,                   !- X,Y,Z Vertex 3 {m}
  55.36, -69.12, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1725_Window_1731_\{01998\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1725_\{01992\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.1, -68.77, 15.11,                    !- X,Y,Z Vertex 1 {m}
  56.1, -68.77, 13.08,                    !- X,Y,Z Vertex 2 {m}
  56.79, -68.44, 13.08,                   !- X,Y,Z Vertex 3 {m}
  56.79, -68.44, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1725_Window_1732_\{01999\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1725_\{01992\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.32, -68.2, 15.11,                    !- X,Y,Z Vertex 1 {m}
  57.32, -68.2, 13.08,                    !- X,Y,Z Vertex 2 {m}
  58, -67.88, 13.08,                      !- X,Y,Z Vertex 3 {m}
  58, -67.88, 15.11;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1733_\{02000\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.35, -60.09, 17.14,                   !- X,Y,Z Vertex 1 {m}
  41.35, -60.09, 11.81,                   !- X,Y,Z Vertex 2 {m}
  47.31, -72.87, 11.81,                   !- X,Y,Z Vertex 3 {m}
  47.31, -72.87, 17.14;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1733_Window_1734_\{02001\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1733_\{02000\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.6, -71.35, 15.11,                    !- X,Y,Z Vertex 1 {m}
  46.6, -71.35, 13.08,                    !- X,Y,Z Vertex 2 {m}
  46.92, -72.04, 13.08,                   !- X,Y,Z Vertex 3 {m}
  46.92, -72.04, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1733_Window_1735_\{02002\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1733_\{02000\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.02, -70.1, 15.11,                    !- X,Y,Z Vertex 1 {m}
  46.02, -70.1, 13.08,                    !- X,Y,Z Vertex 2 {m}
  46.34, -70.8, 13.08,                    !- X,Y,Z Vertex 3 {m}
  46.34, -70.8, 15.11;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1733_Window_1736_\{02003\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1733_\{02000\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.41, -68.79, 15.11,                   !- X,Y,Z Vertex 1 {m}
  45.41, -68.79, 13.08,                   !- X,Y,Z Vertex 2 {m}
  45.73, -69.48, 13.08,                   !- X,Y,Z Vertex 3 {m}
  45.73, -69.48, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1733_Window_1737_\{02004\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1733_\{02000\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.38, -66.58, 15.11,                   !- X,Y,Z Vertex 1 {m}
  44.38, -66.58, 13.08,                   !- X,Y,Z Vertex 2 {m}
  44.7, -67.27, 13.08,                    !- X,Y,Z Vertex 3 {m}
  44.7, -67.27, 15.11;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1733_Window_1738_\{02005\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1733_\{02000\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.7, -65.14, 15.11,                    !- X,Y,Z Vertex 1 {m}
  43.7, -65.14, 13.08,                    !- X,Y,Z Vertex 2 {m}
  44.03, -65.83, 13.08,                   !- X,Y,Z Vertex 3 {m}
  44.03, -65.83, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1733_Window_1739_\{02006\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1733_\{02000\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.52, -60.45, 15.11,                   !- X,Y,Z Vertex 1 {m}
  41.52, -60.45, 13.08,                   !- X,Y,Z Vertex 2 {m}
  41.84, -61.14, 13.08,                   !- X,Y,Z Vertex 3 {m}
  41.84, -61.14, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1733_Window_1740_\{02007\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1733_\{02000\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.22, -61.95, 15.11,                   !- X,Y,Z Vertex 1 {m}
  42.22, -61.95, 13.08,                   !- X,Y,Z Vertex 2 {m}
  42.54, -62.64, 13.08,                   !- X,Y,Z Vertex 3 {m}
  42.54, -62.64, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1733_Window_1741_\{02008\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1733_\{02000\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.88, -63.36, 15.11,                   !- X,Y,Z Vertex 1 {m}
  42.88, -63.36, 13.08,                   !- X,Y,Z Vertex 2 {m}
  43.2, -64.05, 13.08,                    !- X,Y,Z Vertex 3 {m}
  43.2, -64.05, 15.11;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1742_\{02009\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8, -49.74, 17.14,                    !- X,Y,Z Vertex 1 {m}
  40.8, -49.74, 11.81,                    !- X,Y,Z Vertex 2 {m}
  41.35, -60.09, 11.81,                   !- X,Y,Z Vertex 3 {m}
  41.35, -60.09, 17.14;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1742_Window_1743_\{02010\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1742_\{02009\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.85, -50.63, 15.11,                   !- X,Y,Z Vertex 1 {m}
  40.85, -50.63, 13.08,                   !- X,Y,Z Vertex 2 {m}
  40.89, -51.39, 13.08,                   !- X,Y,Z Vertex 3 {m}
  40.89, -51.39, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1742_Window_1744_\{02011\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1742_\{02009\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.92, -51.98, 15.11,                   !- X,Y,Z Vertex 1 {m}
  40.92, -51.98, 13.08,                   !- X,Y,Z Vertex 2 {m}
  40.96, -52.74, 13.08,                   !- X,Y,Z Vertex 3 {m}
  40.96, -52.74, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1742_Window_1745_\{02012\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1742_\{02009\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41, -53.48, 15.11,                      !- X,Y,Z Vertex 1 {m}
  41, -53.48, 13.08,                      !- X,Y,Z Vertex 2 {m}
  41.04, -54.24, 13.08,                   !- X,Y,Z Vertex 3 {m}
  41.04, -54.24, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1742_Window_1746_\{02013\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1742_\{02009\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.08, -55.06, 15.11,                   !- X,Y,Z Vertex 1 {m}
  41.08, -55.06, 13.08,                   !- X,Y,Z Vertex 2 {m}
  41.12, -55.82, 13.08,                   !- X,Y,Z Vertex 3 {m}
  41.12, -55.82, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1742_Window_1747_\{02014\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1742_\{02009\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.18, -56.77, 15.11,                   !- X,Y,Z Vertex 1 {m}
  41.18, -56.77, 13.08,                   !- X,Y,Z Vertex 2 {m}
  41.22, -57.53, 13.08,                   !- X,Y,Z Vertex 3 {m}
  41.22, -57.53, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1742_Window_1748_\{02015\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1742_\{02009\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.24, -58.04, 15.11,                   !- X,Y,Z Vertex 1 {m}
  41.24, -58.04, 13.08,                   !- X,Y,Z Vertex 2 {m}
  41.28, -58.8, 13.08,                    !- X,Y,Z Vertex 3 {m}
  41.28, -58.8, 15.11;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1749_\{02016\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.36, -45.48, 17.14,                   !- X,Y,Z Vertex 1 {m}
  42.36, -45.48, 11.81,                   !- X,Y,Z Vertex 2 {m}
  40.8, -49.74, 11.81,                    !- X,Y,Z Vertex 3 {m}
  40.8, -49.74, 17.14;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1749_Window_1750_\{02017\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1749_\{02016\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.17, -45.98, 15.11,                   !- X,Y,Z Vertex 1 {m}
  42.17, -45.98, 13.08,                   !- X,Y,Z Vertex 2 {m}
  41.91, -46.7, 13.08,                    !- X,Y,Z Vertex 3 {m}
  41.91, -46.7, 15.11;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1749_Window_1751_\{02018\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1749_\{02016\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.74, -47.16, 15.11,                   !- X,Y,Z Vertex 1 {m}
  41.74, -47.16, 13.08,                   !- X,Y,Z Vertex 2 {m}
  41.48, -47.88, 13.08,                   !- X,Y,Z Vertex 3 {m}
  41.48, -47.88, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1749_Window_1752_\{02019\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1749_\{02016\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.35, -48.25, 15.11,                   !- X,Y,Z Vertex 1 {m}
  41.35, -48.25, 13.08,                   !- X,Y,Z Vertex 2 {m}
  41.09, -48.96, 13.08,                   !- X,Y,Z Vertex 3 {m}
  41.09, -48.96, 15.11;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1754_\{02020\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.71, -51.63, 17.14,                   !- X,Y,Z Vertex 1 {m}
  53.71, -51.63, 11.81,                   !- X,Y,Z Vertex 2 {m}
  53.61, -49.58, 11.81,                   !- X,Y,Z Vertex 3 {m}
  53.61, -49.58, 17.14;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1754_Window_1755_\{02021\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1754_\{02020\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.68, -50.96, 15.11,                   !- X,Y,Z Vertex 1 {m}
  53.68, -50.96, 13.08,                   !- X,Y,Z Vertex 2 {m}
  53.64, -50.2, 13.08,                    !- X,Y,Z Vertex 3 {m}
  53.64, -50.2, 15.11;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1756_\{02022\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Wall_1766_\{02038\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.87, -51.97, 17.14,                   !- X,Y,Z Vertex 1 {m}
  46.87, -51.97, 11.81,                   !- X,Y,Z Vertex 2 {m}
  53.71, -51.63, 11.81,                   !- X,Y,Z Vertex 3 {m}
  53.71, -51.63, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1757_\{02023\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Wall_1765_\{02037\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.05, -55.46, 17.14,                   !- X,Y,Z Vertex 1 {m}
  47.05, -55.46, 11.81,                   !- X,Y,Z Vertex 2 {m}
  46.87, -51.97, 11.81,                   !- X,Y,Z Vertex 3 {m}
  46.87, -51.97, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1758_\{02024\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Wall_1764_\{02036\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.44, -55.34, 17.14,                   !- X,Y,Z Vertex 1 {m}
  49.44, -55.34, 11.81,                   !- X,Y,Z Vertex 2 {m}
  47.05, -55.46, 11.81,                   !- X,Y,Z Vertex 3 {m}
  47.05, -55.46, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1759_\{02025\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Wall_1763_\{02035\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.54, -57.44, 17.14,                   !- X,Y,Z Vertex 1 {m}
  49.54, -57.44, 11.81,                   !- X,Y,Z Vertex 2 {m}
  49.44, -55.34, 11.81,                   !- X,Y,Z Vertex 3 {m}
  49.44, -55.34, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1760_\{02026\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Wall_1770_\{02042\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.99, -57.22, 17.14,                   !- X,Y,Z Vertex 1 {m}
  53.99, -57.22, 11.81,                   !- X,Y,Z Vertex 2 {m}
  49.54, -57.44, 11.81,                   !- X,Y,Z Vertex 3 {m}
  49.54, -57.44, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1976_\{02028\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_Wall_1790_\{02077\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 14.25,                   !- X,Y,Z Vertex 1 {m}
  53.61, -49.58, 11.81,                   !- X,Y,Z Vertex 2 {m}
  42.36, -45.48, 11.81,                   !- X,Y,Z Vertex 3 {m}
  42.36, -45.48, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1977_\{02029\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_Wall_1835_\{02124\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.98, -47.53, 14.25,                   !- X,Y,Z Vertex 1 {m}
  42.36, -45.48, 14.25,                   !- X,Y,Z Vertex 2 {m}
  47.98, -47.53, 16.79;                   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1978_\{02030\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_Wall_2021_\{02129\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.6, -49.58, 14.25,                    !- X,Y,Z Vertex 1 {m}
  47.98, -47.53, 14.25,                   !- X,Y,Z Vertex 2 {m}
  47.98, -47.53, 16.8;                    !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1979_\{02031\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 17.14,                   !- X,Y,Z Vertex 1 {m}
  53.61, -49.58, 14.25,                   !- X,Y,Z Vertex 2 {m}
  47.98, -47.53, 16.8,                    !- X,Y,Z Vertex 3 {m}
  42.36, -45.48, 14.25,                   !- X,Y,Z Vertex 4 {m}
  42.36, -45.48, 17.14;                   !- X,Y,Z Vertex 5 {m}

Lights,
  L4 \- B \- OFFICE\-2_OHLight_\{02449\}, !- Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1920.13888755995,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.093378,                               !- Fraction Radiant
  0.271602,                               !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L4 \- B \- OFFICE\-2_People__\{02451\}, !- Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  20,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.544444444444444,                      !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02174\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

ElectricEquipment,
  L4 \- B \- OFFICE\-2_ElectricEqpt_\{02453\}, !- Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L4 \- B \- OFFICE\-2_\{02967\} Thermostat, !- Name
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone or ZoneList Name
  L4 \- B \- OFFICE\-2_\{02967\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  DX System \(4TH FLOOR\)_Tstat_\{00067\}, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L4 \- B \- OFFICE\-2_\{02967\} Thermostat Schedule, !- Name
  L4 \- B \- OFFICE\-2_\{02967\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L4 \- B \- OFFICE\-2_\{02967\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  DX System \(4TH FLOOR\)_Tstat_\{00067\}, !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00086\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00068\}; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone Name
  L4 \- B \- OFFICE\-2_\{02967\} Equipment List, !- Zone Conditioning Equipment List Name
  L4 \- B \- OFFICE\-2_\{02967\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 353,                               !- Zone Air Node Name
  L4 \- B \- OFFICE\-2_\{02967\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L4 \- B \- OFFICE\-2_\{02967\} Inlet Node List, !- Name
  Node 349;                               !- Node Name 1

NodeList,
  L4 \- B \- OFFICE\-2_\{02967\} Return Node List, !- Name
  Node 354;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU L4 \- B \- OFFICE\-2_ZoneSupplyTerminal_VAVReheat_\{02969\}, !- Name
  Node 349,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  L4 \- B \- OFFICE\-2_ZoneSupplyTerminal_VAVReheat_\{02969\}; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  L4 \- B \- OFFICE\-2_ZoneSupplyTerminal_VAVReheat_\{02969\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  L4 \- B \- OFFICE\-2_ZoneSupplyTerminal_VAVReheat_\{02969\} Damper Outlet, !- Damper Air Outlet Node Name
  Node 355,                               !- Air Inlet Node Name
  0.695843912365723,                      !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  L4 \- B \- OFFICE\-2_MinAirFlowFractionSch_\{02970\}, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  L4 \- B \- OFFICE\-2_SupplyReheat_ElectricCoil_\{02968\}, !- Reheat Coil Name
  0,                                      !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 349,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  L4 \- B \- OFFICE\-2_SupplyReheat_ElectricCoil_\{02968\}, !- Name
  ZoneTerminalReheatCoil_Sch_\{02950\},   !- Availability Schedule Name
  1,                                      !- Efficiency
  3447.04532395303,                       !- Nominal Capacity {W}
  L4 \- B \- OFFICE\-2_ZoneSupplyTerminal_VAVReheat_\{02969\} Damper Outlet, !- Air Inlet Node Name
  Node 349;                               !- Air Outlet Node Name

Schedule:Year,
  L4 \- B \- OFFICE\-2_MinAirFlowFractionSch_\{02970\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule_1331628668_\{02976\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule_1331628668_\{02976\},          !- Name
  Schedule1331628668_Profile_Profile_4_\{02974\}, !- Sunday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02972\}, !- Monday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02972\}, !- Tuesday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02972\}, !- Wednesday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02972\}, !- Thursday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02972\}, !- Friday Schedule:Day Name
  Schedule1331628668_Profile_Profile_3_\{02973\}, !- Saturday Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{02974\}, !- Holiday Schedule:Day Name
  Schedule1331628668_Profile_Profile_1_\{02971\}, !- SummerDesignDay Schedule:Day Name
  L4 \- B \- OFFICE\-2MinFlowFraction_WDD_\{02975\}, !- WinterDesignDay Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{02974\}, !- CustomDay1 Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{02974\}; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_4_\{02974\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.186196865801366;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_2_\{02972\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.186196865801366;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_3_\{02973\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.186196865801366;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_1_\{02971\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.186196865801366;                      !- Value Until Time 1

Schedule:Day:Interval,
  L4 \- B \- OFFICE\-2MinFlowFraction_WDD_\{02975\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.186196865801366;                      !- Value Until Time 1

ZoneHVAC:EquipmentList,
  L4 \- B \- OFFICE\-2_\{02967\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L4 \- B \- OFFICE\-2_ZoneSupplyTerminal_VAVReheat_\{02969\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  L4 \- B \- OFFICE\-2_\{02967\},         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L4 \- B \- OFFICE\-2_\{02967\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.695843912365723,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.129563955569458,                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L4 \\\- B \\\- OFFICE\\\-2_\\\{02967\\\}_DesignSpecOA_\{02977\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L4 \- B \- OFFICE\-2_\{02967\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_\{01984\}, !- Space Name 1
  L4 \\\- B \\\- OFFICE\\\-2_\\\{02967\\\}_DesignSpecOA_\{02977\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  L4 \- C \- OFFICE\-1_\{03011\},         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1282.64501953125,                       !- Volume {m3}
  240.399459838867,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Name
  L4 \- C \- OFFICE\-1_\{03011\},         !- Zone Name
  ,                                       !- Ceiling Height {m}
  1282.64501953125,                       !- Volume {m3}
  240.399459838867;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Floor_1958_\{01927\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L4 \- C \- OFFICE\-1_\{03011\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_RoofCeiling_1947_\{01795\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.48, 19.52, 11.81,                   !- X,Y,Z Vertex 1 {m}
  126.36, 30.48, 11.81,                   !- X,Y,Z Vertex 2 {m}
  138.65, 36.21, 11.81,                   !- X,Y,Z Vertex 3 {m}
  143.76, 25.24, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Floor_1959_\{01928\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L4 \- C \- OFFICE\-1_\{03011\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_RoofCeiling_1949_\{01874\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.76, 25.24, 11.81,                   !- X,Y,Z Vertex 1 {m}
  138.65, 36.21, 11.81,                   !- X,Y,Z Vertex 2 {m}
  147.01, 40.11, 11.81,                   !- X,Y,Z Vertex 3 {m}
  148.91, 36.04, 11.81,                   !- X,Y,Z Vertex 4 {m}
  148.37, 35.8, 11.81,                    !- X,Y,Z Vertex 5 {m}
  148.24, 36.07, 11.81,                   !- X,Y,Z Vertex 6 {m}
  144.53, 34.34, 11.81,                   !- X,Y,Z Vertex 7 {m}
  147.87, 27.16, 11.81;                   !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Floor_1960_\{01929\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  L4 \- C \- OFFICE\-1_\{03011\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_RoofCeiling_1952_\{01893\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 11.81,                   !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 11.81,                   !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 11.81,                   !- X,Y,Z Vertex 3 {m}
  148.37, 35.8, 11.81,                    !- X,Y,Z Vertex 4 {m}
  144.71, 34.09, 11.81,                   !- X,Y,Z Vertex 5 {m}
  147.93, 27.19, 11.81;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_RoofCeiling_1674_\{01922\}, !- Name
  Roof,                                   !- Surface Type
  \(Baseline\) Roof_\{00018\},            !- Construction Name
  L4 \- C \- OFFICE\-1_\{03011\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.93, 27.19, 17.14,                   !- X,Y,Z Vertex 1 {m}
  144.71, 34.09, 17.14,                   !- X,Y,Z Vertex 2 {m}
  148.91, 36.04, 17.14,                   !- X,Y,Z Vertex 3 {m}
  147.01, 40.11, 17.14,                   !- X,Y,Z Vertex 4 {m}
  126.36, 30.48, 17.14,                   !- X,Y,Z Vertex 5 {m}
  131.48, 19.52, 17.14;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1647_\{01896\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- C \- OFFICE\-1_\{03011\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.48, 19.52, 17.14,                   !- X,Y,Z Vertex 1 {m}
  131.48, 19.52, 11.81,                   !- X,Y,Z Vertex 2 {m}
  147.93, 27.19, 11.81,                   !- X,Y,Z Vertex 3 {m}
  147.93, 27.19, 17.14;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1647_Window_1648_\{01897\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1647_\{01896\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  132.12, 19.81, 15.11,                   !- X,Y,Z Vertex 1 {m}
  132.12, 19.81, 13.08,                   !- X,Y,Z Vertex 2 {m}
  132.8, 20.13, 13.08,                    !- X,Y,Z Vertex 3 {m}
  132.8, 20.13, 15.11;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1647_Window_1649_\{01898\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1647_\{01896\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134, 20.69, 15.11,                      !- X,Y,Z Vertex 1 {m}
  134, 20.69, 13.08,                      !- X,Y,Z Vertex 2 {m}
  134.69, 21.01, 13.08,                   !- X,Y,Z Vertex 3 {m}
  134.69, 21.01, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1647_Window_1650_\{01899\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1647_\{01896\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  136.62, 21.91, 15.11,                   !- X,Y,Z Vertex 1 {m}
  136.62, 21.91, 13.08,                   !- X,Y,Z Vertex 2 {m}
  137.31, 22.23, 13.08,                   !- X,Y,Z Vertex 3 {m}
  137.31, 22.23, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1647_Window_1651_\{01900\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1647_\{01896\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  138.15, 22.63, 15.11,                   !- X,Y,Z Vertex 1 {m}
  138.15, 22.63, 13.08,                   !- X,Y,Z Vertex 2 {m}
  138.84, 22.95, 13.08,                   !- X,Y,Z Vertex 3 {m}
  138.84, 22.95, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1647_Window_1652_\{01901\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1647_\{01896\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  140.67, 23.8, 15.11,                    !- X,Y,Z Vertex 1 {m}
  140.67, 23.8, 13.08,                    !- X,Y,Z Vertex 2 {m}
  141.36, 24.12, 13.08,                   !- X,Y,Z Vertex 3 {m}
  141.36, 24.12, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1647_Window_1653_\{01902\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1647_\{01896\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.2, 24.52, 15.11,                    !- X,Y,Z Vertex 1 {m}
  142.2, 24.52, 13.08,                    !- X,Y,Z Vertex 2 {m}
  142.89, 24.84, 13.08,                   !- X,Y,Z Vertex 3 {m}
  142.89, 24.84, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1647_Window_1654_\{01903\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1647_\{01896\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  144.63, 25.65, 15.11,                   !- X,Y,Z Vertex 1 {m}
  144.63, 25.65, 13.08,                   !- X,Y,Z Vertex 2 {m}
  145.32, 25.97, 13.08,                   !- X,Y,Z Vertex 3 {m}
  145.32, 25.97, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1647_Window_1655_\{01904\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1647_\{01896\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  146.25, 26.4, 15.11,                    !- X,Y,Z Vertex 1 {m}
  146.25, 26.4, 13.08,                    !- X,Y,Z Vertex 2 {m}
  146.94, 26.72, 13.08,                   !- X,Y,Z Vertex 3 {m}
  146.94, 26.72, 15.11;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_\{01905\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- C \- OFFICE\-1_\{03011\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.01, 40.11, 17.14,                   !- X,Y,Z Vertex 1 {m}
  147.01, 40.11, 11.81,                   !- X,Y,Z Vertex 2 {m}
  126.36, 30.48, 11.81,                   !- X,Y,Z Vertex 3 {m}
  126.36, 30.48, 17.14;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_Window_1658_\{01906\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_\{01905\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  146.55, 39.89, 15.11,                   !- X,Y,Z Vertex 1 {m}
  146.55, 39.89, 13.08,                   !- X,Y,Z Vertex 2 {m}
  145.86, 39.57, 13.08,                   !- X,Y,Z Vertex 3 {m}
  145.86, 39.57, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_Window_1659_\{01907\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_\{01905\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  145.12, 39.22, 15.11,                   !- X,Y,Z Vertex 1 {m}
  145.12, 39.22, 13.08,                   !- X,Y,Z Vertex 2 {m}
  144.43, 38.9, 13.08,                    !- X,Y,Z Vertex 3 {m}
  144.43, 38.9, 15.11;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_Window_1660_\{01908\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_\{01905\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  143.83, 38.62, 15.11,                   !- X,Y,Z Vertex 1 {m}
  143.83, 38.62, 13.08,                   !- X,Y,Z Vertex 2 {m}
  143.14, 38.3, 13.08,                    !- X,Y,Z Vertex 3 {m}
  143.14, 38.3, 15.11;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_Window_1661_\{01909\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_\{01905\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  141.7, 37.63, 15.11,                    !- X,Y,Z Vertex 1 {m}
  141.7, 37.63, 13.08,                    !- X,Y,Z Vertex 2 {m}
  141.01, 37.31, 13.08,                   !- X,Y,Z Vertex 3 {m}
  141.01, 37.31, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_Window_1662_\{01910\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_\{01905\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  140.32, 36.99, 15.11,                   !- X,Y,Z Vertex 1 {m}
  140.32, 36.99, 13.08,                   !- X,Y,Z Vertex 2 {m}
  139.63, 36.67, 13.08,                   !- X,Y,Z Vertex 3 {m}
  139.63, 36.67, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_Window_1663_\{01911\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_\{01905\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  138.19, 36, 15.11,                      !- X,Y,Z Vertex 1 {m}
  138.19, 36, 13.08,                      !- X,Y,Z Vertex 2 {m}
  137.5, 35.67, 13.08,                    !- X,Y,Z Vertex 3 {m}
  137.5, 35.67, 15.11;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_Window_1664_\{01912\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_\{01905\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  136.65, 35.27, 15.11,                   !- X,Y,Z Vertex 1 {m}
  136.65, 35.27, 13.08,                   !- X,Y,Z Vertex 2 {m}
  135.96, 34.95, 13.08,                   !- X,Y,Z Vertex 3 {m}
  135.96, 34.95, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_Window_1665_\{01913\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_\{01905\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  135.61, 34.79, 15.11,                   !- X,Y,Z Vertex 1 {m}
  135.61, 34.79, 13.08,                   !- X,Y,Z Vertex 2 {m}
  134.92, 34.47, 13.08,                   !- X,Y,Z Vertex 3 {m}
  134.92, 34.47, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_Window_1666_\{01914\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_\{01905\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  133.75, 33.92, 15.11,                   !- X,Y,Z Vertex 1 {m}
  133.75, 33.92, 13.08,                   !- X,Y,Z Vertex 2 {m}
  133.06, 33.6, 13.08,                    !- X,Y,Z Vertex 3 {m}
  133.06, 33.6, 15.11;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_Window_1667_\{01915\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_\{01905\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  132.41, 33.3, 15.11,                    !- X,Y,Z Vertex 1 {m}
  132.41, 33.3, 13.08,                    !- X,Y,Z Vertex 2 {m}
  131.72, 32.98, 13.08,                   !- X,Y,Z Vertex 3 {m}
  131.72, 32.98, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_Window_1668_\{01916\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_\{01905\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  130.13, 32.24, 15.11,                   !- X,Y,Z Vertex 1 {m}
  130.13, 32.24, 13.08,                   !- X,Y,Z Vertex 2 {m}
  129.44, 31.92, 13.08,                   !- X,Y,Z Vertex 3 {m}
  129.44, 31.92, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_Window_1669_\{01917\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_\{01905\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  129.01, 31.71, 15.11,                   !- X,Y,Z Vertex 1 {m}
  129.01, 31.71, 13.08,                   !- X,Y,Z Vertex 2 {m}
  128.32, 31.39, 13.08,                   !- X,Y,Z Vertex 3 {m}
  128.32, 31.39, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_Window_1670_\{01918\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1657_\{01905\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  127.83, 31.16, 15.11,                   !- X,Y,Z Vertex 1 {m}
  127.83, 31.16, 13.08,                   !- X,Y,Z Vertex 2 {m}
  127.14, 30.84, 13.08,                   !- X,Y,Z Vertex 3 {m}
  127.14, 30.84, 15.11;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1671_\{01919\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- C \- OFFICE\-1_\{03011\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  148.91, 36.04, 17.14,                   !- X,Y,Z Vertex 1 {m}
  148.91, 36.04, 11.81,                   !- X,Y,Z Vertex 2 {m}
  147.01, 40.11, 11.81,                   !- X,Y,Z Vertex 3 {m}
  147.01, 40.11, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1672_\{01920\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- C \- OFFICE\-1_\{03011\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- STAIRS_Wall_1676_\{01931\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.71, 34.09, 17.14,                   !- X,Y,Z Vertex 1 {m}
  144.71, 34.09, 11.81,                   !- X,Y,Z Vertex 2 {m}
  148.91, 36.04, 11.81,                   !- X,Y,Z Vertex 3 {m}
  148.91, 36.04, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1673_\{01921\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- C \- OFFICE\-1_\{03011\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- STAIRS_Wall_1681_\{01936\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.93, 27.19, 17.14,                   !- X,Y,Z Vertex 1 {m}
  147.93, 27.19, 11.81,                   !- X,Y,Z Vertex 2 {m}
  144.71, 34.09, 11.81,                   !- X,Y,Z Vertex 3 {m}
  144.71, 34.09, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1954_\{01923\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- C \- OFFICE\-1_\{03011\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_Wall_1798_\{02088\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  126.36, 30.48, 14.25,                   !- X,Y,Z Vertex 1 {m}
  126.36, 30.48, 11.81,                   !- X,Y,Z Vertex 2 {m}
  131.48, 19.52, 11.81,                   !- X,Y,Z Vertex 3 {m}
  131.48, 19.52, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1955_\{01924\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- C \- OFFICE\-1_\{03011\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_Wall_1825_\{02115\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  128.92, 25, 16.82,                      !- X,Y,Z Vertex 1 {m}
  126.36, 30.48, 14.25,                   !- X,Y,Z Vertex 2 {m}
  128.92, 25, 14.25;                      !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1956_\{01925\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  L4 \- C \- OFFICE\-1_\{03011\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_Wall_1831_\{02119\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  128.92, 25, 16.82,                      !- X,Y,Z Vertex 1 {m}
  128.92, 25, 14.25,                      !- X,Y,Z Vertex 2 {m}
  131.48, 19.52, 14.25;                   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1957_\{01926\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  L4 \- C \- OFFICE\-1_\{03011\},         !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.48, 19.52, 17.14,                   !- X,Y,Z Vertex 1 {m}
  126.36, 30.48, 17.14,                   !- X,Y,Z Vertex 2 {m}
  126.36, 30.48, 14.25,                   !- X,Y,Z Vertex 3 {m}
  128.92, 25, 16.82,                      !- X,Y,Z Vertex 4 {m}
  131.48, 19.52, 14.25;                   !- X,Y,Z Vertex 5 {m}

Lights,
  L4 \- C \- OFFICE\-1_OHLight_\{02433\}, !- Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1707.84131281796,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.093378,                               !- Fraction Radiant
  0.271602,                               !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  L4 \- C \- OFFICE\-1_People__\{02435\}, !- Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  20,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.7,                                    !- Fraction Radiant
  0.544444444444444,                      !- Sensible Heat Fraction
  Schedule_SchType_Constant_\{02174\},    !- Activity Level Schedule Name
  4.298e-08;                              !- Carbon Dioxide Generation Rate {m3/s-W}

ElectricEquipment,
  L4 \- C \- OFFICE\-1_ElectricEqpt_\{02437\}, !- Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76391,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  L4 \- C \- OFFICE\-1_\{03011\} Thermostat, !- Name
  L4 \- C \- OFFICE\-1_\{03011\},         !- Zone or ZoneList Name
  L4 \- C \- OFFICE\-1_\{03011\} Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  DX System \(4TH FLOOR\)_Tstat_\{00067\} 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  L4 \- C \- OFFICE\-1_\{03011\} Thermostat Schedule, !- Name
  L4 \- C \- OFFICE\-1_\{03011\} Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  L4 \- C \- OFFICE\-1_\{03011\} Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  DX System \(4TH FLOOR\)_Tstat_\{00067\} 4, !- Name
  Default Fan/Thermostat Schedule_HtgSp_\{00086\}, !- Heating Setpoint Temperature Schedule Name
  Default Fan/Thermostat Schedule_ClgSp_\{00068\}; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  L4 \- C \- OFFICE\-1_\{03011\},         !- Zone Name
  L4 \- C \- OFFICE\-1_\{03011\} Equipment List, !- Zone Conditioning Equipment List Name
  L4 \- C \- OFFICE\-1_\{03011\} Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 368,                               !- Zone Air Node Name
  L4 \- C \- OFFICE\-1_\{03011\} Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  L4 \- C \- OFFICE\-1_\{03011\} Inlet Node List, !- Name
  Node 369;                               !- Node Name 1

NodeList,
  L4 \- C \- OFFICE\-1_\{03011\} Return Node List, !- Name
  Node 370;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU L4 \- C \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{03013\}, !- Name
  Node 369,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  L4 \- C \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{03013\}; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  L4 \- C \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{03013\}, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  L4 \- C \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{03013\} Damper Outlet, !- Damper Air Outlet Node Name
  Node 371,                               !- Air Inlet Node Name
  0.454318182293701,                      !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  L4 \- C \- OFFICE\-1_MinAirFlowFractionSch_\{03014\}, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  L4 \- C \- OFFICE\-1_SupplyReheat_ElectricCoil_\{03012\}, !- Reheat Coil Name
  0,                                      !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 369,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  L4 \- C \- OFFICE\-1_SupplyReheat_ElectricCoil_\{03012\}, !- Name
  ZoneTerminalReheatCoil_Sch_\{02950\},   !- Availability Schedule Name
  1,                                      !- Efficiency
  3204.73877494941,                       !- Nominal Capacity {W}
  L4 \- C \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{03013\} Damper Outlet, !- Air Inlet Node Name
  Node 369;                               !- Air Outlet Node Name

Schedule:Year,
  L4 \- C \- OFFICE\-1_MinAirFlowFractionSch_\{03014\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule_1331628668_\{03020\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule_1331628668_\{03020\},          !- Name
  Schedule1331628668_Profile_Profile_4_\{03018\}, !- Sunday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{03016\}, !- Monday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{03016\}, !- Tuesday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{03016\}, !- Wednesday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{03016\}, !- Thursday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{03016\}, !- Friday Schedule:Day Name
  Schedule1331628668_Profile_Profile_3_\{03017\}, !- Saturday Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{03018\}, !- Holiday Schedule:Day Name
  Schedule1331628668_Profile_Profile_1_\{03015\}, !- SummerDesignDay Schedule:Day Name
  L4 \- C \- OFFICE\-1MinFlowFraction_WDD_\{03019\}, !- WinterDesignDay Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{03018\}, !- CustomDay1 Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{03018\}; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_4_\{03018\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.265136630743079;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_2_\{03016\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.265136630743079;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_3_\{03017\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.265136630743079;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_1_\{03015\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.265136630743079;                      !- Value Until Time 1

Schedule:Day:Interval,
  L4 \- C \- OFFICE\-1MinFlowFraction_WDD_\{03019\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.265136630743079;                      !- Value Until Time 1

ZoneHVAC:EquipmentList,
  L4 \- C \- OFFICE\-1_\{03011\} Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU L4 \- C \- OFFICE\-1_ZoneSupplyTerminal_VAVReheat_\{03013\}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  L4 \- C \- OFFICE\-1_\{03011\},         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  L4 \- C \- OFFICE\-1_\{03011\} DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.454318182293701,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  0.120456392138672,                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  L4 \\\- C \\\- OFFICE\\\-1_\\\{03011\\\}_DesignSpecOA_\{03021\}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  L4 \- C \- OFFICE\-1_\{03011\} DSOA Space List, !- Name
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_\{01895\}, !- Space Name 1
  L4 \\\- C \\\- OFFICE\\\-1_\\\{03011\\\}_DesignSpecOA_\{03021\}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 1,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  3083.19213676453,                       !- Volume {m3}
  3666.15021705627,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- BARRACKS\-1_\{00533\}, !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  147.126129150391,                       !- Volume {m3}
  174.941864013672;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- BARRACKS\-1_Floor_393_\{00539\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- BARRACKS\-1_\{00533\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- A \- BARRACKS\-1_RoofCeiling_386_\{00531\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 3.35,                     !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 3.35,                    !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 3.35,                    !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- BARRACKS\-1_RoofCeiling_392_\{00538\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- BARRACKS\-1_\{00533\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_Floor_683_\{00848\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 4.19,                    !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 4.19,                    !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 4.19,                    !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- BARRACKS\-1_Wall_388_\{00534\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- BARRACKS\-1_\{00533\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 4.19,                     !- X,Y,Z Vertex 1 {m}
  195.57, 49.4, 3.35,                     !- X,Y,Z Vertex 2 {m}
  208.67, 55.51, 3.35,                    !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- BARRACKS\-1_Wall_389_\{00535\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- BARRACKS\-1_\{00533\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_Wall_364_\{00508\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  190.45, 60.36, 4.19,                    !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 3.35,                    !- X,Y,Z Vertex 2 {m}
  195.57, 49.4, 3.35,                     !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- BARRACKS\-1_Wall_390_\{00536\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- BARRACKS\-1_\{00533\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  203.56, 66.48, 4.19,                    !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 3.35,                    !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 3.35,                    !- X,Y,Z Vertex 3 {m}
  190.45, 60.36, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- BARRACKS\-1_Wall_391_\{00537\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- BARRACKS\-1_\{00533\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_Wall_415_\{00563\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 4.19,                    !- X,Y,Z Vertex 1 {m}
  208.67, 55.51, 3.35,                    !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 3.35,                    !- X,Y,Z Vertex 3 {m}
  203.56, 66.48, 4.19;                    !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L1 \- A \- BARRACKS\-1_LightHeatGainFrom_L1 \- A \- BARRACKS\-1_\{02212\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- BARRACKS\-1_\{00533\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1099.44258055894,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_\{00561\}, !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  144.315307617188,                       !- Volume {m3}
  171.599624633789;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_Floor_425_\{00573\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_\{00561\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- A \- OFFICE\-1_RoofCeiling_412_\{00559\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 3.35,                    !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 3.35,                    !- X,Y,Z Vertex 2 {m}
  208.12, 68.6, 3.35,                     !- X,Y,Z Vertex 3 {m}
  218.08, 69.02, 3.35,                    !- X,Y,Z Vertex 4 {m}
  222.56, 67.39, 3.35,                    !- X,Y,Z Vertex 5 {m}
  219.02, 56.43, 3.35,                    !- X,Y,Z Vertex 6 {m}
  215.82, 56.15, 3.35,                    !- X,Y,Z Vertex 7 {m}
  215.2, 61.97, 3.35,                     !- X,Y,Z Vertex 8 {m}
  212.2, 61.58, 3.35,                     !- X,Y,Z Vertex 9 {m}
  212.95, 55.89, 3.35;                    !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_RoofCeiling_424_\{00572\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_\{00561\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Floor_711_\{00878\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 4.19,                    !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 4.19,                     !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 4.19,                     !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 4.19,                    !- X,Y,Z Vertex 4 {m}
  219.02, 56.43, 4.19,                    !- X,Y,Z Vertex 5 {m}
  222.56, 67.39, 4.19,                    !- X,Y,Z Vertex 6 {m}
  218.08, 69.02, 4.19,                    !- X,Y,Z Vertex 7 {m}
  208.12, 68.6, 4.19,                     !- X,Y,Z Vertex 8 {m}
  203.56, 66.48, 4.19,                    !- X,Y,Z Vertex 9 {m}
  208.67, 55.51, 4.19;                    !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_Wall_414_\{00562\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_\{00561\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 4.19,                    !- X,Y,Z Vertex 1 {m}
  208.67, 55.51, 3.35,                    !- X,Y,Z Vertex 2 {m}
  212.95, 55.89, 3.35,                    !- X,Y,Z Vertex 3 {m}
  212.95, 55.89, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_Wall_415_\{00563\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_\{00561\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- BARRACKS\-1_Wall_391_\{00537\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  203.56, 66.48, 4.19,                    !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 3.35,                    !- X,Y,Z Vertex 2 {m}
  208.67, 55.51, 3.35,                    !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_Wall_416_\{00564\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_\{00561\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.12, 68.6, 4.19,                     !- X,Y,Z Vertex 1 {m}
  208.12, 68.6, 3.35,                     !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 3.35,                    !- X,Y,Z Vertex 3 {m}
  203.56, 66.48, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_Wall_417_\{00565\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_\{00561\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  218.08, 69.02, 4.19,                    !- X,Y,Z Vertex 1 {m}
  218.08, 69.02, 3.35,                    !- X,Y,Z Vertex 2 {m}
  208.12, 68.6, 3.35,                     !- X,Y,Z Vertex 3 {m}
  208.12, 68.6, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_Wall_418_\{00566\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_\{00561\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  222.56, 67.39, 4.19,                    !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 3.35,                    !- X,Y,Z Vertex 2 {m}
  218.08, 69.02, 3.35,                    !- X,Y,Z Vertex 3 {m}
  218.08, 69.02, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_Wall_419_\{00567\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_\{00561\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1\- A \- BARRACKS\-2_Wall_535_\{00691\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  219.02, 56.43, 4.19,                    !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 3.35,                    !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 3.35,                    !- X,Y,Z Vertex 3 {m}
  222.56, 67.39, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_Wall_420_\{00568\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_\{00561\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.82, 56.15, 4.19,                    !- X,Y,Z Vertex 1 {m}
  215.82, 56.15, 3.35,                    !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 3.35,                    !- X,Y,Z Vertex 3 {m}
  219.02, 56.43, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_Wall_421_\{00569\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_\{00561\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_Wall_437_\{00587\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.2, 61.97, 4.19,                     !- X,Y,Z Vertex 1 {m}
  215.2, 61.97, 3.35,                     !- X,Y,Z Vertex 2 {m}
  215.82, 56.15, 3.35,                    !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_Wall_422_\{00570\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_\{00561\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_Wall_436_\{00586\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.2, 61.58, 4.19,                     !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 3.35,                     !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 3.35,                     !- X,Y,Z Vertex 3 {m}
  215.2, 61.97, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_Wall_423_\{00571\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_\{00561\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_Wall_439_\{00589\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 4.19,                    !- X,Y,Z Vertex 1 {m}
  212.95, 55.89, 3.35,                    !- X,Y,Z Vertex 2 {m}
  212.2, 61.58, 3.35,                     !- X,Y,Z Vertex 3 {m}
  212.2, 61.58, 4.19;                     !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L1 \- A \- OFFICE\-1_LightHeatGainFrom_L1 \- A \- OFFICE\-1_\{02220\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_\{00561\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  641.233355281654,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_\{00639\}, !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  232.864349365234,                       !- Volume {m3}
  276.889801025391;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_Floor_498_\{00652\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_\{00639\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- A \- OFFICE\-2_RoofCeiling_484_\{00637\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  263.43, 28.11, 3.35,                    !- X,Y,Z Vertex 1 {m}
  258.64, 38.38, 3.35,                    !- X,Y,Z Vertex 2 {m}
  257.32, 39.6, 3.35,                     !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 3.35,                    !- X,Y,Z Vertex 4 {m}
  258.81, 47.12, 3.35,                    !- X,Y,Z Vertex 5 {m}
  254.3, 42.37, 3.35,                     !- X,Y,Z Vertex 6 {m}
  253.01, 43.56, 3.35,                    !- X,Y,Z Vertex 7 {m}
  257.05, 54.89, 3.35,                    !- X,Y,Z Vertex 8 {m}
  261.36, 53.32, 3.35,                    !- X,Y,Z Vertex 9 {m}
  268.94, 46.24, 3.35,                    !- X,Y,Z Vertex 10 {m}
  274.9, 33.46, 3.35;                     !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_RoofCeiling_497_\{00651\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_\{00639\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Floor_587_\{00746\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  274.9, 33.46, 4.19,                     !- X,Y,Z Vertex 1 {m}
  268.94, 46.24, 4.19,                    !- X,Y,Z Vertex 2 {m}
  261.36, 53.32, 4.19,                    !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 4.19,                    !- X,Y,Z Vertex 4 {m}
  253.01, 43.56, 4.19,                    !- X,Y,Z Vertex 5 {m}
  254.3, 42.37, 4.19,                     !- X,Y,Z Vertex 6 {m}
  258.81, 47.12, 4.19,                    !- X,Y,Z Vertex 7 {m}
  261.75, 43.85, 4.19,                    !- X,Y,Z Vertex 8 {m}
  257.32, 39.6, 4.19,                     !- X,Y,Z Vertex 9 {m}
  258.64, 38.38, 4.19,                    !- X,Y,Z Vertex 10 {m}
  263.43, 28.11, 4.19;                    !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_Wall_486_\{00640\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_\{00639\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.36, 53.32, 4.19,                    !- X,Y,Z Vertex 1 {m}
  261.36, 53.32, 3.35,                    !- X,Y,Z Vertex 2 {m}
  257.05, 54.89, 3.35,                    !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_Wall_487_\{00641\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_\{00639\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  268.94, 46.24, 4.19,                    !- X,Y,Z Vertex 1 {m}
  268.94, 46.24, 3.35,                    !- X,Y,Z Vertex 2 {m}
  261.36, 53.32, 3.35,                    !- X,Y,Z Vertex 3 {m}
  261.36, 53.32, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_Wall_488_\{00642\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_\{00639\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  274.9, 33.46, 4.19,                     !- X,Y,Z Vertex 1 {m}
  274.9, 33.46, 3.35,                     !- X,Y,Z Vertex 2 {m}
  268.94, 46.24, 3.35,                    !- X,Y,Z Vertex 3 {m}
  268.94, 46.24, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_Wall_489_\{00643\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_\{00639\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  263.43, 28.11, 4.19,                    !- X,Y,Z Vertex 1 {m}
  263.43, 28.11, 3.35,                    !- X,Y,Z Vertex 2 {m}
  274.9, 33.46, 3.35,                     !- X,Y,Z Vertex 3 {m}
  274.9, 33.46, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_Wall_490_\{00644\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_\{00639\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  258.64, 38.38, 4.19,                    !- X,Y,Z Vertex 1 {m}
  258.64, 38.38, 3.35,                    !- X,Y,Z Vertex 2 {m}
  263.43, 28.11, 3.35,                    !- X,Y,Z Vertex 3 {m}
  263.43, 28.11, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_Wall_491_\{00645\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_\{00639\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 4.19,                     !- X,Y,Z Vertex 1 {m}
  257.32, 39.6, 3.35,                     !- X,Y,Z Vertex 2 {m}
  258.64, 38.38, 3.35,                    !- X,Y,Z Vertex 3 {m}
  258.64, 38.38, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_Wall_492_\{00646\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_\{00639\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_Wall_453_\{00605\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.75, 43.85, 4.19,                    !- X,Y,Z Vertex 1 {m}
  261.75, 43.85, 3.35,                    !- X,Y,Z Vertex 2 {m}
  257.32, 39.6, 3.35,                     !- X,Y,Z Vertex 3 {m}
  257.32, 39.6, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_Wall_493_\{00647\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_\{00639\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_Wall_452_\{00604\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  258.81, 47.12, 4.19,                    !- X,Y,Z Vertex 1 {m}
  258.81, 47.12, 3.35,                    !- X,Y,Z Vertex 2 {m}
  261.75, 43.85, 3.35,                    !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_Wall_494_\{00648\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_\{00639\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_Wall_455_\{00607\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  254.3, 42.37, 4.19,                     !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 3.35,                     !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 3.35,                    !- X,Y,Z Vertex 3 {m}
  258.81, 47.12, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_Wall_495_\{00649\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_\{00639\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 4.19,                    !- X,Y,Z Vertex 1 {m}
  253.01, 43.56, 3.35,                    !- X,Y,Z Vertex 2 {m}
  254.3, 42.37, 3.35,                     !- X,Y,Z Vertex 3 {m}
  254.3, 42.37, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_Wall_496_\{00650\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_\{00639\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1\- A \- BARRACKS\-2_Wall_537_\{00693\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 4.19,                    !- X,Y,Z Vertex 1 {m}
  257.05, 54.89, 3.35,                    !- X,Y,Z Vertex 2 {m}
  253.01, 43.56, 3.35,                    !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 4.19;                    !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L1 \- A \- OFFICE\-2_LightHeatGainFrom_L1 \- A \- OFFICE\-2_\{02233\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_\{00639\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1034.68161153436,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_\{00585\}, !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  14.3920192718506,                       !- Volume {m3}
  17.1129817962646;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_Floor_441_\{00591\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_\{00585\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_RoofCeiling_434_\{00583\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 3.35,                    !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 3.35,                     !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 3.35,                     !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_RoofCeiling_440_\{00590\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_\{00585\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_Floor_549_\{00706\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.82, 56.15, 4.19,                    !- X,Y,Z Vertex 1 {m}
  215.2, 61.97, 4.19,                     !- X,Y,Z Vertex 2 {m}
  212.2, 61.58, 4.19,                     !- X,Y,Z Vertex 3 {m}
  212.95, 55.89, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_Wall_436_\{00586\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_\{00585\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_Wall_422_\{00570\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.2, 61.97, 4.19,                     !- X,Y,Z Vertex 1 {m}
  215.2, 61.97, 3.35,                     !- X,Y,Z Vertex 2 {m}
  212.2, 61.58, 3.35,                     !- X,Y,Z Vertex 3 {m}
  212.2, 61.58, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_Wall_437_\{00587\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_\{00585\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_Wall_421_\{00569\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.82, 56.15, 4.19,                    !- X,Y,Z Vertex 1 {m}
  215.82, 56.15, 3.35,                    !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 3.35,                     !- X,Y,Z Vertex 3 {m}
  215.2, 61.97, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_Wall_438_\{00588\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_\{00585\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 4.19,                    !- X,Y,Z Vertex 1 {m}
  212.95, 55.89, 3.35,                    !- X,Y,Z Vertex 2 {m}
  215.82, 56.15, 3.35,                    !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_Wall_439_\{00589\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_\{00585\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_Wall_423_\{00571\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.2, 61.58, 4.19,                     !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 3.35,                     !- X,Y,Z Vertex 2 {m}
  212.95, 55.89, 3.35,                    !- X,Y,Z Vertex 3 {m}
  212.95, 55.89, 4.19;                    !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L1 \- A \- STAIR\-1_LightHeatGainFrom_L1 \- A \- STAIR\-1_\{02227\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_\{00585\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  47.4763798258223,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_\{00603\}, !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  22.6343078613281,                       !- Volume {m3}
  26.9135608673096;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_Floor_457_\{00609\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_\{00603\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_RoofCeiling_450_\{00601\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 3.35,                     !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 3.35,                     !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 3.35,                    !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_RoofCeiling_456_\{00608\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_\{00603\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_Floor_610_\{00771\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.75, 43.85, 4.19,                    !- X,Y,Z Vertex 1 {m}
  258.81, 47.12, 4.19,                    !- X,Y,Z Vertex 2 {m}
  254.3, 42.37, 4.19,                     !- X,Y,Z Vertex 3 {m}
  257.32, 39.6, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_Wall_452_\{00604\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_\{00603\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_Wall_493_\{00647\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.75, 43.85, 4.19,                    !- X,Y,Z Vertex 1 {m}
  261.75, 43.85, 3.35,                    !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 3.35,                    !- X,Y,Z Vertex 3 {m}
  258.81, 47.12, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_Wall_453_\{00605\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_\{00603\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_Wall_492_\{00646\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 4.19,                     !- X,Y,Z Vertex 1 {m}
  257.32, 39.6, 3.35,                     !- X,Y,Z Vertex 2 {m}
  261.75, 43.85, 3.35,                    !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_Wall_454_\{00606\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_\{00603\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  254.3, 42.37, 4.19,                     !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 3.35,                     !- X,Y,Z Vertex 2 {m}
  257.32, 39.6, 3.35,                     !- X,Y,Z Vertex 3 {m}
  257.32, 39.6, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_Wall_455_\{00607\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_\{00603\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_Wall_494_\{00648\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  258.81, 47.12, 4.19,                    !- X,Y,Z Vertex 1 {m}
  258.81, 47.12, 3.35,                    !- X,Y,Z Vertex 2 {m}
  254.3, 42.37, 3.35,                     !- X,Y,Z Vertex 3 {m}
  254.3, 42.37, 4.19;                     !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L1 \- A \- STAIR\-2_LightHeatGainFrom_L1 \- A \- STAIR\-2_\{02230\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_\{00603\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.6660315200405,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_\{00502\}, !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  554.531372070312,                       !- Volume {m3}
  659.411865234375;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_Floor_368_\{00511\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_\{00502\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_RoofCeiling_357_\{00500\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.67, 25.2, 3.35,                     !- X,Y,Z Vertex 1 {m}
  138.56, 36.17, 3.35,                    !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 3.35,                    !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 3.35,                     !- X,Y,Z Vertex 4 {m}
  151.59, 28.89, 3.35,                    !- X,Y,Z Vertex 5 {m}
  148.24, 36.07, 3.35,                    !- X,Y,Z Vertex 6 {m}
  144.43, 34.29, 3.35,                    !- X,Y,Z Vertex 7 {m}
  147.77, 27.11, 3.35;                    !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_RoofCeiling_1902_\{00512\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_\{00502\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Floor_1904_\{01182\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.77, 27.11, 4.19,                    !- X,Y,Z Vertex 1 {m}
  144.43, 34.29, 4.19,                    !- X,Y,Z Vertex 2 {m}
  144.53, 34.34, 4.19,                    !- X,Y,Z Vertex 3 {m}
  148.24, 36.07, 4.19,                    !- X,Y,Z Vertex 4 {m}
  151.59, 28.89, 4.19,                    !- X,Y,Z Vertex 5 {m}
  195.57, 49.4, 4.19,                     !- X,Y,Z Vertex 6 {m}
  190.45, 60.36, 4.19,                    !- X,Y,Z Vertex 7 {m}
  138.56, 36.17, 4.19,                    !- X,Y,Z Vertex 8 {m}
  143.67, 25.2, 4.19;                     !- X,Y,Z Vertex 9 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_Wall_359_\{00503\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_\{00502\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_Wall_278_\{00419\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.43, 34.29, 4.19,                    !- X,Y,Z Vertex 1 {m}
  144.43, 34.29, 3.35,                    !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 3.35,                    !- X,Y,Z Vertex 3 {m}
  148.24, 36.07, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_Wall_360_\{00504\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_\{00502\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_Wall_277_\{00418\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.77, 27.11, 4.19,                    !- X,Y,Z Vertex 1 {m}
  147.77, 27.11, 3.35,                    !- X,Y,Z Vertex 2 {m}
  144.43, 34.29, 3.35,                    !- X,Y,Z Vertex 3 {m}
  144.43, 34.29, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_Wall_361_\{00505\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_\{00502\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.67, 25.2, 4.19,                     !- X,Y,Z Vertex 1 {m}
  143.67, 25.2, 3.35,                     !- X,Y,Z Vertex 2 {m}
  147.77, 27.11, 3.35,                    !- X,Y,Z Vertex 3 {m}
  147.77, 27.11, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_Wall_362_\{00506\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_\{00502\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_Wall_262_\{00401\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.56, 36.17, 4.19,                    !- X,Y,Z Vertex 1 {m}
  138.56, 36.17, 3.35,                    !- X,Y,Z Vertex 2 {m}
  143.67, 25.2, 3.35,                     !- X,Y,Z Vertex 3 {m}
  143.67, 25.2, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_Wall_363_\{00507\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_\{00502\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  190.45, 60.36, 4.19,                    !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 3.35,                    !- X,Y,Z Vertex 2 {m}
  138.56, 36.17, 3.35,                    !- X,Y,Z Vertex 3 {m}
  138.56, 36.17, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_Wall_364_\{00508\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_\{00502\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- BARRACKS\-1_Wall_389_\{00535\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 4.19,                     !- X,Y,Z Vertex 1 {m}
  195.57, 49.4, 3.35,                     !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 3.35,                    !- X,Y,Z Vertex 3 {m}
  190.45, 60.36, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_Wall_365_\{00509\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_\{00502\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 4.19,                    !- X,Y,Z Vertex 1 {m}
  151.59, 28.89, 3.35,                    !- X,Y,Z Vertex 2 {m}
  195.57, 49.4, 3.35,                     !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_Wall_366_\{00510\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_\{00502\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_Wall_279_\{00420\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  148.24, 36.07, 4.19,                    !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 3.35,                    !- X,Y,Z Vertex 2 {m}
  151.59, 28.89, 3.35,                    !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 4.19;                    !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L1 \- B \- BARRACKS_LightHeatGainFrom_L1 \- B \- BARRACKS_\{02204\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_\{00502\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4143.90080167554,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_\{00416\}, !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  28.0545463562012,                       !- Volume {m3}
  33.3632621765137;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_Floor_281_\{00421\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_\{00416\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_RoofCeiling_274_\{00414\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.77, 27.11, 3.35,                    !- X,Y,Z Vertex 1 {m}
  144.43, 34.29, 3.35,                    !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 3.35,                    !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_RoofCeiling_1898_\{00422\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_\{00416\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Floor_1903_\{01181\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 4.19,                    !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 4.19,                    !- X,Y,Z Vertex 2 {m}
  144.43, 34.29, 4.19,                    !- X,Y,Z Vertex 3 {m}
  147.77, 27.11, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_RoofCeiling_1899_\{00423\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_\{00416\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_Floor_1021_\{01204\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 4.19,                    !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 4.19,                    !- X,Y,Z Vertex 2 {m}
  144.53, 34.34, 4.19,                    !- X,Y,Z Vertex 3 {m}
  147.87, 27.16, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_Wall_276_\{00417\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_\{00416\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.77, 27.11, 4.19,                    !- X,Y,Z Vertex 1 {m}
  147.77, 27.11, 3.35,                    !- X,Y,Z Vertex 2 {m}
  151.59, 28.89, 3.35,                    !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_Wall_277_\{00418\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_\{00416\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_Wall_360_\{00504\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.43, 34.29, 4.19,                    !- X,Y,Z Vertex 1 {m}
  144.43, 34.29, 3.35,                    !- X,Y,Z Vertex 2 {m}
  147.77, 27.11, 3.35,                    !- X,Y,Z Vertex 3 {m}
  147.77, 27.11, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_Wall_278_\{00419\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_\{00416\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_Wall_359_\{00503\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  148.24, 36.07, 4.19,                    !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 3.35,                    !- X,Y,Z Vertex 2 {m}
  144.43, 34.29, 3.35,                    !- X,Y,Z Vertex 3 {m}
  144.43, 34.29, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_Wall_279_\{00420\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_\{00416\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_Wall_366_\{00510\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 4.19,                    !- X,Y,Z Vertex 1 {m}
  151.59, 28.89, 3.35,                    !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 3.35,                    !- X,Y,Z Vertex 3 {m}
  148.24, 36.07, 4.19;                    !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L1 \- B \- STAIR\-1_LightHeatGainFrom_L1 \- B \- STAIR\-1_\{02201\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_\{00416\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  92.5438500849934,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_\{00398\}, !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  650.077514648438,                       !- Volume {m3}
  772.981506347656;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_Floor_265_\{00404\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_\{00398\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- C \- BARRACKS\-1_RoofCeiling_258_\{00396\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 3.35,                      !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 3.35,                      !- X,Y,Z Vertex 2 {m}
  138.56, 36.17, 3.35,                    !- X,Y,Z Vertex 3 {m}
  143.67, 25.2, 3.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_RoofCeiling_264_\{00403\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_\{00398\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_Floor_929_\{01106\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.67, 25.2, 4.19,                     !- X,Y,Z Vertex 1 {m}
  138.56, 36.17, 4.19,                    !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 4.19,                      !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 4.19;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_Wall_260_\{00399\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_\{00398\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_Wall_52_\{00182\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.66, 9.16, 4.19,                      !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 3.35,                      !- X,Y,Z Vertex 2 {m}
  85.77, -1.8, 3.35,                      !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 4.19;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_Wall_261_\{00400\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_\{00398\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.56, 36.17, 4.19,                    !- X,Y,Z Vertex 1 {m}
  138.56, 36.17, 3.35,                    !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 3.35,                      !- X,Y,Z Vertex 3 {m}
  80.66, 9.16, 4.19;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_Wall_262_\{00401\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_\{00398\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- BARRACKS_Wall_362_\{00506\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.67, 25.2, 4.19,                     !- X,Y,Z Vertex 1 {m}
  143.67, 25.2, 3.35,                     !- X,Y,Z Vertex 2 {m}
  138.56, 36.17, 3.35,                    !- X,Y,Z Vertex 3 {m}
  138.56, 36.17, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_Wall_263_\{00402\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_\{00398\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 4.19,                      !- X,Y,Z Vertex 1 {m}
  85.77, -1.8, 3.35,                      !- X,Y,Z Vertex 2 {m}
  143.67, 25.2, 3.35,                     !- X,Y,Z Vertex 3 {m}
  143.67, 25.2, 4.19;                     !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L1 \- C \- BARRACKS\-1_LightHeatGainFrom_L1 \- C \- BARRACKS\-1_\{02193\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_\{00398\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4857.89257393982,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_\{00319\}, !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  371.085571289062,                       !- Volume {m3}
  441.243194580078;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_Floor_189_\{00326\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_\{00319\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-1_RoofCeiling_181_\{00317\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 3.35,                    !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 3.35,                    !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 3.35,                    !- X,Y,Z Vertex 3 {m}
  60.65, -13, 3.35,                       !- X,Y,Z Vertex 4 {m}
  66.27, -14.8, 3.35;                     !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_RoofCeiling_188_\{00325\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_\{00319\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_Floor_827_\{01000\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 4.19,                     !- X,Y,Z Vertex 1 {m}
  60.65, -13, 4.19,                       !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 4.19,                    !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 4.19,                    !- X,Y,Z Vertex 4 {m}
  53.61, -49.58, 4.19;                    !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_Wall_183_\{00320\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_\{00319\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_Wall_137_\{00272\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.37, -45.45, 4.19,                    !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 3.35,                    !- X,Y,Z Vertex 2 {m}
  53.61, -49.58, 3.35,                    !- X,Y,Z Vertex 3 {m}
  53.61, -49.58, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_Wall_184_\{00321\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_\{00319\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.05, -10.69, 4.19,                    !- X,Y,Z Vertex 1 {m}
  55.05, -10.69, 3.35,                    !- X,Y,Z Vertex 2 {m}
  42.37, -45.45, 3.35,                    !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_Wall_185_\{00322\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_\{00319\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_91_\{00223\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.65, -13, 4.19,                       !- X,Y,Z Vertex 1 {m}
  60.65, -13, 3.35,                       !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 3.35,                    !- X,Y,Z Vertex 3 {m}
  55.05, -10.69, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_Wall_186_\{00323\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_\{00319\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_90_\{00222\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 4.19,                     !- X,Y,Z Vertex 1 {m}
  66.27, -14.8, 3.35,                     !- X,Y,Z Vertex 2 {m}
  60.65, -13, 3.35,                       !- X,Y,Z Vertex 3 {m}
  60.65, -13, 4.19;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_Wall_187_\{00324\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_\{00319\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 4.19,                    !- X,Y,Z Vertex 1 {m}
  53.61, -49.58, 3.35,                    !- X,Y,Z Vertex 2 {m}
  66.27, -14.8, 3.35,                     !- X,Y,Z Vertex 3 {m}
  66.27, -14.8, 4.19;                     !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L1 \- D \- BARRACKS\-1_LightHeatGainFrom_L1 \- D \- BARRACKS\-1_\{02185\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_\{00319\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2773.04440099758,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_\{00179\}, !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  142.027938842773,                       !- Volume {m3}
  168.879806518555;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_Floor_55_\{00185\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_\{00179\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- BARRACKS\-2_RoofCeiling_48_\{00177\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 3.35,                      !- X,Y,Z Vertex 1 {m}
  68, 3.27, 3.35,                         !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 3.35,                      !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 3.35;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_RoofCeiling_54_\{00184\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_\{00179\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_Floor_854_\{01029\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 4.19,                      !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 4.19,                      !- X,Y,Z Vertex 2 {m}
  68, 3.27, 4.19,                         !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 4.19;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_Wall_50_\{00180\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_\{00179\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_83_\{00215\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68, 3.27, 4.19,                         !- X,Y,Z Vertex 1 {m}
  68, 3.27, 3.35,                         !- X,Y,Z Vertex 2 {m}
  73.12, -7.7, 3.35,                      !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 4.19;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_Wall_51_\{00181\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_\{00179\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.66, 9.16, 4.19,                      !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 3.35,                      !- X,Y,Z Vertex 2 {m}
  68, 3.27, 3.35,                         !- X,Y,Z Vertex 3 {m}
  68, 3.27, 4.19;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_Wall_52_\{00182\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_\{00179\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- C \- BARRACKS\-1_Wall_260_\{00399\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 4.19,                      !- X,Y,Z Vertex 1 {m}
  85.77, -1.8, 3.35,                      !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 3.35,                      !- X,Y,Z Vertex 3 {m}
  80.66, 9.16, 4.19;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_Wall_53_\{00183\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_\{00179\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 4.19,                      !- X,Y,Z Vertex 1 {m}
  73.12, -7.7, 3.35,                      !- X,Y,Z Vertex 2 {m}
  85.77, -1.8, 3.35,                      !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 4.19;                      !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L1 \- D \- BARRACKS\-2_LightHeatGainFrom_L1 \- D \- BARRACKS\-2_\{02162\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_\{00179\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1061.34487208016,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_\{00261\}, !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  233.389663696289,                       !- Volume {m3}
  277.514434814453;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_Floor_139_\{00274\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_\{00261\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_RoofCeiling_125_\{00259\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.31, -72.87, 3.35,                    !- X,Y,Z Vertex 1 {m}
  41.35, -60.09, 3.35,                    !- X,Y,Z Vertex 2 {m}
  40.8, -49.74, 3.35,                     !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 3.35,                    !- X,Y,Z Vertex 4 {m}
  53.61, -49.58, 3.35,                    !- X,Y,Z Vertex 5 {m}
  53.71, -51.61, 3.35,                    !- X,Y,Z Vertex 6 {m}
  46.44, -51.97, 3.35,                    !- X,Y,Z Vertex 7 {m}
  46.61, -55.57, 3.35,                    !- X,Y,Z Vertex 8 {m}
  53.89, -55.21, 3.35,                    !- X,Y,Z Vertex 9 {m}
  53.99, -57.22, 3.35,                    !- X,Y,Z Vertex 10 {m}
  58.79, -67.51, 3.35;                    !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_RoofCeiling_138_\{00273\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_\{00261\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Floor_769_\{00940\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.79, -67.51, 4.19,                    !- X,Y,Z Vertex 1 {m}
  53.99, -57.22, 4.19,                    !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 4.19,                    !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 4.19,                    !- X,Y,Z Vertex 4 {m}
  46.44, -51.97, 4.19,                    !- X,Y,Z Vertex 5 {m}
  53.71, -51.61, 4.19,                    !- X,Y,Z Vertex 6 {m}
  53.61, -49.58, 4.19,                    !- X,Y,Z Vertex 7 {m}
  42.37, -45.45, 4.19,                    !- X,Y,Z Vertex 8 {m}
  40.8, -49.74, 4.19,                     !- X,Y,Z Vertex 9 {m}
  41.35, -60.09, 4.19,                    !- X,Y,Z Vertex 10 {m}
  47.31, -72.87, 4.19;                    !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_Wall_127_\{00262\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_\{00261\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.71, -51.61, 4.19,                    !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 3.35,                    !- X,Y,Z Vertex 2 {m}
  53.61, -49.58, 3.35,                    !- X,Y,Z Vertex 3 {m}
  53.61, -49.58, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_Wall_128_\{00263\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_\{00261\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_Wall_26_\{00153\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.44, -51.97, 4.19,                    !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 3.35,                    !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 3.35,                    !- X,Y,Z Vertex 3 {m}
  53.71, -51.61, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_Wall_129_\{00264\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_\{00261\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_Wall_25_\{00152\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 4.19,                    !- X,Y,Z Vertex 1 {m}
  46.61, -55.57, 3.35,                    !- X,Y,Z Vertex 2 {m}
  46.44, -51.97, 3.35,                    !- X,Y,Z Vertex 3 {m}
  46.44, -51.97, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_Wall_130_\{00265\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_\{00261\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_Wall_28_\{00155\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.89, -55.21, 4.19,                    !- X,Y,Z Vertex 1 {m}
  53.89, -55.21, 3.35,                    !- X,Y,Z Vertex 2 {m}
  46.61, -55.57, 3.35,                    !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_Wall_131_\{00266\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_\{00261\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.99, -57.22, 4.19,                    !- X,Y,Z Vertex 1 {m}
  53.99, -57.22, 3.35,                    !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 3.35,                    !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_Wall_132_\{00267\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_\{00261\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.79, -67.51, 4.19,                    !- X,Y,Z Vertex 1 {m}
  58.79, -67.51, 3.35,                    !- X,Y,Z Vertex 2 {m}
  53.99, -57.22, 3.35,                    !- X,Y,Z Vertex 3 {m}
  53.99, -57.22, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_Wall_133_\{00268\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_\{00261\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.31, -72.87, 4.19,                    !- X,Y,Z Vertex 1 {m}
  47.31, -72.87, 3.35,                    !- X,Y,Z Vertex 2 {m}
  58.79, -67.51, 3.35,                    !- X,Y,Z Vertex 3 {m}
  58.79, -67.51, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_Wall_134_\{00269\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_\{00261\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.35, -60.09, 4.19,                    !- X,Y,Z Vertex 1 {m}
  41.35, -60.09, 3.35,                    !- X,Y,Z Vertex 2 {m}
  47.31, -72.87, 3.35,                    !- X,Y,Z Vertex 3 {m}
  47.31, -72.87, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_Wall_135_\{00270\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_\{00261\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8, -49.74, 4.19,                     !- X,Y,Z Vertex 1 {m}
  40.8, -49.74, 3.35,                     !- X,Y,Z Vertex 2 {m}
  41.35, -60.09, 3.35,                    !- X,Y,Z Vertex 3 {m}
  41.35, -60.09, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_Wall_136_\{00271\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_\{00261\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.37, -45.45, 4.19,                    !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 3.35,                    !- X,Y,Z Vertex 2 {m}
  40.8, -49.74, 3.35,                     !- X,Y,Z Vertex 3 {m}
  40.8, -49.74, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_Wall_137_\{00272\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_\{00261\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_Wall_183_\{00320\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 4.19,                    !- X,Y,Z Vertex 1 {m}
  53.61, -49.58, 3.35,                    !- X,Y,Z Vertex 2 {m}
  42.37, -45.45, 3.35,                    !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 4.19;                    !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L1 \- D \- OFFICE\-1_LightHeatGainFrom_L1 \- D \- OFFICE\-1_\{02178\}, !- Name
