  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_\{00261\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1037.00821612082,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_\{00211\}, !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  136.023330688477,                       !- Volume {m3}
  161.74284362793;                        !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Floor_93_\{00224\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_\{00211\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_RoofCeiling_78_\{00209\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 3.35,                     !- X,Y,Z Vertex 1 {m}
  60.65, -13, 3.35,                       !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 3.35,                    !- X,Y,Z Vertex 3 {m}
  56.69, -6.19, 3.35,                     !- X,Y,Z Vertex 4 {m}
  63.43, 1.13, 3.35,                      !- X,Y,Z Vertex 5 {m}
  68, 3.27, 3.35,                         !- X,Y,Z Vertex 6 {m}
  73.12, -7.7, 3.35,                      !- X,Y,Z Vertex 7 {m}
  71.33, -9.55, 3.35,                     !- X,Y,Z Vertex 8 {m}
  66, -4.4, 3.35,                         !- X,Y,Z Vertex 9 {m}
  63.41, -7.09, 3.35,                     !- X,Y,Z Vertex 10 {m}
  68.74, -12.23, 3.35;                    !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_RoofCeiling_1893_\{00225\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_\{00211\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_Floor_1908_\{01221\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.37, -9.51, 4.19,                     !- X,Y,Z Vertex 1 {m}
  66.1, -4.42, 4.19,                      !- X,Y,Z Vertex 2 {m}
  66.06, -4.46, 4.19,                     !- X,Y,Z Vertex 3 {m}
  71.33, -9.55, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_RoofCeiling_1894_\{00226\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_\{00211\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Floor_1912_\{01256\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 4.19,                    !- X,Y,Z Vertex 1 {m}
  63.41, -7.09, 4.19,                     !- X,Y,Z Vertex 2 {m}
  66, -4.4, 4.19,                         !- X,Y,Z Vertex 3 {m}
  66.06, -4.46, 4.19,                     !- X,Y,Z Vertex 4 {m}
  66.1, -4.42, 4.19,                      !- X,Y,Z Vertex 5 {m}
  71.37, -9.51, 4.19,                     !- X,Y,Z Vertex 6 {m}
  73.12, -7.7, 4.19,                      !- X,Y,Z Vertex 7 {m}
  68, 3.27, 4.19,                         !- X,Y,Z Vertex 8 {m}
  63.43, 1.13, 4.19,                      !- X,Y,Z Vertex 9 {m}
  56.69, -6.19, 4.19,                     !- X,Y,Z Vertex 10 {m}
  55.05, -10.69, 4.19,                    !- X,Y,Z Vertex 11 {m}
  60.65, -13, 4.19,                       !- X,Y,Z Vertex 12 {m}
  66.27, -14.8, 4.19;                     !- X,Y,Z Vertex 13 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_80_\{00212\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_\{00211\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.69, -6.19, 4.19,                     !- X,Y,Z Vertex 1 {m}
  56.69, -6.19, 3.35,                     !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 3.35,                    !- X,Y,Z Vertex 3 {m}
  55.05, -10.69, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_81_\{00213\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_\{00211\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.43, 1.13, 4.19,                      !- X,Y,Z Vertex 1 {m}
  63.43, 1.13, 3.35,                      !- X,Y,Z Vertex 2 {m}
  56.69, -6.19, 3.35,                     !- X,Y,Z Vertex 3 {m}
  56.69, -6.19, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_82_\{00214\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_\{00211\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68, 3.27, 4.19,                         !- X,Y,Z Vertex 1 {m}
  68, 3.27, 3.35,                         !- X,Y,Z Vertex 2 {m}
  63.43, 1.13, 3.35,                      !- X,Y,Z Vertex 3 {m}
  63.43, 1.13, 4.19;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_83_\{00215\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_\{00211\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-2_Wall_50_\{00180\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 4.19,                      !- X,Y,Z Vertex 1 {m}
  73.12, -7.7, 3.35,                      !- X,Y,Z Vertex 2 {m}
  68, 3.27, 3.35,                         !- X,Y,Z Vertex 3 {m}
  68, 3.27, 4.19;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_84_\{00216\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_\{00211\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.33, -9.55, 4.19,                     !- X,Y,Z Vertex 1 {m}
  71.33, -9.55, 3.35,                     !- X,Y,Z Vertex 2 {m}
  73.12, -7.7, 3.35,                      !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 4.19;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_85_\{00217\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_\{00211\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_Wall_12_\{00136\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.79, -7.1, 4.19,                      !- X,Y,Z Vertex 1 {m}
  68.79, -7.1, 3.35,                      !- X,Y,Z Vertex 2 {m}
  71.33, -9.55, 3.35,                     !- X,Y,Z Vertex 3 {m}
  71.33, -9.55, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_86_\{00218\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_\{00211\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_Wall_11_\{00135\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66, -4.4, 4.19,                         !- X,Y,Z Vertex 1 {m}
  66, -4.4, 3.35,                         !- X,Y,Z Vertex 2 {m}
  68.79, -7.1, 3.35,                      !- X,Y,Z Vertex 3 {m}
  68.79, -7.1, 4.19;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_87_\{00219\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_\{00211\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_Wall_10_\{00134\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.41, -7.09, 4.19,                     !- X,Y,Z Vertex 1 {m}
  63.41, -7.09, 3.35,                     !- X,Y,Z Vertex 2 {m}
  66, -4.4, 3.35,                         !- X,Y,Z Vertex 3 {m}
  66, -4.4, 4.19;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_88_\{00220\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_\{00211\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_Wall_14_\{00138\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 4.19,                    !- X,Y,Z Vertex 1 {m}
  68.74, -12.23, 3.35,                    !- X,Y,Z Vertex 2 {m}
  63.41, -7.09, 3.35,                     !- X,Y,Z Vertex 3 {m}
  63.41, -7.09, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_89_\{00221\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_\{00211\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 4.19,                     !- X,Y,Z Vertex 1 {m}
  66.27, -14.8, 3.35,                     !- X,Y,Z Vertex 2 {m}
  68.74, -12.23, 3.35,                    !- X,Y,Z Vertex 3 {m}
  68.74, -12.23, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_90_\{00222\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_\{00211\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_Wall_186_\{00323\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.65, -13, 4.19,                       !- X,Y,Z Vertex 1 {m}
  60.65, -13, 3.35,                       !- X,Y,Z Vertex 2 {m}
  66.27, -14.8, 3.35,                     !- X,Y,Z Vertex 3 {m}
  66.27, -14.8, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_91_\{00223\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_\{00211\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- BARRACKS\-1_Wall_185_\{00322\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.05, -10.69, 4.19,                    !- X,Y,Z Vertex 1 {m}
  55.05, -10.69, 3.35,                    !- X,Y,Z Vertex 2 {m}
  60.65, -13, 3.35,                       !- X,Y,Z Vertex 3 {m}
  60.65, -13, 4.19;                       !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L1 \- D \- OFFICE\-2_LightHeatGainFrom_L1 \- D \- OFFICE\-2_\{02170\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_\{00211\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  604.400543029574,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_\{00151\}, !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  22.0753803253174,                       !- Volume {m3}
  26.2489624023438;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_Floor_30_\{00157\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_\{00151\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_RoofCeiling_23_\{00149\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 3.35,                    !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 3.35,                    !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 3.35,                    !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_RoofCeiling_29_\{00156\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_\{00151\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_Floor_729_\{00898\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.89, -55.21, 4.19,                    !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 4.19,                    !- X,Y,Z Vertex 2 {m}
  46.44, -51.97, 4.19,                    !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_Wall_25_\{00152\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_\{00151\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_Wall_129_\{00264\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.44, -51.97, 4.19,                    !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 3.35,                    !- X,Y,Z Vertex 2 {m}
  46.61, -55.57, 3.35,                    !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_Wall_26_\{00153\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_\{00151\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_Wall_128_\{00263\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.71, -51.61, 4.19,                    !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 3.35,                    !- X,Y,Z Vertex 2 {m}
  46.44, -51.97, 3.35,                    !- X,Y,Z Vertex 3 {m}
  46.44, -51.97, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_Wall_27_\{00154\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_\{00151\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.89, -55.21, 4.19,                    !- X,Y,Z Vertex 1 {m}
  53.89, -55.21, 3.35,                    !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 3.35,                    !- X,Y,Z Vertex 3 {m}
  53.71, -51.61, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_Wall_28_\{00155\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_\{00151\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-1_Wall_130_\{00265\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 4.19,                    !- X,Y,Z Vertex 1 {m}
  46.61, -55.57, 3.35,                    !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 3.35,                    !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 4.19;                    !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L1 \- D \- STAIR\-1_LightHeatGainFrom_L1 \- D \- STAIR\-1_\{02159\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_\{00151\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  72.8122572949851,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_\{00133\}, !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  23.2378025054932,                       !- Volume {m3}
  27.6312770843506;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_Floor_16_\{00139\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_\{00133\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_RoofCeiling_8_\{00131\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 3.35,                    !- X,Y,Z Vertex 1 {m}
  63.41, -7.09, 3.35,                     !- X,Y,Z Vertex 2 {m}
  66, -4.4, 3.35,                         !- X,Y,Z Vertex 3 {m}
  71.33, -9.55, 3.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_RoofCeiling_1890_\{00140\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_\{00133\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_Floor_1907_\{01220\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.33, -9.55, 4.19,                     !- X,Y,Z Vertex 1 {m}
  66.06, -4.46, 4.19,                     !- X,Y,Z Vertex 2 {m}
  63.49, -7.12, 4.19,                     !- X,Y,Z Vertex 3 {m}
  66.62, -10.14, 4.19,                    !- X,Y,Z Vertex 4 {m}
  66.6, -10.17, 4.19,                     !- X,Y,Z Vertex 5 {m}
  68.74, -12.23, 4.19;                    !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_RoofCeiling_1891_\{00141\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_\{00133\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Floor_1911_\{01255\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6, -10.17, 4.19,                     !- X,Y,Z Vertex 1 {m}
  66.62, -10.14, 4.19,                    !- X,Y,Z Vertex 2 {m}
  63.49, -7.12, 4.19,                     !- X,Y,Z Vertex 3 {m}
  66.06, -4.46, 4.19,                     !- X,Y,Z Vertex 4 {m}
  66, -4.4, 4.19,                         !- X,Y,Z Vertex 5 {m}
  63.41, -7.09, 4.19;                     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_Wall_10_\{00134\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_\{00133\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_87_\{00219\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66, -4.4, 4.19,                         !- X,Y,Z Vertex 1 {m}
  66, -4.4, 3.35,                         !- X,Y,Z Vertex 2 {m}
  63.41, -7.09, 3.35,                     !- X,Y,Z Vertex 3 {m}
  63.41, -7.09, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_Wall_11_\{00135\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_\{00133\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_86_\{00218\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.79, -7.1, 4.19,                      !- X,Y,Z Vertex 1 {m}
  68.79, -7.1, 3.35,                      !- X,Y,Z Vertex 2 {m}
  66, -4.4, 3.35,                         !- X,Y,Z Vertex 3 {m}
  66, -4.4, 4.19;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_Wall_12_\{00136\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_\{00133\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_85_\{00217\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.33, -9.55, 4.19,                     !- X,Y,Z Vertex 1 {m}
  71.33, -9.55, 3.35,                     !- X,Y,Z Vertex 2 {m}
  68.79, -7.1, 3.35,                      !- X,Y,Z Vertex 3 {m}
  68.79, -7.1, 4.19;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_Wall_13_\{00137\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_\{00133\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 4.19,                    !- X,Y,Z Vertex 1 {m}
  68.74, -12.23, 3.35,                    !- X,Y,Z Vertex 2 {m}
  71.33, -9.55, 3.35,                     !- X,Y,Z Vertex 3 {m}
  71.33, -9.55, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_Wall_14_\{00138\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_\{00133\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_Wall_88_\{00220\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.41, -7.09, 4.19,                     !- X,Y,Z Vertex 1 {m}
  63.41, -7.09, 3.35,                     !- X,Y,Z Vertex 2 {m}
  68.74, -12.23, 3.35,                    !- X,Y,Z Vertex 3 {m}
  68.74, -12.23, 4.19;                    !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L1 \- D \- STAIR\-2_LightHeatGainFrom_L1 \- D \- STAIR\-2_\{02156\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_\{00133\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  76.6571846769281,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L1\- A \- BARRACKS\-2_\{00689\}, !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  361.356903076172,                       !- Volume {m3}
  429.675231933594;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1\- A \- BARRACKS\-2_Floor_539_\{00695\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1\- A \- BARRACKS\-2_\{00689\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1\- A \- BARRACKS\-2_RoofCeiling_532_\{00687\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 3.35,                    !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 3.35,                    !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 3.35,                    !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1\- A \- BARRACKS\-2_RoofCeiling_538_\{00694\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1\- A \- BARRACKS\-2_\{00689\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_Floor_658_\{00821\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 4.19,                    !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 4.19,                    !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 4.19,                    !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1\- A \- BARRACKS\-2_Wall_534_\{00690\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1\- A \- BARRACKS\-2_\{00689\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  219.02, 56.43, 4.19,                    !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 3.35,                    !- X,Y,Z Vertex 2 {m}
  253.01, 43.56, 3.35,                    !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1\- A \- BARRACKS\-2_Wall_535_\{00691\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1\- A \- BARRACKS\-2_\{00689\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-1_Wall_419_\{00567\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  222.56, 67.39, 4.19,                    !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 3.35,                    !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 3.35,                    !- X,Y,Z Vertex 3 {m}
  219.02, 56.43, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1\- A \- BARRACKS\-2_Wall_536_\{00692\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1\- A \- BARRACKS\-2_\{00689\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 4.19,                    !- X,Y,Z Vertex 1 {m}
  257.05, 54.89, 3.35,                    !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 3.35,                    !- X,Y,Z Vertex 3 {m}
  222.56, 67.39, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L1\- A \- BARRACKS\-2_Wall_537_\{00693\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1\- A \- BARRACKS\-2_\{00689\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- OFFICE\-2_Wall_496_\{00650\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 4.19,                    !- X,Y,Z Vertex 1 {m}
  253.01, 43.56, 3.35,                    !- X,Y,Z Vertex 2 {m}
  257.05, 54.89, 3.35,                    !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 4.19;                    !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L1\- A \- BARRACKS\-2_LightHeatGainFrom_L1\- A \- BARRACKS\-2_\{02240\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L1\- A \- BARRACKS\-2_\{00689\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2700.3441884123,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Zone,
  Thermal Zone 2,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1690.05349874496,                       !- Volume {m3}
  3666.06018257141,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_\{00849\}, !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  80.6482086181641,                       !- Volume {m3}
  174.941864013672;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_Floor_689_\{00855\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_\{00849\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- BARRACKS_RoofCeiling_682_\{00847\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 7.54,                     !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 7.54,                    !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 7.54,                    !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_RoofCeiling_688_\{00854\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_\{00849\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_Floor_1148_\{01355\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 8,                       !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 8,                       !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 8,                       !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_Wall_684_\{00850\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_\{00849\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 8,                        !- X,Y,Z Vertex 1 {m}
  195.57, 49.4, 7.54,                     !- X,Y,Z Vertex 2 {m}
  208.67, 55.51, 7.54,                    !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_Wall_685_\{00851\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_\{00849\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_Wall_1005_\{01186\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  190.45, 60.36, 8,                       !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 7.54,                    !- X,Y,Z Vertex 2 {m}
  195.57, 49.4, 7.54,                     !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_Wall_686_\{00852\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_\{00849\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  203.56, 66.48, 8,                       !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 7.54,                    !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 7.54,                    !- X,Y,Z Vertex 3 {m}
  190.45, 60.36, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_Wall_687_\{00853\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_\{00849\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_Wall_716_\{00884\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 8,                       !- X,Y,Z Vertex 1 {m}
  208.67, 55.51, 7.54,                    !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 7.54,                    !- X,Y,Z Vertex 3 {m}
  203.56, 66.48, 8;                       !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L2 \- A \- BARRACKS_LightHeatGainFrom_L2 \- A \- BARRACKS_\{02269\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_\{00849\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1099.44258055894,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_\{00879\}, !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  79.1074371337891,                       !- Volume {m3}
  171.599624633789;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_Floor_723_\{00891\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_\{00879\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_RoofCeiling_710_\{00877\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 7.54,                    !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 7.54,                    !- X,Y,Z Vertex 2 {m}
  208.12, 68.6, 7.54,                     !- X,Y,Z Vertex 3 {m}
  218.08, 69.02, 7.54,                    !- X,Y,Z Vertex 4 {m}
  222.56, 67.39, 7.54,                    !- X,Y,Z Vertex 5 {m}
  219.02, 56.43, 7.54,                    !- X,Y,Z Vertex 6 {m}
  215.82, 56.15, 7.54,                    !- X,Y,Z Vertex 7 {m}
  215.2, 61.97, 7.54,                     !- X,Y,Z Vertex 8 {m}
  212.2, 61.58, 7.54,                     !- X,Y,Z Vertex 9 {m}
  212.95, 55.89, 7.54;                    !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_RoofCeiling_722_\{00890\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_\{00879\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Floor_1299_\{01516\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 8,                       !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 8,                        !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 8,                        !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 8,                       !- X,Y,Z Vertex 4 {m}
  219.02, 56.43, 8,                       !- X,Y,Z Vertex 5 {m}
  222.56, 67.39, 8,                       !- X,Y,Z Vertex 6 {m}
  218.08, 69.02, 8,                       !- X,Y,Z Vertex 7 {m}
  208.12, 68.6, 8,                        !- X,Y,Z Vertex 8 {m}
  203.56, 66.48, 8,                       !- X,Y,Z Vertex 9 {m}
  208.67, 55.51, 8;                       !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_Wall_712_\{00880\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_\{00879\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_Wall_551_\{00709\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.2, 61.97, 8,                        !- X,Y,Z Vertex 1 {m}
  215.2, 61.97, 7.54,                     !- X,Y,Z Vertex 2 {m}
  215.82, 56.15, 7.54,                    !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_Wall_713_\{00881\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_\{00879\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_Wall_550_\{00708\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.2, 61.58, 8,                        !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 7.54,                     !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 7.54,                     !- X,Y,Z Vertex 3 {m}
  215.2, 61.97, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_Wall_714_\{00882\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_\{00879\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_Wall_553_\{00711\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 8,                       !- X,Y,Z Vertex 1 {m}
  212.95, 55.89, 7.54,                    !- X,Y,Z Vertex 2 {m}
  212.2, 61.58, 7.54,                     !- X,Y,Z Vertex 3 {m}
  212.2, 61.58, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_Wall_715_\{00883\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_\{00879\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 8,                       !- X,Y,Z Vertex 1 {m}
  208.67, 55.51, 7.54,                    !- X,Y,Z Vertex 2 {m}
  212.95, 55.89, 7.54,                    !- X,Y,Z Vertex 3 {m}
  212.95, 55.89, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_Wall_716_\{00884\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_\{00879\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_Wall_687_\{00853\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  203.56, 66.48, 8,                       !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 7.54,                    !- X,Y,Z Vertex 2 {m}
  208.67, 55.51, 7.54,                    !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_Wall_717_\{00885\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_\{00879\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.12, 68.6, 8,                        !- X,Y,Z Vertex 1 {m}
  208.12, 68.6, 7.54,                     !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 7.54,                    !- X,Y,Z Vertex 3 {m}
  203.56, 66.48, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_Wall_718_\{00886\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_\{00879\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  218.08, 69.02, 8,                       !- X,Y,Z Vertex 1 {m}
  218.08, 69.02, 7.54,                    !- X,Y,Z Vertex 2 {m}
  208.12, 68.6, 7.54,                     !- X,Y,Z Vertex 3 {m}
  208.12, 68.6, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_Wall_719_\{00887\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_\{00879\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  222.56, 67.39, 8,                       !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 7.54,                    !- X,Y,Z Vertex 2 {m}
  218.08, 69.02, 7.54,                    !- X,Y,Z Vertex 3 {m}
  218.08, 69.02, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_Wall_720_\{00888\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_\{00879\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_Wall_661_\{00825\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  219.02, 56.43, 8,                       !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 7.54,                    !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 7.54,                    !- X,Y,Z Vertex 3 {m}
  222.56, 67.39, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_Wall_721_\{00889\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_\{00879\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.82, 56.15, 8,                       !- X,Y,Z Vertex 1 {m}
  215.82, 56.15, 7.54,                    !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 7.54,                    !- X,Y,Z Vertex 3 {m}
  219.02, 56.43, 8;                       !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L2 \- A \- OFFICE\-1_LightHeatGainFrom_L2 \- A \- OFFICE\-1_\{02277\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_\{00879\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  641.233355281654,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_\{00747\}, !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  127.646209716797,                       !- Volume {m3}
  276.889801025391;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_Floor_600_\{00760\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_\{00747\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_RoofCeiling_586_\{00745\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  263.43, 28.11, 7.54,                    !- X,Y,Z Vertex 1 {m}
  258.64, 38.38, 7.54,                    !- X,Y,Z Vertex 2 {m}
  257.32, 39.6, 7.54,                     !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 7.54,                    !- X,Y,Z Vertex 4 {m}
  258.81, 47.12, 7.54,                    !- X,Y,Z Vertex 5 {m}
  254.3, 42.37, 7.54,                     !- X,Y,Z Vertex 6 {m}
  253.01, 43.56, 7.54,                    !- X,Y,Z Vertex 7 {m}
  257.05, 54.89, 7.54,                    !- X,Y,Z Vertex 8 {m}
  261.36, 53.32, 7.54,                    !- X,Y,Z Vertex 9 {m}
  268.94, 46.24, 7.54,                    !- X,Y,Z Vertex 10 {m}
  274.9, 33.46, 7.54;                     !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_RoofCeiling_599_\{00759\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_\{00747\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Floor_1185_\{01394\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  274.9, 33.46, 8,                        !- X,Y,Z Vertex 1 {m}
  268.94, 46.24, 8,                       !- X,Y,Z Vertex 2 {m}
  261.36, 53.32, 8,                       !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 8,                       !- X,Y,Z Vertex 4 {m}
  253.01, 43.56, 8,                       !- X,Y,Z Vertex 5 {m}
  254.3, 42.37, 8,                        !- X,Y,Z Vertex 6 {m}
  258.81, 47.12, 8,                       !- X,Y,Z Vertex 7 {m}
  261.75, 43.85, 8,                       !- X,Y,Z Vertex 8 {m}
  257.32, 39.6, 8,                        !- X,Y,Z Vertex 9 {m}
  258.64, 38.38, 8,                       !- X,Y,Z Vertex 10 {m}
  263.43, 28.11, 8;                       !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_Wall_588_\{00748\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_\{00747\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.36, 53.32, 8,                       !- X,Y,Z Vertex 1 {m}
  261.36, 53.32, 7.54,                    !- X,Y,Z Vertex 2 {m}
  257.05, 54.89, 7.54,                    !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_Wall_589_\{00749\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_\{00747\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  268.94, 46.24, 8,                       !- X,Y,Z Vertex 1 {m}
  268.94, 46.24, 7.54,                    !- X,Y,Z Vertex 2 {m}
  261.36, 53.32, 7.54,                    !- X,Y,Z Vertex 3 {m}
  261.36, 53.32, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_Wall_590_\{00750\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_\{00747\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  274.9, 33.46, 8,                        !- X,Y,Z Vertex 1 {m}
  274.9, 33.46, 7.54,                     !- X,Y,Z Vertex 2 {m}
  268.94, 46.24, 7.54,                    !- X,Y,Z Vertex 3 {m}
  268.94, 46.24, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_Wall_591_\{00751\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_\{00747\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  263.43, 28.11, 8,                       !- X,Y,Z Vertex 1 {m}
  263.43, 28.11, 7.54,                    !- X,Y,Z Vertex 2 {m}
  274.9, 33.46, 7.54,                     !- X,Y,Z Vertex 3 {m}
  274.9, 33.46, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_Wall_592_\{00752\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_\{00747\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  258.64, 38.38, 8,                       !- X,Y,Z Vertex 1 {m}
  258.64, 38.38, 7.54,                    !- X,Y,Z Vertex 2 {m}
  263.43, 28.11, 7.54,                    !- X,Y,Z Vertex 3 {m}
  263.43, 28.11, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_Wall_593_\{00753\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_\{00747\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 8,                        !- X,Y,Z Vertex 1 {m}
  257.32, 39.6, 7.54,                     !- X,Y,Z Vertex 2 {m}
  258.64, 38.38, 7.54,                    !- X,Y,Z Vertex 3 {m}
  258.64, 38.38, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_Wall_594_\{00754\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_\{00747\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_Wall_613_\{00775\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.75, 43.85, 8,                       !- X,Y,Z Vertex 1 {m}
  261.75, 43.85, 7.54,                    !- X,Y,Z Vertex 2 {m}
  257.32, 39.6, 7.54,                     !- X,Y,Z Vertex 3 {m}
  257.32, 39.6, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_Wall_595_\{00755\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_\{00747\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_Wall_612_\{00774\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  258.81, 47.12, 8,                       !- X,Y,Z Vertex 1 {m}
  258.81, 47.12, 7.54,                    !- X,Y,Z Vertex 2 {m}
  261.75, 43.85, 7.54,                    !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_Wall_596_\{00756\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_\{00747\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_Wall_611_\{00773\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  254.3, 42.37, 8,                        !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 7.54,                     !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 7.54,                    !- X,Y,Z Vertex 3 {m}
  258.81, 47.12, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_Wall_597_\{00757\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_\{00747\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 8,                       !- X,Y,Z Vertex 1 {m}
  253.01, 43.56, 7.54,                    !- X,Y,Z Vertex 2 {m}
  254.3, 42.37, 7.54,                     !- X,Y,Z Vertex 3 {m}
  254.3, 42.37, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_Wall_598_\{00758\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_\{00747\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_Wall_659_\{00823\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 8,                       !- X,Y,Z Vertex 1 {m}
  257.05, 54.89, 7.54,                    !- X,Y,Z Vertex 2 {m}
  253.01, 43.56, 7.54,                    !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 8;                       !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L2 \- A \- OFFICE\-2_LightHeatGainFrom_L2 \- A \- OFFICE\-2_\{02251\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_\{00747\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1034.68161153436,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_\{00707\}, !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  7.88908529281616,                       !- Volume {m3}
  17.1129817962646;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_Floor_555_\{00713\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_\{00707\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_RoofCeiling_548_\{00705\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 7.54,                    !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 7.54,                     !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 7.54,                     !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_RoofCeiling_554_\{00712\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_\{00707\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_Floor_1208_\{01419\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.82, 56.15, 8,                       !- X,Y,Z Vertex 1 {m}
  215.2, 61.97, 8,                        !- X,Y,Z Vertex 2 {m}
  212.2, 61.58, 8,                        !- X,Y,Z Vertex 3 {m}
  212.95, 55.89, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_Wall_550_\{00708\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_\{00707\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_Wall_713_\{00881\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.2, 61.97, 8,                        !- X,Y,Z Vertex 1 {m}
  215.2, 61.97, 7.54,                     !- X,Y,Z Vertex 2 {m}
  212.2, 61.58, 7.54,                     !- X,Y,Z Vertex 3 {m}
  212.2, 61.58, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_Wall_551_\{00709\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_\{00707\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_Wall_712_\{00880\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.82, 56.15, 8,                       !- X,Y,Z Vertex 1 {m}
  215.82, 56.15, 7.54,                    !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 7.54,                     !- X,Y,Z Vertex 3 {m}
  215.2, 61.97, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_Wall_552_\{00710\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_\{00707\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 8,                       !- X,Y,Z Vertex 1 {m}
  212.95, 55.89, 7.54,                    !- X,Y,Z Vertex 2 {m}
  215.82, 56.15, 7.54,                    !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_Wall_553_\{00711\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_\{00707\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_Wall_714_\{00882\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.2, 61.58, 8,                        !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 7.54,                     !- X,Y,Z Vertex 2 {m}
  212.95, 55.89, 7.54,                    !- X,Y,Z Vertex 3 {m}
  212.95, 55.89, 8;                       !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L2 \- A \- STAIRS\-1_LightHeatGainFrom_L2 \- A \- STAIRS\-1_\{02248\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_\{00707\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  47.4763798258223,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_\{00772\}, !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  12.4071521759033,                       !- Volume {m3}
  26.9135608673096;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_Floor_616_\{00778\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_\{00772\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_RoofCeiling_609_\{00770\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 7.54,                     !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 7.54,                     !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 7.54,                    !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_RoofCeiling_615_\{00777\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_\{00772\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_Floor_1224_\{01437\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.75, 43.85, 8,                       !- X,Y,Z Vertex 1 {m}
  258.81, 47.12, 8,                       !- X,Y,Z Vertex 2 {m}
  254.3, 42.37, 8,                        !- X,Y,Z Vertex 3 {m}
  257.32, 39.6, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_Wall_611_\{00773\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_\{00772\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_Wall_596_\{00756\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  258.81, 47.12, 8,                       !- X,Y,Z Vertex 1 {m}
  258.81, 47.12, 7.54,                    !- X,Y,Z Vertex 2 {m}
  254.3, 42.37, 7.54,                     !- X,Y,Z Vertex 3 {m}
  254.3, 42.37, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_Wall_612_\{00774\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_\{00772\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_Wall_595_\{00755\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.75, 43.85, 8,                       !- X,Y,Z Vertex 1 {m}
  261.75, 43.85, 7.54,                    !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 7.54,                    !- X,Y,Z Vertex 3 {m}
  258.81, 47.12, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_Wall_613_\{00775\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_\{00772\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_Wall_594_\{00754\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 8,                        !- X,Y,Z Vertex 1 {m}
  257.32, 39.6, 7.54,                     !- X,Y,Z Vertex 2 {m}
  261.75, 43.85, 7.54,                    !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_Wall_614_\{00776\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_\{00772\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  254.3, 42.37, 8,                        !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 7.54,                     !- X,Y,Z Vertex 2 {m}
  257.32, 39.6, 7.54,                     !- X,Y,Z Vertex 3 {m}
  257.32, 39.6, 8;                        !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L2 \- A \- STAIR\-2_LightHeatGainFrom_L2 \- A \- STAIR\-2_\{02258\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_\{00772\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.6660315200405,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_\{01183\}, !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  304.375244140625,                       !- Volume {m3}
  660.250122070312;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_Floor_1012_\{01192\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_\{01183\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_RoofCeiling_1001_\{01180\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.67, 25.2, 7.54,                     !- X,Y,Z Vertex 1 {m}
  138.56, 36.17, 7.54,                    !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 7.54,                    !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 7.54,                     !- X,Y,Z Vertex 4 {m}
  151.59, 28.89, 7.54,                    !- X,Y,Z Vertex 5 {m}
  148.24, 36.07, 7.54,                    !- X,Y,Z Vertex 6 {m}
  144.53, 34.34, 7.54,                    !- X,Y,Z Vertex 7 {m}
  147.87, 27.16, 7.54;                    !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_RoofCeiling_1905_\{01193\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_\{01183\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Floor_1946_\{01788\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.76, 25.24, 8,                       !- X,Y,Z Vertex 1 {m}
  138.65, 36.21, 8,                       !- X,Y,Z Vertex 2 {m}
  138.56, 36.17, 8,                       !- X,Y,Z Vertex 3 {m}
  143.67, 25.2, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_RoofCeiling_1906_\{01194\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_\{01183\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Floor_1621_\{01863\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 8,                       !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 8,                       !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 8,                       !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 8,                       !- X,Y,Z Vertex 4 {m}
  195.57, 49.4, 8,                        !- X,Y,Z Vertex 5 {m}
  190.45, 60.36, 8,                       !- X,Y,Z Vertex 6 {m}
  138.65, 36.21, 8,                       !- X,Y,Z Vertex 7 {m}
  143.76, 25.24, 8;                       !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_Wall_1003_\{01184\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_\{01183\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_Wall_933_\{01111\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.56, 36.17, 8,                       !- X,Y,Z Vertex 1 {m}
  138.56, 36.17, 7.54,                    !- X,Y,Z Vertex 2 {m}
  143.67, 25.2, 7.54,                     !- X,Y,Z Vertex 3 {m}
  143.67, 25.2, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_Wall_1004_\{01185\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_\{01183\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  190.45, 60.36, 8,                       !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 7.54,                    !- X,Y,Z Vertex 2 {m}
  138.56, 36.17, 7.54,                    !- X,Y,Z Vertex 3 {m}
  138.56, 36.17, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_Wall_1005_\{01186\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_\{01183\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- BARRACKS_Wall_685_\{00851\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 8,                        !- X,Y,Z Vertex 1 {m}
  195.57, 49.4, 7.54,                     !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 7.54,                    !- X,Y,Z Vertex 3 {m}
  190.45, 60.36, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_Wall_1006_\{01187\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_\{01183\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 8,                       !- X,Y,Z Vertex 1 {m}
  151.59, 28.89, 7.54,                    !- X,Y,Z Vertex 2 {m}
  195.57, 49.4, 7.54,                     !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_Wall_1007_\{01188\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_\{01183\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_Wall_1024_\{01208\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  148.24, 36.07, 8,                       !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 7.54,                    !- X,Y,Z Vertex 2 {m}
  151.59, 28.89, 7.54,                    !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_Wall_1008_\{01189\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_\{01183\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_Wall_1023_\{01207\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.53, 34.34, 8,                       !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 7.54,                    !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 7.54,                    !- X,Y,Z Vertex 3 {m}
  148.24, 36.07, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_Wall_1009_\{01190\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_\{01183\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_Wall_1022_\{01206\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 8,                       !- X,Y,Z Vertex 1 {m}
  147.87, 27.16, 7.54,                    !- X,Y,Z Vertex 2 {m}
  144.53, 34.34, 7.54,                    !- X,Y,Z Vertex 3 {m}
  144.53, 34.34, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_Wall_1010_\{01191\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_\{01183\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.67, 25.2, 8,                        !- X,Y,Z Vertex 1 {m}
  143.67, 25.2, 7.54,                     !- X,Y,Z Vertex 2 {m}
  147.87, 27.16, 7.54,                    !- X,Y,Z Vertex 3 {m}
  147.87, 27.16, 8;                       !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L2 \- B \- BARRACKS_LightHeatGainFrom_L2 \- B \- BARRACKS_\{02318\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_\{01183\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4149.41786977109,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_\{01205\}, !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  14.9732723236084,                       !- Volume {m3}
  32.47998046875;                         !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_Floor_1027_\{01211\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_\{01205\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_RoofCeiling_1020_\{01203\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 7.54,                    !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 7.54,                    !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 7.54,                    !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_RoofCeiling_1026_\{01210\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_\{01205\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_Floor_1640_\{01886\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 8,                       !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 8,                       !- X,Y,Z Vertex 2 {m}
  144.53, 34.34, 8,                       !- X,Y,Z Vertex 3 {m}
  147.87, 27.16, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_Wall_1022_\{01206\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_\{01205\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_Wall_1009_\{01190\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.53, 34.34, 8,                       !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 7.54,                    !- X,Y,Z Vertex 2 {m}
  147.87, 27.16, 7.54,                    !- X,Y,Z Vertex 3 {m}
  147.87, 27.16, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_Wall_1023_\{01207\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_\{01205\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_Wall_1008_\{01189\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  148.24, 36.07, 8,                       !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 7.54,                    !- X,Y,Z Vertex 2 {m}
  144.53, 34.34, 7.54,                    !- X,Y,Z Vertex 3 {m}
  144.53, 34.34, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_Wall_1024_\{01208\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_\{01205\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_Wall_1007_\{01188\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 8,                       !- X,Y,Z Vertex 1 {m}
  151.59, 28.89, 7.54,                    !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 7.54,                    !- X,Y,Z Vertex 3 {m}
  148.24, 36.07, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_Wall_1025_\{01209\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_\{01205\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 8,                       !- X,Y,Z Vertex 1 {m}
  147.87, 27.16, 7.54,                    !- X,Y,Z Vertex 2 {m}
  151.59, 28.89, 7.54,                    !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 8;                       !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L2 \- B \- STAIR\-1_LightHeatGainFrom_L2 \- B \- STAIR\-1_\{02326\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_\{01205\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  90.108895564083,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_\{01107\}, !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  356.332305908203,                       !- Volume {m3}
  772.955078125;                          !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_Floor_936_\{01114\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_\{01107\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- C \- BARRACKS\-1_RoofCeiling_928_\{01105\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 7.54,                      !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 7.54,                      !- X,Y,Z Vertex 2 {m}
  138.56, 36.17, 7.54,                    !- X,Y,Z Vertex 3 {m}
  143.67, 25.2, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_RoofCeiling_935_\{01113\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_\{01107\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_Floor_1945_\{01787\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.67, 25.2, 8,                        !- X,Y,Z Vertex 1 {m}
  138.56, 36.17, 8,                       !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 8,                         !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 8;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_Wall_930_\{01108\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_\{01107\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_Wall_858_\{01034\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.7, 0.48, 8,                          !- X,Y,Z Vertex 1 {m}
  84.7, 0.48, 7.54,                       !- X,Y,Z Vertex 2 {m}
  85.77, -1.8, 7.54,                      !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 8;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_Wall_931_\{01109\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_\{01107\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_Wall_857_\{01033\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.66, 9.16, 8,                         !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 7.54,                      !- X,Y,Z Vertex 2 {m}
  84.7, 0.48, 7.54,                       !- X,Y,Z Vertex 3 {m}
  84.7, 0.48, 8;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_Wall_932_\{01110\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_\{01107\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.56, 36.17, 8,                       !- X,Y,Z Vertex 1 {m}
  138.56, 36.17, 7.54,                    !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 7.54,                      !- X,Y,Z Vertex 3 {m}
  80.66, 9.16, 8;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_Wall_933_\{01111\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_\{01107\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- BARRACKS_Wall_1003_\{01184\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.67, 25.2, 8,                        !- X,Y,Z Vertex 1 {m}
  143.67, 25.2, 7.54,                     !- X,Y,Z Vertex 2 {m}
  138.56, 36.17, 7.54,                    !- X,Y,Z Vertex 3 {m}
  138.56, 36.17, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_Wall_934_\{01112\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_\{01107\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 8,                         !- X,Y,Z Vertex 1 {m}
  85.77, -1.8, 7.54,                      !- X,Y,Z Vertex 2 {m}
  143.67, 25.2, 7.54,                     !- X,Y,Z Vertex 3 {m}
  143.67, 25.2, 8;                        !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L2 \- C \- BARRACKS\-1_LightHeatGainFrom_L2 \- C \- BARRACKS\-1_\{02310\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_\{01107\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4857.72648268728,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_\{01030\}, !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  77.8535995483398,                       !- Volume {m3}
  168.879806518555;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_Floor_861_\{01037\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_\{01030\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS\-2_RoofCeiling_853_\{01028\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 7.54,                      !- X,Y,Z Vertex 1 {m}
  68, 3.27, 7.54,                         !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 7.54,                      !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 7.54;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_RoofCeiling_860_\{01036\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_\{01030\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_Floor_1490_\{01726\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 8,                         !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 8,                         !- X,Y,Z Vertex 2 {m}
  68, 3.27, 8,                            !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 8;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_Wall_855_\{01031\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_\{01030\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1073_\{01263\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68, 3.27, 8,                            !- X,Y,Z Vertex 1 {m}
  68, 3.27, 7.54,                         !- X,Y,Z Vertex 2 {m}
  73.12, -7.7, 7.54,                      !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 8;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_Wall_856_\{01032\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_\{01030\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.66, 9.16, 8,                         !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 7.54,                      !- X,Y,Z Vertex 2 {m}
  68, 3.27, 7.54,                         !- X,Y,Z Vertex 3 {m}
  68, 3.27, 8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_Wall_857_\{01033\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_\{01030\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_Wall_931_\{01109\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  84.7, 0.48, 8,                          !- X,Y,Z Vertex 1 {m}
  84.7, 0.48, 7.54,                       !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 7.54,                      !- X,Y,Z Vertex 3 {m}
  80.66, 9.16, 8;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_Wall_858_\{01034\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_\{01030\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- C \- BARRACKS\-1_Wall_930_\{01108\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 8,                         !- X,Y,Z Vertex 1 {m}
  85.77, -1.8, 7.54,                      !- X,Y,Z Vertex 2 {m}
  84.7, 0.48, 7.54,                       !- X,Y,Z Vertex 3 {m}
  84.7, 0.48, 8;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_Wall_859_\{01035\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_\{01030\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 8,                         !- X,Y,Z Vertex 1 {m}
  73.12, -7.7, 7.54,                      !- X,Y,Z Vertex 2 {m}
  85.77, -1.8, 7.54,                      !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 8;                         !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L2 \- D \- BARRACKS\-2_LightHeatGainFrom_L2 \- D \- BARRACKS\-2_\{02302\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_\{01030\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1061.34487208016,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_\{01001\}, !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  203.405654907227,                       !- Volume {m3}
  441.226989746094;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_Floor_834_\{01008\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_\{01001\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- BARRACKS_RoofCeiling_826_\{00999\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 7.54,                    !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 7.54,                    !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 7.54,                    !- X,Y,Z Vertex 3 {m}
  60.65, -13, 7.54,                       !- X,Y,Z Vertex 4 {m}
  66.27, -14.8, 7.54;                     !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_RoofCeiling_833_\{01007\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_\{01001\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_Floor_1413_\{01638\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 8,                        !- X,Y,Z Vertex 1 {m}
  60.65, -13, 8,                          !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 8,                       !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 8,                       !- X,Y,Z Vertex 4 {m}
  53.61, -49.58, 8;                       !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_Wall_828_\{01002\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_\{01001\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Wall_774_\{00946\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.37, -45.45, 8,                       !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 7.54,                    !- X,Y,Z Vertex 2 {m}
  53.61, -49.58, 7.54,                    !- X,Y,Z Vertex 3 {m}
  53.61, -49.58, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_Wall_829_\{01003\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_\{01001\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.05, -10.69, 8,                       !- X,Y,Z Vertex 1 {m}
  55.05, -10.69, 7.54,                    !- X,Y,Z Vertex 2 {m}
  42.37, -45.45, 7.54,                    !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_Wall_830_\{01004\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_\{01001\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1069_\{01259\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.65, -13, 8,                          !- X,Y,Z Vertex 1 {m}
  60.65, -13, 7.54,                       !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 7.54,                    !- X,Y,Z Vertex 3 {m}
  55.05, -10.69, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_Wall_831_\{01005\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_\{01001\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1068_\{01258\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 8,                        !- X,Y,Z Vertex 1 {m}
  66.27, -14.8, 7.54,                     !- X,Y,Z Vertex 2 {m}
  60.65, -13, 7.54,                       !- X,Y,Z Vertex 3 {m}
  60.65, -13, 8;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_Wall_832_\{01006\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_\{01001\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 8,                       !- X,Y,Z Vertex 1 {m}
  53.61, -49.58, 7.54,                    !- X,Y,Z Vertex 2 {m}
  66.27, -14.8, 7.54,                     !- X,Y,Z Vertex 3 {m}
  66.27, -14.8, 8;                        !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L2 \- D \- BARRACKS_LightHeatGainFrom_L2 \- D \- BARRACKS_\{02294\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_\{01001\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2772.94255982541,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_\{00941\}, !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  127.93416595459,                        !- Volume {m3}
  277.514434814453;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Floor_784_\{00956\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_\{00941\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_RoofCeiling_768_\{00939\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.31, -72.87, 7.54,                    !- X,Y,Z Vertex 1 {m}
  41.35, -60.09, 7.54,                    !- X,Y,Z Vertex 2 {m}
  40.8, -49.74, 7.54,                     !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 7.54,                    !- X,Y,Z Vertex 4 {m}
  53.61, -49.58, 7.54,                    !- X,Y,Z Vertex 5 {m}
  53.71, -51.61, 7.54,                    !- X,Y,Z Vertex 6 {m}
  46.44, -51.97, 7.54,                    !- X,Y,Z Vertex 7 {m}
  46.61, -55.57, 7.54,                    !- X,Y,Z Vertex 8 {m}
  53.89, -55.21, 7.54,                    !- X,Y,Z Vertex 9 {m}
  53.99, -57.22, 7.54,                    !- X,Y,Z Vertex 10 {m}
  58.79, -67.51, 7.54;                    !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_RoofCeiling_783_\{00955\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_\{00941\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Floor_1356_\{01578\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.79, -67.51, 8,                       !- X,Y,Z Vertex 1 {m}
  53.99, -57.22, 8,                       !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 8,                       !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 8,                       !- X,Y,Z Vertex 4 {m}
  46.44, -51.97, 8,                       !- X,Y,Z Vertex 5 {m}
  53.71, -51.61, 8,                       !- X,Y,Z Vertex 6 {m}
  53.61, -49.58, 8,                       !- X,Y,Z Vertex 7 {m}
  42.37, -45.45, 8,                       !- X,Y,Z Vertex 8 {m}
  40.8, -49.74, 8,                        !- X,Y,Z Vertex 9 {m}
  41.35, -60.09, 8,                       !- X,Y,Z Vertex 10 {m}
  47.31, -72.87, 8;                       !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Wall_770_\{00942\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_\{00941\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.35, -60.09, 8,                       !- X,Y,Z Vertex 1 {m}
  41.35, -60.09, 7.54,                    !- X,Y,Z Vertex 2 {m}
  47.31, -72.87, 7.54,                    !- X,Y,Z Vertex 3 {m}
  47.31, -72.87, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Wall_771_\{00943\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_\{00941\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.32, -59.44, 8,                       !- X,Y,Z Vertex 1 {m}
  41.32, -59.44, 7.54,                    !- X,Y,Z Vertex 2 {m}
  41.35, -60.09, 7.54,                    !- X,Y,Z Vertex 3 {m}
  41.35, -60.09, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Wall_772_\{00944\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_\{00941\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8, -49.74, 8,                        !- X,Y,Z Vertex 1 {m}
  40.8, -49.74, 7.54,                     !- X,Y,Z Vertex 2 {m}
  41.32, -59.44, 7.54,                    !- X,Y,Z Vertex 3 {m}
  41.32, -59.44, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Wall_773_\{00945\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_\{00941\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.37, -45.45, 8,                       !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 7.54,                    !- X,Y,Z Vertex 2 {m}
  40.8, -49.74, 7.54,                     !- X,Y,Z Vertex 3 {m}
  40.8, -49.74, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Wall_774_\{00946\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_\{00941\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_Wall_828_\{01002\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 8,                       !- X,Y,Z Vertex 1 {m}
  53.61, -49.58, 7.54,                    !- X,Y,Z Vertex 2 {m}
  42.37, -45.45, 7.54,                    !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Wall_775_\{00947\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_\{00941\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.71, -51.61, 8,                       !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 7.54,                    !- X,Y,Z Vertex 2 {m}
  53.61, -49.58, 7.54,                    !- X,Y,Z Vertex 3 {m}
  53.61, -49.58, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Wall_776_\{00948\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_\{00941\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_Wall_731_\{00901\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.44, -51.97, 8,                       !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 7.54,                    !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 7.54,                    !- X,Y,Z Vertex 3 {m}
  53.71, -51.61, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Wall_777_\{00949\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_\{00941\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_Wall_730_\{00900\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 8,                       !- X,Y,Z Vertex 1 {m}
  46.61, -55.57, 7.54,                    !- X,Y,Z Vertex 2 {m}
  46.44, -51.97, 7.54,                    !- X,Y,Z Vertex 3 {m}
  46.44, -51.97, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Wall_778_\{00950\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_\{00941\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_Wall_733_\{00903\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.89, -55.21, 8,                       !- X,Y,Z Vertex 1 {m}
  53.89, -55.21, 7.54,                    !- X,Y,Z Vertex 2 {m}
  46.61, -55.57, 7.54,                    !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Wall_779_\{00951\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_\{00941\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.99, -57.22, 8,                       !- X,Y,Z Vertex 1 {m}
  53.99, -57.22, 7.54,                    !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 7.54,                    !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Wall_780_\{00952\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_\{00941\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.96, -65.73, 8,                       !- X,Y,Z Vertex 1 {m}
  57.96, -65.73, 7.54,                    !- X,Y,Z Vertex 2 {m}
  53.99, -57.22, 7.54,                    !- X,Y,Z Vertex 3 {m}
  53.99, -57.22, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Wall_781_\{00953\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_\{00941\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.79, -67.51, 8,                       !- X,Y,Z Vertex 1 {m}
  58.79, -67.51, 7.54,                    !- X,Y,Z Vertex 2 {m}
  57.96, -65.73, 7.54,                    !- X,Y,Z Vertex 3 {m}
  57.96, -65.73, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Wall_782_\{00954\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_\{00941\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.31, -72.87, 8,                       !- X,Y,Z Vertex 1 {m}
  47.31, -72.87, 7.54,                    !- X,Y,Z Vertex 2 {m}
  58.79, -67.51, 7.54,                    !- X,Y,Z Vertex 3 {m}
  58.79, -67.51, 8;                       !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L2 \- D \- OFFICE\-1_LightHeatGainFrom_L2 \- D \- OFFICE\-1_\{02287\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_\{00941\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1037.01574263306,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_\{01257\}, !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  74.5787200927734,                       !- Volume {m3}
  161.776580810547;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Floor_1082_\{01270\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_\{01257\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_RoofCeiling_1066_\{01254\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 7.54,                     !- X,Y,Z Vertex 1 {m}
  60.65, -13, 7.54,                       !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 7.54,                    !- X,Y,Z Vertex 3 {m}
  56.69, -6.19, 7.54,                     !- X,Y,Z Vertex 4 {m}
  63.43, 1.13, 7.54,                      !- X,Y,Z Vertex 5 {m}
  68, 3.27, 7.54,                         !- X,Y,Z Vertex 6 {m}
  73.12, -7.7, 7.54,                      !- X,Y,Z Vertex 7 {m}
  71.37, -9.51, 7.54,                     !- X,Y,Z Vertex 8 {m}
  66.1, -4.42, 7.54,                      !- X,Y,Z Vertex 9 {m}
  63.49, -7.12, 7.54,                     !- X,Y,Z Vertex 10 {m}
  66.62, -10.14, 7.54,                    !- X,Y,Z Vertex 11 {m}
  66.6, -10.17, 7.54,                     !- X,Y,Z Vertex 12 {m}
  68.74, -12.23, 7.54;                    !- X,Y,Z Vertex 13 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_RoofCeiling_1913_\{01271\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_\{01257\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_Floor_1937_\{01657\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6, -10.17, 8,                        !- X,Y,Z Vertex 1 {m}
  66.62, -10.14, 8,                       !- X,Y,Z Vertex 2 {m}
  63.49, -7.12, 8,                        !- X,Y,Z Vertex 3 {m}
  66.06, -4.46, 8,                        !- X,Y,Z Vertex 4 {m}
  66, -4.4, 8,                            !- X,Y,Z Vertex 5 {m}
  63.41, -7.09, 8;                        !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_RoofCeiling_1914_\{01272\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_\{01257\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Floor_1941_\{01689\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 8,                       !- X,Y,Z Vertex 1 {m}
  63.41, -7.09, 8,                        !- X,Y,Z Vertex 2 {m}
  66, -4.4, 8,                            !- X,Y,Z Vertex 3 {m}
  66.06, -4.46, 8,                        !- X,Y,Z Vertex 4 {m}
  66.1, -4.42, 8,                         !- X,Y,Z Vertex 5 {m}
  71.37, -9.51, 8,                        !- X,Y,Z Vertex 6 {m}
  73.12, -7.7, 8,                         !- X,Y,Z Vertex 7 {m}
  68, 3.27, 8,                            !- X,Y,Z Vertex 8 {m}
  63.43, 1.13, 8,                         !- X,Y,Z Vertex 9 {m}
  56.69, -6.19, 8,                        !- X,Y,Z Vertex 10 {m}
  55.05, -10.69, 8,                       !- X,Y,Z Vertex 11 {m}
  60.65, -13, 8,                          !- X,Y,Z Vertex 12 {m}
  66.27, -14.8, 8;                        !- X,Y,Z Vertex 13 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1068_\{01258\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_\{01257\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_Wall_831_\{01005\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.65, -13, 8,                          !- X,Y,Z Vertex 1 {m}
  60.65, -13, 7.54,                       !- X,Y,Z Vertex 2 {m}
  66.27, -14.8, 7.54,                     !- X,Y,Z Vertex 3 {m}
  66.27, -14.8, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1069_\{01259\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_\{01257\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS_Wall_830_\{01004\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.05, -10.69, 8,                       !- X,Y,Z Vertex 1 {m}
  55.05, -10.69, 7.54,                    !- X,Y,Z Vertex 2 {m}
  60.65, -13, 7.54,                       !- X,Y,Z Vertex 3 {m}
  60.65, -13, 8;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1070_\{01260\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_\{01257\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.69, -6.19, 8,                        !- X,Y,Z Vertex 1 {m}
  56.69, -6.19, 7.54,                     !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 7.54,                    !- X,Y,Z Vertex 3 {m}
  55.05, -10.69, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1071_\{01261\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_\{01257\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.43, 1.13, 8,                         !- X,Y,Z Vertex 1 {m}
  63.43, 1.13, 7.54,                      !- X,Y,Z Vertex 2 {m}
  56.69, -6.19, 7.54,                     !- X,Y,Z Vertex 3 {m}
  56.69, -6.19, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1072_\{01262\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_\{01257\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68, 3.27, 8,                            !- X,Y,Z Vertex 1 {m}
  68, 3.27, 7.54,                         !- X,Y,Z Vertex 2 {m}
  63.43, 1.13, 7.54,                      !- X,Y,Z Vertex 3 {m}
  63.43, 1.13, 8;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1073_\{01263\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_\{01257\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- BARRACKS\-2_Wall_855_\{01031\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 8,                         !- X,Y,Z Vertex 1 {m}
  73.12, -7.7, 7.54,                      !- X,Y,Z Vertex 2 {m}
  68, 3.27, 7.54,                         !- X,Y,Z Vertex 3 {m}
  68, 3.27, 8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1074_\{01264\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_\{01257\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.37, -9.51, 8,                        !- X,Y,Z Vertex 1 {m}
  71.37, -9.51, 7.54,                     !- X,Y,Z Vertex 2 {m}
  73.12, -7.7, 7.54,                      !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 8;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1075_\{01265\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_\{01257\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_Wall_1040_\{01226\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.1, -4.42, 8,                         !- X,Y,Z Vertex 1 {m}
  66.1, -4.42, 7.54,                      !- X,Y,Z Vertex 2 {m}
  71.37, -9.51, 7.54,                     !- X,Y,Z Vertex 3 {m}
  71.37, -9.51, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1076_\{01266\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_\{01257\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_Wall_1039_\{01225\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.49, -7.12, 8,                        !- X,Y,Z Vertex 1 {m}
  63.49, -7.12, 7.54,                     !- X,Y,Z Vertex 2 {m}
  66.1, -4.42, 7.54,                      !- X,Y,Z Vertex 3 {m}
  66.1, -4.42, 8;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1077_\{01267\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_\{01257\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_Wall_1038_\{01224\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.62, -10.14, 8,                       !- X,Y,Z Vertex 1 {m}
  66.62, -10.14, 7.54,                    !- X,Y,Z Vertex 2 {m}
  63.49, -7.12, 7.54,                     !- X,Y,Z Vertex 3 {m}
  63.49, -7.12, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1079_\{01268\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_\{01257\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_Wall_1036_\{01223\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 8,                       !- X,Y,Z Vertex 1 {m}
  68.74, -12.23, 7.54,                    !- X,Y,Z Vertex 2 {m}
  66.6, -10.17, 7.54,                     !- X,Y,Z Vertex 3 {m}
  66.6, -10.17, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1080_\{01269\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_\{01257\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 8,                        !- X,Y,Z Vertex 1 {m}
  66.27, -14.8, 7.54,                     !- X,Y,Z Vertex 2 {m}
  68.74, -12.23, 7.54,                    !- X,Y,Z Vertex 3 {m}
  68.74, -12.23, 8;                       !- X,Y,Z Vertex 4 {m}

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_\{00899\}, !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  12.100772857666,                        !- Volume {m3}
  26.2489624023438;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_Floor_735_\{00905\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_\{00899\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_RoofCeiling_728_\{00897\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 7.54,                    !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 7.54,                    !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 7.54,                    !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_RoofCeiling_734_\{00904\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_\{00899\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_Floor_1319_\{01538\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.89, -55.21, 8,                       !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 8,                       !- X,Y,Z Vertex 2 {m}
  46.44, -51.97, 8,                       !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_Wall_730_\{00900\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_\{00899\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Wall_777_\{00949\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.44, -51.97, 8,                       !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 7.54,                    !- X,Y,Z Vertex 2 {m}
  46.61, -55.57, 7.54,                    !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_Wall_731_\{00901\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_\{00899\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Wall_776_\{00948\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.71, -51.61, 8,                       !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 7.54,                    !- X,Y,Z Vertex 2 {m}
  46.44, -51.97, 7.54,                    !- X,Y,Z Vertex 3 {m}
  46.44, -51.97, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_Wall_732_\{00902\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_\{00899\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.89, -55.21, 8,                       !- X,Y,Z Vertex 1 {m}
  53.89, -55.21, 7.54,                    !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 7.54,                    !- X,Y,Z Vertex 3 {m}
  53.71, -51.61, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_Wall_733_\{00903\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_\{00899\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-1_Wall_778_\{00950\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 8,                       !- X,Y,Z Vertex 1 {m}
  46.61, -55.57, 7.54,                    !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 7.54,                    !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 8;                       !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L2 \- D \- STAIR\-1_LightHeatGainFrom_L2 \- D \- STAIR\-1_\{02284\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_\{00899\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  72.8222424288102,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_\{01222\}, !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  12.721378326416,                        !- Volume {m3}
  27.5951633453369;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_Floor_1043_\{01228\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_\{01222\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_RoofCeiling_1034_\{01219\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 7.54,                    !- X,Y,Z Vertex 1 {m}
  66.6, -10.17, 7.54,                     !- X,Y,Z Vertex 2 {m}
  66.62, -10.14, 7.54,                    !- X,Y,Z Vertex 3 {m}
  63.49, -7.12, 7.54,                     !- X,Y,Z Vertex 4 {m}
  66.1, -4.42, 7.54,                      !- X,Y,Z Vertex 5 {m}
  71.37, -9.51, 7.54;                     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_RoofCeiling_1909_\{01229\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_\{01222\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_Floor_1936_\{01656\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.33, -9.55, 8,                        !- X,Y,Z Vertex 1 {m}
  66.06, -4.46, 8,                        !- X,Y,Z Vertex 2 {m}
  63.49, -7.12, 8,                        !- X,Y,Z Vertex 3 {m}
  66.62, -10.14, 8,                       !- X,Y,Z Vertex 4 {m}
  66.6, -10.17, 8,                        !- X,Y,Z Vertex 5 {m}
  68.74, -12.23, 8;                       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_RoofCeiling_1910_\{01230\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_\{01222\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Floor_1940_\{01688\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.37, -9.51, 8,                        !- X,Y,Z Vertex 1 {m}
  66.1, -4.42, 8,                         !- X,Y,Z Vertex 2 {m}
  66.06, -4.46, 8,                        !- X,Y,Z Vertex 3 {m}
  71.33, -9.55, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_Wall_1036_\{01223\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_\{01222\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1079_\{01268\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6, -10.17, 8,                        !- X,Y,Z Vertex 1 {m}
  66.6, -10.17, 7.54,                     !- X,Y,Z Vertex 2 {m}
  68.74, -12.23, 7.54,                    !- X,Y,Z Vertex 3 {m}
  68.74, -12.23, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_Wall_1038_\{01224\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_\{01222\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1077_\{01267\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.49, -7.12, 8,                        !- X,Y,Z Vertex 1 {m}
  63.49, -7.12, 7.54,                     !- X,Y,Z Vertex 2 {m}
  66.62, -10.14, 7.54,                    !- X,Y,Z Vertex 3 {m}
  66.62, -10.14, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_Wall_1039_\{01225\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_\{01222\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1076_\{01266\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.1, -4.42, 8,                         !- X,Y,Z Vertex 1 {m}
  66.1, -4.42, 7.54,                      !- X,Y,Z Vertex 2 {m}
  63.49, -7.12, 7.54,                     !- X,Y,Z Vertex 3 {m}
  63.49, -7.12, 8;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_Wall_1040_\{01226\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_\{01222\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_Wall_1075_\{01265\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.37, -9.51, 8,                        !- X,Y,Z Vertex 1 {m}
  71.37, -9.51, 7.54,                     !- X,Y,Z Vertex 2 {m}
  66.1, -4.42, 7.54,                      !- X,Y,Z Vertex 3 {m}
  66.1, -4.42, 8;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_Wall_1041_\{01227\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_\{01222\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 8,                       !- X,Y,Z Vertex 1 {m}
  68.74, -12.23, 7.54,                    !- X,Y,Z Vertex 2 {m}
  71.37, -9.51, 7.54,                     !- X,Y,Z Vertex 3 {m}
  71.37, -9.51, 8;                        !- X,Y,Z Vertex 4 {m}

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_\{00822\}, !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  198.080291748047,                       !- Volume {m3}
  429.675231933594;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_Floor_664_\{00828\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_\{00822\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2\- A \- BARRACKS\-2_RoofCeiling_657_\{00820\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 7.54,                    !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 7.54,                    !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 7.54,                    !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_RoofCeiling_663_\{00827\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_\{00822\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_Floor_1272_\{01487\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 8,                       !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 8,                       !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 8,                       !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_Wall_659_\{00823\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_\{00822\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-2_Wall_598_\{00758\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 8,                       !- X,Y,Z Vertex 1 {m}
  253.01, 43.56, 7.54,                    !- X,Y,Z Vertex 2 {m}
  257.05, 54.89, 7.54,                    !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_Wall_660_\{00824\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_\{00822\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  219.02, 56.43, 8,                       !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 7.54,                    !- X,Y,Z Vertex 2 {m}
  253.01, 43.56, 7.54,                    !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_Wall_661_\{00825\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_\{00822\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- OFFICE\-1_Wall_720_\{00888\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  222.56, 67.39, 8,                       !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 7.54,                    !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 7.54,                    !- X,Y,Z Vertex 3 {m}
  219.02, 56.43, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_Wall_662_\{00826\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_\{00822\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 8,                       !- X,Y,Z Vertex 1 {m}
  257.05, 54.89, 7.54,                    !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 7.54,                    !- X,Y,Z Vertex 3 {m}
  222.56, 67.39, 8;                       !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L2\- A \- BARRACKS\-2_LightHeatGainFrom_L2\- A \- BARRACKS\-2_\{02261\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L2\- A \- BARRACKS\-2_\{00822\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2700.3441884123,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Zone,
  Thermal Zone 3,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1689.92544269562,                       !- Volume {m3}
  3666.04542350769,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_\{01356\}, !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  80.6481323242188,                       !- Volume {m3}
  174.941864013672;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_Floor_1154_\{01362\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_\{01356\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- BARRACKS_RoofCeiling_1147_\{01354\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 11.35,                    !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 11.35,                   !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 11.35,                   !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_RoofCeiling_1153_\{01361\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_\{01356\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_Floor_2010_\{02101\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 11.81,                   !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 11.81,                   !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 11.81,                   !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_Wall_1149_\{01357\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_\{01356\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 11.81,                    !- X,Y,Z Vertex 1 {m}
  195.57, 49.4, 11.35,                    !- X,Y,Z Vertex 2 {m}
  208.67, 55.51, 11.35,                   !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_Wall_1150_\{01358\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_\{01356\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_Wall_1624_\{01867\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  190.45, 60.36, 11.81,                   !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 11.35,                   !- X,Y,Z Vertex 2 {m}
  195.57, 49.4, 11.35,                    !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_Wall_1151_\{01359\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_\{01356\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  203.56, 66.48, 11.81,                   !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 11.35,                   !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 11.35,                   !- X,Y,Z Vertex 3 {m}
  190.45, 60.36, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_Wall_1152_\{01360\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_\{01356\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_Wall_1304_\{01522\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 11.81,                   !- X,Y,Z Vertex 1 {m}
  208.67, 55.51, 11.35,                   !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 11.35,                   !- X,Y,Z Vertex 3 {m}
  203.56, 66.48, 11.81;                   !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L3 \- A \- BARRACKS_LightHeatGainFrom_L3 \- A \- BARRACKS_\{02353\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_\{01356\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1099.44258055894,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_\{01517\}, !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  79.1073608398438,                       !- Volume {m3}
  171.599624633789;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_Floor_1311_\{01529\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_\{01517\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_RoofCeiling_1298_\{01515\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 11.35,                   !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 11.35,                   !- X,Y,Z Vertex 2 {m}
  208.12, 68.6, 11.35,                    !- X,Y,Z Vertex 3 {m}
  218.08, 69.02, 11.35,                   !- X,Y,Z Vertex 4 {m}
  222.56, 67.39, 11.35,                   !- X,Y,Z Vertex 5 {m}
  219.02, 56.43, 11.35,                   !- X,Y,Z Vertex 6 {m}
  215.82, 56.15, 11.35,                   !- X,Y,Z Vertex 7 {m}
  215.2, 61.97, 11.35,                    !- X,Y,Z Vertex 8 {m}
  212.2, 61.58, 11.35,                    !- X,Y,Z Vertex 9 {m}
  212.95, 55.89, 11.35;                   !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_RoofCeiling_1310_\{01528\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_\{01517\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Floor_1993_\{02061\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 11.81,                   !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 11.81,                    !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 11.81,                    !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 11.81,                   !- X,Y,Z Vertex 4 {m}
  219.02, 56.43, 11.81,                   !- X,Y,Z Vertex 5 {m}
  222.56, 67.39, 11.81,                   !- X,Y,Z Vertex 6 {m}
  218.08, 69.02, 11.81,                   !- X,Y,Z Vertex 7 {m}
  208.12, 68.6, 11.81,                    !- X,Y,Z Vertex 8 {m}
  203.56, 66.48, 11.81,                   !- X,Y,Z Vertex 9 {m}
  208.67, 55.51, 11.81;                   !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_Wall_1300_\{01518\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_\{01517\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_Wall_1210_\{01422\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.2, 61.97, 11.81,                    !- X,Y,Z Vertex 1 {m}
  215.2, 61.97, 11.35,                    !- X,Y,Z Vertex 2 {m}
  215.82, 56.15, 11.35,                   !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_Wall_1301_\{01519\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_\{01517\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_Wall_1209_\{01421\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.2, 61.58, 11.81,                    !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 11.35,                    !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 11.35,                    !- X,Y,Z Vertex 3 {m}
  215.2, 61.97, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_Wall_1302_\{01520\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_\{01517\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_Wall_1212_\{01424\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 11.81,                   !- X,Y,Z Vertex 1 {m}
  212.95, 55.89, 11.35,                   !- X,Y,Z Vertex 2 {m}
  212.2, 61.58, 11.35,                    !- X,Y,Z Vertex 3 {m}
  212.2, 61.58, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_Wall_1303_\{01521\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_\{01517\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 11.81,                   !- X,Y,Z Vertex 1 {m}
  208.67, 55.51, 11.35,                   !- X,Y,Z Vertex 2 {m}
  212.95, 55.89, 11.35,                   !- X,Y,Z Vertex 3 {m}
  212.95, 55.89, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_Wall_1304_\{01522\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_\{01517\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_Wall_1152_\{01360\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  203.56, 66.48, 11.81,                   !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 11.35,                   !- X,Y,Z Vertex 2 {m}
  208.67, 55.51, 11.35,                   !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_Wall_1305_\{01523\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_\{01517\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.12, 68.6, 11.81,                    !- X,Y,Z Vertex 1 {m}
  208.12, 68.6, 11.35,                    !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 11.35,                   !- X,Y,Z Vertex 3 {m}
  203.56, 66.48, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_Wall_1306_\{01524\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_\{01517\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  218.08, 69.02, 11.81,                   !- X,Y,Z Vertex 1 {m}
  218.08, 69.02, 11.35,                   !- X,Y,Z Vertex 2 {m}
  208.12, 68.6, 11.35,                    !- X,Y,Z Vertex 3 {m}
  208.12, 68.6, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_Wall_1307_\{01525\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_\{01517\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  222.56, 67.39, 11.81,                   !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 11.35,                   !- X,Y,Z Vertex 2 {m}
  218.08, 69.02, 11.35,                   !- X,Y,Z Vertex 3 {m}
  218.08, 69.02, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_Wall_1308_\{01526\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_\{01517\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_Wall_1275_\{01491\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  219.02, 56.43, 11.81,                   !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 11.35,                   !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 11.35,                   !- X,Y,Z Vertex 3 {m}
  222.56, 67.39, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_Wall_1309_\{01527\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_\{01517\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.82, 56.15, 11.81,                   !- X,Y,Z Vertex 1 {m}
  215.82, 56.15, 11.35,                   !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 11.35,                   !- X,Y,Z Vertex 3 {m}
  219.02, 56.43, 11.81;                   !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L3 \- A \- OFFICE\-1_LightHeatGainFrom_L3 \- A \- OFFICE\-1_\{02382\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_\{01517\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  641.233355281654,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_\{01395\}, !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  127.646095275879,                       !- Volume {m3}
  276.889801025391;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_Floor_1198_\{01408\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_\{01395\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_RoofCeiling_1184_\{01393\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  263.43, 28.11, 11.35,                   !- X,Y,Z Vertex 1 {m}
  258.64, 38.38, 11.35,                   !- X,Y,Z Vertex 2 {m}
  257.32, 39.6, 11.35,                    !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 11.35,                   !- X,Y,Z Vertex 4 {m}
  258.81, 47.12, 11.35,                   !- X,Y,Z Vertex 5 {m}
  254.3, 42.37, 11.35,                    !- X,Y,Z Vertex 6 {m}
  253.01, 43.56, 11.35,                   !- X,Y,Z Vertex 7 {m}
  257.05, 54.89, 11.35,                   !- X,Y,Z Vertex 8 {m}
  261.36, 53.32, 11.35,                   !- X,Y,Z Vertex 9 {m}
  268.94, 46.24, 11.35,                   !- X,Y,Z Vertex 10 {m}
  274.9, 33.46, 11.35;                    !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_RoofCeiling_1197_\{01407\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_\{01395\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_Floor_1998_\{02074\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  274.9, 33.46, 11.81,                    !- X,Y,Z Vertex 1 {m}
  268.94, 46.24, 11.81,                   !- X,Y,Z Vertex 2 {m}
  261.36, 53.32, 11.81,                   !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 11.81,                   !- X,Y,Z Vertex 4 {m}
  253.01, 43.56, 11.81,                   !- X,Y,Z Vertex 5 {m}
  254.3, 42.37, 11.81,                    !- X,Y,Z Vertex 6 {m}
  258.81, 47.12, 11.81,                   !- X,Y,Z Vertex 7 {m}
  261.75, 43.85, 11.81,                   !- X,Y,Z Vertex 8 {m}
  257.32, 39.6, 11.81,                    !- X,Y,Z Vertex 9 {m}
  258.64, 38.38, 11.81,                   !- X,Y,Z Vertex 10 {m}
  263.43, 28.11, 11.81;                   !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_Wall_1186_\{01396\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_\{01395\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.36, 53.32, 11.81,                   !- X,Y,Z Vertex 1 {m}
  261.36, 53.32, 11.35,                   !- X,Y,Z Vertex 2 {m}
  257.05, 54.89, 11.35,                   !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_Wall_1187_\{01397\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_\{01395\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  268.94, 46.24, 11.81,                   !- X,Y,Z Vertex 1 {m}
  268.94, 46.24, 11.35,                   !- X,Y,Z Vertex 2 {m}
  261.36, 53.32, 11.35,                   !- X,Y,Z Vertex 3 {m}
  261.36, 53.32, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_Wall_1188_\{01398\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_\{01395\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  274.9, 33.46, 11.81,                    !- X,Y,Z Vertex 1 {m}
  274.9, 33.46, 11.35,                    !- X,Y,Z Vertex 2 {m}
  268.94, 46.24, 11.35,                   !- X,Y,Z Vertex 3 {m}
  268.94, 46.24, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_Wall_1189_\{01399\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_\{01395\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  263.43, 28.11, 11.81,                   !- X,Y,Z Vertex 1 {m}
  263.43, 28.11, 11.35,                   !- X,Y,Z Vertex 2 {m}
  274.9, 33.46, 11.35,                    !- X,Y,Z Vertex 3 {m}
  274.9, 33.46, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_Wall_1190_\{01400\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_\{01395\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  258.64, 38.38, 11.81,                   !- X,Y,Z Vertex 1 {m}
  258.64, 38.38, 11.35,                   !- X,Y,Z Vertex 2 {m}
  263.43, 28.11, 11.35,                   !- X,Y,Z Vertex 3 {m}
  263.43, 28.11, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_Wall_1191_\{01401\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_\{01395\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 11.81,                    !- X,Y,Z Vertex 1 {m}
  257.32, 39.6, 11.35,                    !- X,Y,Z Vertex 2 {m}
  258.64, 38.38, 11.35,                   !- X,Y,Z Vertex 3 {m}
  258.64, 38.38, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_Wall_1192_\{01402\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_\{01395\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_Wall_1227_\{01441\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.75, 43.85, 11.81,                   !- X,Y,Z Vertex 1 {m}
  261.75, 43.85, 11.35,                   !- X,Y,Z Vertex 2 {m}
  257.32, 39.6, 11.35,                    !- X,Y,Z Vertex 3 {m}
  257.32, 39.6, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_Wall_1193_\{01403\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_\{01395\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_Wall_1226_\{01440\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  258.81, 47.12, 11.81,                   !- X,Y,Z Vertex 1 {m}
  258.81, 47.12, 11.35,                   !- X,Y,Z Vertex 2 {m}
  261.75, 43.85, 11.35,                   !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_Wall_1194_\{01404\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_\{01395\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_Wall_1225_\{01439\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  254.3, 42.37, 11.81,                    !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 11.35,                    !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 11.35,                   !- X,Y,Z Vertex 3 {m}
  258.81, 47.12, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_Wall_1195_\{01405\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_\{01395\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 11.81,                   !- X,Y,Z Vertex 1 {m}
  253.01, 43.56, 11.35,                   !- X,Y,Z Vertex 2 {m}
  254.3, 42.37, 11.35,                    !- X,Y,Z Vertex 3 {m}
  254.3, 42.37, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_Wall_1196_\{01406\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_\{01395\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_Wall_1273_\{01489\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 11.81,                   !- X,Y,Z Vertex 1 {m}
  257.05, 54.89, 11.35,                   !- X,Y,Z Vertex 2 {m}
  253.01, 43.56, 11.35,                   !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 11.81;                   !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L3 \- A \- OFFICE\-2_LightHeatGainFrom_L3 \- A \- OFFICE\-2_\{02361\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_\{01395\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1034.68161153436,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_\{01420\}, !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  7.88907814025879,                       !- Volume {m3}
  17.1129817962646;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_Floor_1214_\{01426\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_\{01420\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_RoofCeiling_1207_\{01418\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 11.35,                   !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 11.35,                    !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 11.35,                    !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_RoofCeiling_1213_\{01425\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_\{01420\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Floor_1992_\{02060\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.82, 56.15, 11.81,                   !- X,Y,Z Vertex 1 {m}
  215.2, 61.97, 11.81,                    !- X,Y,Z Vertex 2 {m}
  212.2, 61.58, 11.81,                    !- X,Y,Z Vertex 3 {m}
  212.95, 55.89, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_Wall_1209_\{01421\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_\{01420\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_Wall_1301_\{01519\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.2, 61.97, 11.81,                    !- X,Y,Z Vertex 1 {m}
  215.2, 61.97, 11.35,                    !- X,Y,Z Vertex 2 {m}
  212.2, 61.58, 11.35,                    !- X,Y,Z Vertex 3 {m}
  212.2, 61.58, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_Wall_1210_\{01422\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_\{01420\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_Wall_1300_\{01518\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.82, 56.15, 11.81,                   !- X,Y,Z Vertex 1 {m}
  215.82, 56.15, 11.35,                   !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 11.35,                    !- X,Y,Z Vertex 3 {m}
  215.2, 61.97, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_Wall_1211_\{01423\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_\{01420\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 11.81,                   !- X,Y,Z Vertex 1 {m}
  212.95, 55.89, 11.35,                   !- X,Y,Z Vertex 2 {m}
  215.82, 56.15, 11.35,                   !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_Wall_1212_\{01424\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_\{01420\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_Wall_1302_\{01520\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.2, 61.58, 11.81,                    !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 11.35,                    !- X,Y,Z Vertex 2 {m}
  212.95, 55.89, 11.35,                   !- X,Y,Z Vertex 3 {m}
  212.95, 55.89, 11.81;                   !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L3 \- A \- STAIRS\-1_LightHeatGainFrom_L3 \- A \- STAIRS\-1_\{02368\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_\{01420\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  47.4763798258223,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_\{01438\}, !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  12.4071416854858,                       !- Volume {m3}
  26.9135608673096;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_Floor_1230_\{01444\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_\{01438\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_RoofCeiling_1223_\{01436\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 11.35,                    !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 11.35,                    !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 11.35,                   !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_RoofCeiling_1229_\{01443\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_\{01438\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_Floor_1999_\{02075\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.75, 43.85, 11.81,                   !- X,Y,Z Vertex 1 {m}
  258.81, 47.12, 11.81,                   !- X,Y,Z Vertex 2 {m}
  254.3, 42.37, 11.81,                    !- X,Y,Z Vertex 3 {m}
  257.32, 39.6, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_Wall_1225_\{01439\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_\{01438\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_Wall_1194_\{01404\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  258.81, 47.12, 11.81,                   !- X,Y,Z Vertex 1 {m}
  258.81, 47.12, 11.35,                   !- X,Y,Z Vertex 2 {m}
  254.3, 42.37, 11.35,                    !- X,Y,Z Vertex 3 {m}
  254.3, 42.37, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_Wall_1226_\{01440\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_\{01438\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_Wall_1193_\{01403\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.75, 43.85, 11.81,                   !- X,Y,Z Vertex 1 {m}
  261.75, 43.85, 11.35,                   !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 11.35,                   !- X,Y,Z Vertex 3 {m}
  258.81, 47.12, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_Wall_1227_\{01441\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_\{01438\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_Wall_1192_\{01402\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 11.81,                    !- X,Y,Z Vertex 1 {m}
  257.32, 39.6, 11.35,                    !- X,Y,Z Vertex 2 {m}
  261.75, 43.85, 11.35,                   !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_Wall_1228_\{01442\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_\{01438\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  254.3, 42.37, 11.81,                    !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 11.35,                    !- X,Y,Z Vertex 2 {m}
  257.32, 39.6, 11.35,                    !- X,Y,Z Vertex 3 {m}
  257.32, 39.6, 11.81;                    !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L3 \- A \- STAIR\-2_LightHeatGainFrom_L3 \- A \- STAIR\-2_\{02371\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_\{01438\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.6660315200405,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_\{01864\}, !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  303.821655273438,                       !- Volume {m3}
  659.053833007812;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_Floor_1631_\{01873\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_\{01864\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_RoofCeiling_1620_\{01862\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.76, 25.24, 11.35,                   !- X,Y,Z Vertex 1 {m}
  138.65, 36.21, 11.35,                   !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 11.35,                   !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 11.35,                    !- X,Y,Z Vertex 4 {m}
  151.59, 28.89, 11.35,                   !- X,Y,Z Vertex 5 {m}
  148.24, 36.07, 11.35,                   !- X,Y,Z Vertex 6 {m}
  144.53, 34.34, 11.35,                   !- X,Y,Z Vertex 7 {m}
  147.87, 27.16, 11.35;                   !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_RoofCeiling_1949_\{01874\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_\{01864\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Floor_1959_\{01928\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 11.81,                   !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 11.81,                   !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 11.81,                   !- X,Y,Z Vertex 3 {m}
  148.37, 35.8, 11.81,                    !- X,Y,Z Vertex 4 {m}
  148.91, 36.04, 11.81,                   !- X,Y,Z Vertex 5 {m}
  147.01, 40.11, 11.81,                   !- X,Y,Z Vertex 6 {m}
  138.65, 36.21, 11.81,                   !- X,Y,Z Vertex 7 {m}
  143.76, 25.24, 11.81;                   !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_RoofCeiling_1950_\{01875\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_\{01864\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- STAIRS_Floor_1961_\{01938\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.13, 29.15, 11.81,                   !- X,Y,Z Vertex 1 {m}
  148.91, 36.04, 11.81,                   !- X,Y,Z Vertex 2 {m}
  148.37, 35.8, 11.81,                    !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_RoofCeiling_1951_\{01876\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_\{01864\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_Floor_2011_\{02102\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 11.81,                    !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 11.81,                   !- X,Y,Z Vertex 2 {m}
  147.01, 40.11, 11.81,                   !- X,Y,Z Vertex 3 {m}
  152.13, 29.15, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_Wall_1622_\{01865\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_\{01864\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_Wall_1552_\{01792\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.65, 36.21, 11.81,                   !- X,Y,Z Vertex 1 {m}
  138.65, 36.21, 11.35,                   !- X,Y,Z Vertex 2 {m}
  143.76, 25.24, 11.35,                   !- X,Y,Z Vertex 3 {m}
  143.76, 25.24, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_Wall_1623_\{01866\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_\{01864\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  190.45, 60.36, 11.81,                   !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 11.35,                   !- X,Y,Z Vertex 2 {m}
  138.65, 36.21, 11.35,                   !- X,Y,Z Vertex 3 {m}
  138.65, 36.21, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_Wall_1624_\{01867\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_\{01864\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_Wall_1150_\{01358\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 11.81,                    !- X,Y,Z Vertex 1 {m}
  195.57, 49.4, 11.35,                    !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 11.35,                   !- X,Y,Z Vertex 3 {m}
  190.45, 60.36, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_Wall_1625_\{01868\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_\{01864\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 11.81,                   !- X,Y,Z Vertex 1 {m}
  151.59, 28.89, 11.35,                   !- X,Y,Z Vertex 2 {m}
  195.57, 49.4, 11.35,                    !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_Wall_1626_\{01869\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_\{01864\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_Wall_1643_\{01890\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  148.24, 36.07, 11.81,                   !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 11.35,                   !- X,Y,Z Vertex 2 {m}
  151.59, 28.89, 11.35,                   !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_Wall_1627_\{01870\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_\{01864\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_Wall_1642_\{01889\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.53, 34.34, 11.81,                   !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 11.35,                   !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 11.35,                   !- X,Y,Z Vertex 3 {m}
  148.24, 36.07, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_Wall_1628_\{01871\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_\{01864\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_Wall_1641_\{01888\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 11.81,                   !- X,Y,Z Vertex 1 {m}
  147.87, 27.16, 11.35,                   !- X,Y,Z Vertex 2 {m}
  144.53, 34.34, 11.35,                   !- X,Y,Z Vertex 3 {m}
  144.53, 34.34, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_Wall_1629_\{01872\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_\{01864\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.76, 25.24, 11.81,                   !- X,Y,Z Vertex 1 {m}
  143.76, 25.24, 11.35,                   !- X,Y,Z Vertex 2 {m}
  147.87, 27.16, 11.35,                   !- X,Y,Z Vertex 3 {m}
  147.87, 27.16, 11.81;                   !- X,Y,Z Vertex 4 {m}

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_\{01887\}, !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  14.9738330841064,                       !- Volume {m3}
  32.47998046875;                         !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_Floor_1646_\{01892\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_\{01887\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_RoofCeiling_1639_\{01885\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 11.35,                   !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 11.35,                   !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 11.35,                   !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_RoofCeiling_1952_\{01893\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_\{01887\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Floor_1960_\{01929\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.93, 27.19, 11.81,                   !- X,Y,Z Vertex 1 {m}
  144.71, 34.09, 11.81,                   !- X,Y,Z Vertex 2 {m}
  148.37, 35.8, 11.81,                    !- X,Y,Z Vertex 3 {m}
  148.24, 36.07, 11.81,                   !- X,Y,Z Vertex 4 {m}
  144.53, 34.34, 11.81,                   !- X,Y,Z Vertex 5 {m}
  147.87, 27.16, 11.81;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_RoofCeiling_1953_\{01894\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_\{01887\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- STAIRS_Floor_1962_\{01939\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 11.81,                   !- X,Y,Z Vertex 1 {m}
  148.37, 35.8, 11.81,                    !- X,Y,Z Vertex 2 {m}
  144.71, 34.09, 11.81,                   !- X,Y,Z Vertex 3 {m}
  147.93, 27.19, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_Wall_1641_\{01888\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_\{01887\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_Wall_1628_\{01871\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.53, 34.34, 11.81,                   !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 11.35,                   !- X,Y,Z Vertex 2 {m}
  147.87, 27.16, 11.35,                   !- X,Y,Z Vertex 3 {m}
  147.87, 27.16, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_Wall_1642_\{01889\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_\{01887\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_Wall_1627_\{01870\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  148.24, 36.07, 11.81,                   !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 11.35,                   !- X,Y,Z Vertex 2 {m}
  144.53, 34.34, 11.35,                   !- X,Y,Z Vertex 3 {m}
  144.53, 34.34, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_Wall_1643_\{01890\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_\{01887\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_Wall_1626_\{01869\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 11.81,                   !- X,Y,Z Vertex 1 {m}
  151.59, 28.89, 11.35,                   !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 11.35,                   !- X,Y,Z Vertex 3 {m}
  148.24, 36.07, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_Wall_1644_\{01891\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_\{01887\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 11.81,                   !- X,Y,Z Vertex 1 {m}
  147.87, 27.16, 11.35,                   !- X,Y,Z Vertex 2 {m}
  151.59, 28.89, 11.35,                   !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 11.81;                   !- X,Y,Z Vertex 4 {m}

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_\{01789\}, !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  356.876983642578,                       !- Volume {m3}
  774.137634277344;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_Floor_1555_\{01794\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_\{01789\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- C \- BARRACKS_RoofCeiling_1548_\{01786\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 11.35,                     !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 11.35,                     !- X,Y,Z Vertex 2 {m}
  138.65, 36.21, 11.35,                   !- X,Y,Z Vertex 3 {m}
  143.76, 25.24, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_RoofCeiling_1947_\{01795\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_\{01789\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Floor_1958_\{01927\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.76, 25.24, 11.81,                   !- X,Y,Z Vertex 1 {m}
  138.65, 36.21, 11.81,                   !- X,Y,Z Vertex 2 {m}
  126.36, 30.48, 11.81,                   !- X,Y,Z Vertex 3 {m}
  131.48, 19.52, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_RoofCeiling_1948_\{01796\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_\{01789\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_Floor_2007_\{02093\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.48, 19.52, 11.81,                   !- X,Y,Z Vertex 1 {m}
  126.36, 30.48, 11.81,                   !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 11.81,                     !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 11.81;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_Wall_1550_\{01790\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_\{01789\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_Wall_1493_\{01730\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.66, 9.16, 11.81,                     !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 11.35,                     !- X,Y,Z Vertex 2 {m}
  85.77, -1.8, 11.35,                     !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 11.81;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_Wall_1551_\{01791\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_\{01789\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.65, 36.21, 11.81,                   !- X,Y,Z Vertex 1 {m}
  138.65, 36.21, 11.35,                   !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 11.35,                     !- X,Y,Z Vertex 3 {m}
  80.66, 9.16, 11.81;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_Wall_1552_\{01792\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_\{01789\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_Wall_1622_\{01865\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  143.76, 25.24, 11.81,                   !- X,Y,Z Vertex 1 {m}
  143.76, 25.24, 11.35,                   !- X,Y,Z Vertex 2 {m}
  138.65, 36.21, 11.35,                   !- X,Y,Z Vertex 3 {m}
  138.65, 36.21, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_Wall_1553_\{01793\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_\{01789\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 11.81,                     !- X,Y,Z Vertex 1 {m}
  85.77, -1.8, 11.35,                     !- X,Y,Z Vertex 2 {m}
  143.76, 25.24, 11.35,                   !- X,Y,Z Vertex 3 {m}
  143.76, 25.24, 11.81;                   !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L3 \- C \- BARRACKS_LightHeatGainFrom_L3 \- C \- BARRACKS_\{02425\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_\{01789\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4865.24316671705,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_\{01639\}, !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  203.409042358398,                       !- Volume {m3}
  441.226989746094;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_Floor_1420_\{01645\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_\{01639\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-1_RoofCeiling_1412_\{01637\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 11.35,                   !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 11.35,                   !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 11.35,                   !- X,Y,Z Vertex 3 {m}
  60.65, -13, 11.35,                      !- X,Y,Z Vertex 4 {m}
  66.27, -14.8, 11.35;                    !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_RoofCeiling_1935_\{01646\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_\{01639\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_Floor_2002_\{02083\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 11.81,                    !- X,Y,Z Vertex 1 {m}
  60.65, -13, 11.81,                      !- X,Y,Z Vertex 2 {m}
  55.4, -10.83, 11.81,                    !- X,Y,Z Vertex 3 {m}
  55.04, -10.7, 11.81,                    !- X,Y,Z Vertex 4 {m}
  42.37, -45.45, 11.81,                   !- X,Y,Z Vertex 5 {m}
  53.61, -49.58, 11.81;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_Wall_1414_\{01640\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_\{01639\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Wall_1361_\{01584\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.37, -45.45, 11.81,                   !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 11.35,                   !- X,Y,Z Vertex 2 {m}
  53.61, -49.58, 11.35,                   !- X,Y,Z Vertex 3 {m}
  53.61, -49.58, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_Wall_1415_\{01641\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_\{01639\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.05, -10.69, 11.81,                   !- X,Y,Z Vertex 1 {m}
  55.05, -10.69, 11.35,                   !- X,Y,Z Vertex 2 {m}
  42.37, -45.45, 11.35,                   !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_Wall_1416_\{01642\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_\{01639\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1459_\{01692\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.65, -13, 11.81,                      !- X,Y,Z Vertex 1 {m}
  60.65, -13, 11.35,                      !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 11.35,                   !- X,Y,Z Vertex 3 {m}
  55.05, -10.69, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_Wall_1417_\{01643\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_\{01639\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1458_\{01691\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 11.81,                    !- X,Y,Z Vertex 1 {m}
  66.27, -14.8, 11.35,                    !- X,Y,Z Vertex 2 {m}
  60.65, -13, 11.35,                      !- X,Y,Z Vertex 3 {m}
  60.65, -13, 11.81;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_Wall_1418_\{01644\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_\{01639\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 11.81,                   !- X,Y,Z Vertex 1 {m}
  53.61, -49.58, 11.35,                   !- X,Y,Z Vertex 2 {m}
  66.27, -14.8, 11.35,                    !- X,Y,Z Vertex 3 {m}
  66.27, -14.8, 11.81;                    !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L3 \- D \- BARRACKS\-1_LightHeatGainFrom_L3 \- D \- BARRACKS\-1_\{02399\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_\{01639\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2772.94255982541,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_\{01727\}, !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  77.8535232543945,                       !- Volume {m3}
  168.879806518555;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_Floor_1496_\{01733\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_\{01727\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- BARRACKS\-2_RoofCeiling_1489_\{01725\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 11.35,                     !- X,Y,Z Vertex 1 {m}
  68, 3.27, 11.35,                        !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 11.35,                     !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 11.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_RoofCeiling_1495_\{01732\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_\{01727\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_Floor_2006_\{02092\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 11.81,                     !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 11.81,                     !- X,Y,Z Vertex 2 {m}
  68, 3.27, 11.81,                        !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 11.81;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_Wall_1491_\{01728\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_\{01727\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1463_\{01696\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68, 3.27, 11.81,                        !- X,Y,Z Vertex 1 {m}
  68, 3.27, 11.35,                        !- X,Y,Z Vertex 2 {m}
  73.12, -7.7, 11.35,                     !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 11.81;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_Wall_1492_\{01729\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_\{01727\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.66, 9.16, 11.81,                     !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 11.35,                     !- X,Y,Z Vertex 2 {m}
  68, 3.27, 11.35,                        !- X,Y,Z Vertex 3 {m}
  68, 3.27, 11.81;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_Wall_1493_\{01730\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_\{01727\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_Wall_1550_\{01790\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 11.81,                     !- X,Y,Z Vertex 1 {m}
  85.77, -1.8, 11.35,                     !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 11.35,                     !- X,Y,Z Vertex 3 {m}
  80.66, 9.16, 11.81;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_Wall_1494_\{01731\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_\{01727\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 11.81,                     !- X,Y,Z Vertex 1 {m}
  73.12, -7.7, 11.35,                     !- X,Y,Z Vertex 2 {m}
  85.77, -1.8, 11.35,                     !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 11.81;                     !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L3 \- D \- BARRACKS\-2_LightHeatGainFrom_L3 \- D \- BARRACKS\-2_\{02417\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_\{01727\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1061.34487208016,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_\{01579\}, !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  127.839752197266,                       !- Volume {m3}
  277.514434814453;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Floor_1370_\{01592\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_\{01579\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_RoofCeiling_1355_\{01577\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.31, -72.87, 11.35,                   !- X,Y,Z Vertex 1 {m}
  41.35, -60.09, 11.35,                   !- X,Y,Z Vertex 2 {m}
  40.8, -49.74, 11.35,                    !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 11.35,                   !- X,Y,Z Vertex 4 {m}
  53.61, -49.58, 11.35,                   !- X,Y,Z Vertex 5 {m}
  53.71, -51.61, 11.35,                   !- X,Y,Z Vertex 6 {m}
  46.44, -51.97, 11.35,                   !- X,Y,Z Vertex 7 {m}
  46.61, -55.57, 11.35,                   !- X,Y,Z Vertex 8 {m}
  53.89, -55.21, 11.35,                   !- X,Y,Z Vertex 9 {m}
  53.99, -57.22, 11.35,                   !- X,Y,Z Vertex 10 {m}
  58.79, -67.51, 11.35;                   !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_RoofCeiling_1932_\{01593\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_\{01579\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Floor_1981_\{02033\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.79, -67.51, 11.81,                   !- X,Y,Z Vertex 1 {m}
  53.99, -57.22, 11.81,                   !- X,Y,Z Vertex 2 {m}
  49.54, -57.44, 11.81,                   !- X,Y,Z Vertex 3 {m}
  49.44, -55.43, 11.81,                   !- X,Y,Z Vertex 4 {m}
  46.61, -55.57, 11.81,                   !- X,Y,Z Vertex 5 {m}
  46.44, -51.97, 11.81,                   !- X,Y,Z Vertex 6 {m}
  53.71, -51.61, 11.81,                   !- X,Y,Z Vertex 7 {m}
  53.61, -49.58, 11.81,                   !- X,Y,Z Vertex 8 {m}
  42.36, -45.48, 11.81,                   !- X,Y,Z Vertex 9 {m}
  40.8, -49.74, 11.81,                    !- X,Y,Z Vertex 10 {m}
  41.35, -60.09, 11.81,                   !- X,Y,Z Vertex 11 {m}
  47.31, -72.87, 11.81;                   !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_RoofCeiling_1933_\{01594\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_\{01579\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Floor_1983_\{02045\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.99, -57.22, 11.81,                   !- X,Y,Z Vertex 1 {m}
  53.89, -55.21, 11.81,                   !- X,Y,Z Vertex 2 {m}
  49.44, -55.43, 11.81,                   !- X,Y,Z Vertex 3 {m}
  49.54, -57.44, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Wall_1357_\{01580\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_\{01579\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.35, -60.09, 11.81,                   !- X,Y,Z Vertex 1 {m}
  41.35, -60.09, 11.35,                   !- X,Y,Z Vertex 2 {m}
  47.31, -72.87, 11.35,                   !- X,Y,Z Vertex 3 {m}
  47.31, -72.87, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Wall_1358_\{01581\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_\{01579\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.32, -59.44, 11.81,                   !- X,Y,Z Vertex 1 {m}
  41.32, -59.44, 11.35,                   !- X,Y,Z Vertex 2 {m}
  41.35, -60.09, 11.35,                   !- X,Y,Z Vertex 3 {m}
  41.35, -60.09, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Wall_1359_\{01582\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_\{01579\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8, -49.74, 11.81,                    !- X,Y,Z Vertex 1 {m}
  40.8, -49.74, 11.35,                    !- X,Y,Z Vertex 2 {m}
  41.32, -59.44, 11.35,                   !- X,Y,Z Vertex 3 {m}
  41.32, -59.44, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Wall_1360_\{01583\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_\{01579\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.37, -45.45, 11.81,                   !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 11.35,                   !- X,Y,Z Vertex 2 {m}
  40.8, -49.74, 11.35,                    !- X,Y,Z Vertex 3 {m}
  40.8, -49.74, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Wall_1361_\{01584\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_\{01579\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_Wall_1414_\{01640\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 11.81,                   !- X,Y,Z Vertex 1 {m}
  53.61, -49.58, 11.35,                   !- X,Y,Z Vertex 2 {m}
  42.37, -45.45, 11.35,                   !- X,Y,Z Vertex 3 {m}
  42.37, -45.45, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Wall_1362_\{01585\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_\{01579\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.71, -51.61, 11.81,                   !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 11.35,                   !- X,Y,Z Vertex 2 {m}
  53.61, -49.58, 11.35,                   !- X,Y,Z Vertex 3 {m}
  53.61, -49.58, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Wall_1363_\{01586\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_\{01579\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_Wall_1321_\{01541\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.44, -51.97, 11.81,                   !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 11.35,                   !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 11.35,                   !- X,Y,Z Vertex 3 {m}
  53.71, -51.61, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Wall_1364_\{01587\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_\{01579\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_Wall_1320_\{01540\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 11.81,                   !- X,Y,Z Vertex 1 {m}
  46.61, -55.57, 11.35,                   !- X,Y,Z Vertex 2 {m}
  46.44, -51.97, 11.35,                   !- X,Y,Z Vertex 3 {m}
  46.44, -51.97, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Wall_1365_\{01588\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_\{01579\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_Wall_1323_\{01543\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.89, -55.21, 11.81,                   !- X,Y,Z Vertex 1 {m}
  53.89, -55.21, 11.35,                   !- X,Y,Z Vertex 2 {m}
  46.61, -55.57, 11.35,                   !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Wall_1366_\{01589\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_\{01579\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.99, -57.22, 11.81,                   !- X,Y,Z Vertex 1 {m}
  53.99, -57.22, 11.35,                   !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 11.35,                   !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Wall_1367_\{01590\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_\{01579\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.79, -67.51, 11.81,                   !- X,Y,Z Vertex 1 {m}
  58.79, -67.51, 11.35,                   !- X,Y,Z Vertex 2 {m}
  53.99, -57.22, 11.35,                   !- X,Y,Z Vertex 3 {m}
  53.99, -57.22, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Wall_1368_\{01591\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_\{01579\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.31, -72.87, 11.81,                   !- X,Y,Z Vertex 1 {m}
  47.31, -72.87, 11.35,                   !- X,Y,Z Vertex 2 {m}
  58.79, -67.51, 11.35,                   !- X,Y,Z Vertex 3 {m}
  58.79, -67.51, 11.81;                   !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L3 \- D \- OFFICE\-1_LightHeatGainFrom_L3 \- D \- OFFICE\-1_\{02392\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_\{01579\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1037.01574263306,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  74.533821105957,                        !- Volume {m3}
  161.739440917969;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Floor_1471_\{01703\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_RoofCeiling_1456_\{01687\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 11.35,                    !- X,Y,Z Vertex 1 {m}
  60.65, -13, 11.35,                      !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 11.35,                   !- X,Y,Z Vertex 3 {m}
  56.69, -6.19, 11.35,                    !- X,Y,Z Vertex 4 {m}
  63.43, 1.13, 11.35,                     !- X,Y,Z Vertex 5 {m}
  68, 3.27, 11.35,                        !- X,Y,Z Vertex 6 {m}
  73.12, -7.7, 11.35,                     !- X,Y,Z Vertex 7 {m}
  71.33, -9.55, 11.35,                    !- X,Y,Z Vertex 8 {m}
  66, -4.4, 11.35,                        !- X,Y,Z Vertex 9 {m}
  63.41, -7.09, 11.35,                    !- X,Y,Z Vertex 10 {m}
  68.74, -12.23, 11.35;                   !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_RoofCeiling_1942_\{01704\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Floor_1973_\{01973\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 11.81,                   !- X,Y,Z Vertex 1 {m}
  63.41, -7.09, 11.81,                    !- X,Y,Z Vertex 2 {m}
  66, -4.4, 11.81,                        !- X,Y,Z Vertex 3 {m}
  66.37, -4.77, 11.81,                    !- X,Y,Z Vertex 4 {m}
  66.4, -4.74, 11.81,                     !- X,Y,Z Vertex 5 {m}
  71.35, -9.53, 11.81,                    !- X,Y,Z Vertex 6 {m}
  73.12, -7.7, 11.81,                     !- X,Y,Z Vertex 7 {m}
  68, 3.26, 11.81,                        !- X,Y,Z Vertex 8 {m}
  63.43, 1.13, 11.81,                     !- X,Y,Z Vertex 9 {m}
  56.69, -6.19, 11.81,                    !- X,Y,Z Vertex 10 {m}
  55.05, -10.69, 11.81,                   !- X,Y,Z Vertex 11 {m}
  55.4, -10.83, 11.81,                    !- X,Y,Z Vertex 12 {m}
  66.27, -14.8, 11.81;                    !- X,Y,Z Vertex 13 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_RoofCeiling_1943_\{01705\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_Floor_1975_\{01983\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.35, -9.53, 11.81,                    !- X,Y,Z Vertex 1 {m}
  66.4, -4.74, 11.81,                     !- X,Y,Z Vertex 2 {m}
  66.37, -4.77, 11.81,                    !- X,Y,Z Vertex 3 {m}
  71.33, -9.55, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_RoofCeiling_1944_\{01706\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_Floor_2003_\{02084\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.4, -10.83, 11.81,                    !- X,Y,Z Vertex 1 {m}
  60.65, -13, 11.81,                      !- X,Y,Z Vertex 2 {m}
  66.27, -14.8, 11.81;                    !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1458_\{01691\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_Wall_1417_\{01643\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.65, -13, 11.81,                      !- X,Y,Z Vertex 1 {m}
  60.65, -13, 11.35,                      !- X,Y,Z Vertex 2 {m}
  66.27, -14.8, 11.35,                    !- X,Y,Z Vertex 3 {m}
  66.27, -14.8, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1459_\{01692\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_Wall_1416_\{01642\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.05, -10.69, 11.81,                   !- X,Y,Z Vertex 1 {m}
  55.05, -10.69, 11.35,                   !- X,Y,Z Vertex 2 {m}
  60.65, -13, 11.35,                      !- X,Y,Z Vertex 3 {m}
  60.65, -13, 11.81;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1460_\{01693\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.69, -6.19, 11.81,                    !- X,Y,Z Vertex 1 {m}
  56.69, -6.19, 11.35,                    !- X,Y,Z Vertex 2 {m}
  55.05, -10.69, 11.35,                   !- X,Y,Z Vertex 3 {m}
  55.05, -10.69, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1461_\{01694\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.43, 1.13, 11.81,                     !- X,Y,Z Vertex 1 {m}
  63.43, 1.13, 11.35,                     !- X,Y,Z Vertex 2 {m}
  56.69, -6.19, 11.35,                    !- X,Y,Z Vertex 3 {m}
  56.69, -6.19, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1462_\{01695\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68, 3.27, 11.81,                        !- X,Y,Z Vertex 1 {m}
  68, 3.27, 11.35,                        !- X,Y,Z Vertex 2 {m}
  63.43, 1.13, 11.35,                     !- X,Y,Z Vertex 3 {m}
  63.43, 1.13, 11.81;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1463_\{01696\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_Wall_1491_\{01728\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 11.81,                     !- X,Y,Z Vertex 1 {m}
  73.12, -7.7, 11.35,                     !- X,Y,Z Vertex 2 {m}
  68, 3.27, 11.35,                        !- X,Y,Z Vertex 3 {m}
  68, 3.27, 11.81;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1464_\{01697\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.33, -9.55, 11.81,                    !- X,Y,Z Vertex 1 {m}
  71.33, -9.55, 11.35,                    !- X,Y,Z Vertex 2 {m}
  73.12, -7.7, 11.35,                     !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 11.81;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1465_\{01698\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_Wall_1433_\{01662\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.79, -7.1, 11.81,                     !- X,Y,Z Vertex 1 {m}
  68.79, -7.1, 11.35,                     !- X,Y,Z Vertex 2 {m}
  71.33, -9.55, 11.35,                    !- X,Y,Z Vertex 3 {m}
  71.33, -9.55, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1466_\{01699\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_Wall_1432_\{01661\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66, -4.4, 11.81,                        !- X,Y,Z Vertex 1 {m}
  66, -4.4, 11.35,                        !- X,Y,Z Vertex 2 {m}
  68.79, -7.1, 11.35,                     !- X,Y,Z Vertex 3 {m}
  68.79, -7.1, 11.81;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1467_\{01700\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_Wall_1431_\{01660\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.41, -7.09, 11.81,                    !- X,Y,Z Vertex 1 {m}
  63.41, -7.09, 11.35,                    !- X,Y,Z Vertex 2 {m}
  66, -4.4, 11.35,                        !- X,Y,Z Vertex 3 {m}
  66, -4.4, 11.81;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1468_\{01701\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_Wall_1430_\{01659\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 11.81,                   !- X,Y,Z Vertex 1 {m}
  68.74, -12.23, 11.35,                   !- X,Y,Z Vertex 2 {m}
  63.41, -7.09, 11.35,                    !- X,Y,Z Vertex 3 {m}
  63.41, -7.09, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1469_\{01702\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 11.81,                    !- X,Y,Z Vertex 1 {m}
  66.27, -14.8, 11.35,                    !- X,Y,Z Vertex 2 {m}
  68.74, -12.23, 11.35,                   !- X,Y,Z Vertex 3 {m}
  68.74, -12.23, 11.81;                   !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L3 \- D \- OFFICE\-2_LightHeatGainFrom_L3 \- D \- OFFICE\-2_\{02410\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_\{01690\}, !- Zone or ZoneList or Space or SpaceList Name
  1st Floor Lighting and Occupancy_WDD_OFF_\{00109\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  604.389823451536,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_\{01539\}, !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  12.1010799407959,                       !- Volume {m3}
  26.2489624023438;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_Floor_1325_\{01544\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_\{01539\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_RoofCeiling_1318_\{01537\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 11.35,                   !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 11.35,                   !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 11.35,                   !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_RoofCeiling_1930_\{01545\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_\{01539\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Floor_1980_\{02032\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.44, -55.43, 11.81,                   !- X,Y,Z Vertex 1 {m}
  49.44, -55.34, 11.81,                   !- X,Y,Z Vertex 2 {m}
  47.05, -55.46, 11.81,                   !- X,Y,Z Vertex 3 {m}
  46.87, -51.97, 11.81,                   !- X,Y,Z Vertex 4 {m}
  53.71, -51.63, 11.81,                   !- X,Y,Z Vertex 5 {m}
  53.71, -51.61, 11.81,                   !- X,Y,Z Vertex 6 {m}
  46.44, -51.97, 11.81,                   !- X,Y,Z Vertex 7 {m}
  46.61, -55.57, 11.81;                   !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_RoofCeiling_1931_\{01546\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_\{01539\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Floor_1982_\{02044\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.44, -55.34, 11.81,                   !- X,Y,Z Vertex 1 {m}
  49.44, -55.43, 11.81,                   !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 11.81,                   !- X,Y,Z Vertex 3 {m}
  53.71, -51.63, 11.81,                   !- X,Y,Z Vertex 4 {m}
  46.87, -51.97, 11.81,                   !- X,Y,Z Vertex 5 {m}
  47.05, -55.46, 11.81;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_Wall_1320_\{01540\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_\{01539\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Wall_1364_\{01587\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.44, -51.97, 11.81,                   !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 11.35,                   !- X,Y,Z Vertex 2 {m}
  46.61, -55.57, 11.35,                   !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_Wall_1321_\{01541\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_\{01539\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Wall_1363_\{01586\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.71, -51.61, 11.81,                   !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 11.35,                   !- X,Y,Z Vertex 2 {m}
  46.44, -51.97, 11.35,                   !- X,Y,Z Vertex 3 {m}
  46.44, -51.97, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_Wall_1322_\{01542\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_\{01539\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.89, -55.21, 11.81,                   !- X,Y,Z Vertex 1 {m}
  53.89, -55.21, 11.35,                   !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 11.35,                   !- X,Y,Z Vertex 3 {m}
  53.71, -51.61, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_Wall_1323_\{01543\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_\{01539\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_Wall_1365_\{01588\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 11.81,                   !- X,Y,Z Vertex 1 {m}
  46.61, -55.57, 11.35,                   !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 11.35,                   !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 11.81;                   !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L3 \- D \- STAIR\-1_LightHeatGainFrom_L3 \- D \- STAIR\-1_\{02389\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_\{01539\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  72.8222424288102,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_\{01658\}, !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  12.7378196716309,                       !- Volume {m3}
  27.6312770843506;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_Floor_1436_\{01664\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_\{01658\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_RoofCeiling_1428_\{01655\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 11.35,                   !- X,Y,Z Vertex 1 {m}
  63.41, -7.09, 11.35,                    !- X,Y,Z Vertex 2 {m}
  66, -4.4, 11.35,                        !- X,Y,Z Vertex 3 {m}
  71.33, -9.55, 11.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_RoofCeiling_1938_\{01665\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_\{01658\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Floor_1972_\{01972\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.84, -12.12, 11.81,                   !- X,Y,Z Vertex 1 {m}
  63.89, -7.34, 11.81,                    !- X,Y,Z Vertex 2 {m}
  66.37, -4.77, 11.81,                    !- X,Y,Z Vertex 3 {m}
  66, -4.4, 11.81,                        !- X,Y,Z Vertex 4 {m}
  63.41, -7.09, 11.81,                    !- X,Y,Z Vertex 5 {m}
  68.74, -12.23, 11.81;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_RoofCeiling_1939_\{01666\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_\{01658\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_Floor_1974_\{01982\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.33, -9.55, 11.81,                    !- X,Y,Z Vertex 1 {m}
  66.37, -4.77, 11.81,                    !- X,Y,Z Vertex 2 {m}
  63.89, -7.34, 11.81,                    !- X,Y,Z Vertex 3 {m}
  68.84, -12.12, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_Wall_1430_\{01659\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_\{01658\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1468_\{01701\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.41, -7.09, 11.81,                    !- X,Y,Z Vertex 1 {m}
  63.41, -7.09, 11.35,                    !- X,Y,Z Vertex 2 {m}
  68.74, -12.23, 11.35,                   !- X,Y,Z Vertex 3 {m}
  68.74, -12.23, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_Wall_1431_\{01660\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_\{01658\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1467_\{01700\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66, -4.4, 11.81,                        !- X,Y,Z Vertex 1 {m}
  66, -4.4, 11.35,                        !- X,Y,Z Vertex 2 {m}
  63.41, -7.09, 11.35,                    !- X,Y,Z Vertex 3 {m}
  63.41, -7.09, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_Wall_1432_\{01661\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_\{01658\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1466_\{01699\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.79, -7.1, 11.81,                     !- X,Y,Z Vertex 1 {m}
  68.79, -7.1, 11.35,                     !- X,Y,Z Vertex 2 {m}
  66, -4.4, 11.35,                        !- X,Y,Z Vertex 3 {m}
  66, -4.4, 11.81;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_Wall_1433_\{01662\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_\{01658\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_Wall_1465_\{01698\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.33, -9.55, 11.81,                    !- X,Y,Z Vertex 1 {m}
  71.33, -9.55, 11.35,                    !- X,Y,Z Vertex 2 {m}
  68.79, -7.1, 11.35,                     !- X,Y,Z Vertex 3 {m}
  68.79, -7.1, 11.81;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_Wall_1434_\{01663\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_\{01658\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 11.81,                   !- X,Y,Z Vertex 1 {m}
  68.74, -12.23, 11.35,                   !- X,Y,Z Vertex 2 {m}
  71.33, -9.55, 11.35,                    !- X,Y,Z Vertex 3 {m}
  71.33, -9.55, 11.81;                    !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L3 \- D \- STAIR\-2_LightHeatGainFrom_L3 \- D \- STAIR\-2_\{02407\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_\{01658\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  76.6568407269023,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Space,
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_\{01488\}, !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  198.080123901367,                       !- Volume {m3}
  429.675231933594;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_Floor_1278_\{01494\}, !- Name
  Floor,                                  !- Surface Type
  Default Ceiling_\\\{00021\\\}_Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_\{01488\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3\- A \- BARRACKS\-2_RoofCeiling_1271_\{01486\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 11.35,                   !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 11.35,                   !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 11.35,                   !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_RoofCeiling_1277_\{01493\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_\{01488\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_Floor_1813_\{02108\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 11.81,                   !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 11.81,                   !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 11.81,                   !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_Wall_1273_\{01489\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_\{01488\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-2_Wall_1196_\{01406\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 11.81,                   !- X,Y,Z Vertex 1 {m}
  253.01, 43.56, 11.35,                   !- X,Y,Z Vertex 2 {m}
  257.05, 54.89, 11.35,                   !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_Wall_1274_\{01490\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_\{01488\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  219.02, 56.43, 11.81,                   !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 11.35,                   !- X,Y,Z Vertex 2 {m}
  253.01, 43.56, 11.35,                   !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_Wall_1275_\{01491\}, !- Name
  Wall,                                   !- Surface Type
  AirWallConstruction_\{00160\},          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_\{01488\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- OFFICE\-1_Wall_1308_\{01526\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  222.56, 67.39, 11.81,                   !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 11.35,                   !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 11.35,                   !- X,Y,Z Vertex 3 {m}
  219.02, 56.43, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_Wall_1276_\{01492\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_\{01488\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 11.81,                   !- X,Y,Z Vertex 1 {m}
  257.05, 54.89, 11.35,                   !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 11.35,                   !- X,Y,Z Vertex 3 {m}
  222.56, 67.39, 11.81;                   !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Ceiling Space for L3\- A \- BARRACKS\-2_LightHeatGainFrom_L3\- A \- BARRACKS\-2_\{02374\}, !- Name
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_\{01488\}, !- Zone or ZoneList or Space or SpaceList Name
  Upper Floor Lighting and Occupancy_WDD_OFF_\{00104\}, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2700.3441884123,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Zone,
  ThermalZone_L1 \- A \- STAIR\-1_\{03025\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  57.3798294067383,                       !- Volume {m3}
  17.1129817962646,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_\{00574\}, !- Name
  ThermalZone_L1 \- A \- STAIR\-1_\{03025\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  57.3798294067383,                       !- Volume {m3}
  17.1129817962646;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_Floor_435_\{00584\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L1 \- A \- STAIR\-1_\{03025\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_\{00574\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_LB \- A \- STORAGE_RoofCeiling_1926_\{01332\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 0,                       !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 0,                        !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 0,                        !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_RoofCeiling_434_\{00583\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  ThermalZone_L1 \- A \- STAIR\-1_\{03025\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_\{00574\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_Floor_441_\{00591\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.82, 56.15, 3.35,                    !- X,Y,Z Vertex 1 {m}
  215.2, 61.97, 3.35,                     !- X,Y,Z Vertex 2 {m}
  212.2, 61.58, 3.35,                     !- X,Y,Z Vertex 3 {m}
  212.95, 55.89, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_Wall_426_\{00575\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L1 \- A \- STAIR\-1_\{03025\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_\{00574\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- A \- OFFICE\-1_Wall_410_\{00557\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.2, 61.97, 3.35,                     !- X,Y,Z Vertex 1 {m}
  215.2, 61.97, 0,                        !- X,Y,Z Vertex 2 {m}
  212.2, 61.58, 0,                        !- X,Y,Z Vertex 3 {m}
  212.2, 61.58, 3.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_Wall_427_\{00576\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L1 \- A \- STAIR\-1_\{03025\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_\{00574\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- A \- OFFICE\-1_Wall_409_\{00556\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.82, 56.15, 3.35,                    !- X,Y,Z Vertex 1 {m}
  215.82, 56.15, 0,                       !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 0,                        !- X,Y,Z Vertex 3 {m}
  215.2, 61.97, 3.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_Wall_428_\{00577\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L1 \- A \- STAIR\-1_\{03025\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_\{00574\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 3.35,                    !- X,Y,Z Vertex 1 {m}
  212.95, 55.89, 0,                       !- X,Y,Z Vertex 2 {m}
  215.82, 56.15, 0,                       !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_Wall_428_Door_429_\{00580\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_Wall_428_\{00577\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  214.74, 56.05, 2.44,                    !- X,Y,Z Vertex 1 {m}
  214.74, 56.05, 0,                       !- X,Y,Z Vertex 2 {m}
  215.65, 56.13, 0,                       !- X,Y,Z Vertex 3 {m}
  215.65, 56.13, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_Wall_428_Door_431_\{00581\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_Wall_428_\{00577\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  213.28, 55.92, 2.44,                    !- X,Y,Z Vertex 1 {m}
  213.28, 55.92, 0,                       !- X,Y,Z Vertex 2 {m}
  214.19, 56, 0,                          !- X,Y,Z Vertex 3 {m}
  214.19, 56, 2.44;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_Wall_428_Window_430_\{00578\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_Wall_428_\{00577\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  214.73, 56.05, 3.35,                    !- X,Y,Z Vertex 1 {m}
  214.73, 56.05, 2.44,                    !- X,Y,Z Vertex 2 {m}
  215.64, 56.13, 2.44,                    !- X,Y,Z Vertex 3 {m}
  215.64, 56.13, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_Wall_428_Window_432_\{00579\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_Wall_428_\{00577\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  213.28, 55.92, 3.35,                    !- X,Y,Z Vertex 1 {m}
  213.28, 55.92, 2.44,                    !- X,Y,Z Vertex 2 {m}
  214.19, 56, 2.44,                       !- X,Y,Z Vertex 3 {m}
  214.19, 56, 3.35;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_Wall_433_\{00582\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L1 \- A \- STAIR\-1_\{03025\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_\{00574\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- A \- OFFICE\-1_Wall_411_\{00558\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.2, 61.58, 3.35,                     !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 0,                        !- X,Y,Z Vertex 2 {m}
  212.95, 55.89, 0,                       !- X,Y,Z Vertex 3 {m}
  212.95, 55.89, 3.35;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L1 \- A \- STAIR\-1_OHLight_\{02228\},  !- Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-1_\{00574\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  42.7828974095813,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Zone,
  ThermalZone_L1 \- A \- STAIR\-2_\{03026\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  90.2411727905273,                       !- Volume {m3}
  26.9135608673096,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_\{00592\}, !- Name
  ThermalZone_L1 \- A \- STAIR\-2_\{03026\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  90.2411727905273,                       !- Volume {m3}
  26.9135608673096;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_Floor_451_\{00602\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L1 \- A \- STAIR\-2_\{03026\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_\{00592\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_LB \- A \- STORAGE_RoofCeiling_1927_\{01333\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 0,                        !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 0,                        !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 0,                       !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_RoofCeiling_450_\{00601\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  ThermalZone_L1 \- A \- STAIR\-2_\{03026\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_\{00592\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_Floor_457_\{00609\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.75, 43.85, 3.35,                    !- X,Y,Z Vertex 1 {m}
  258.81, 47.12, 3.35,                    !- X,Y,Z Vertex 2 {m}
  254.3, 42.37, 3.35,                     !- X,Y,Z Vertex 3 {m}
  257.32, 39.6, 3.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_Wall_442_\{00593\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L1 \- A \- STAIR\-2_\{03026\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_\{00592\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- A \- OFFICE\-2_Wall_480_\{00633\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.75, 43.85, 3.35,                    !- X,Y,Z Vertex 1 {m}
  261.75, 43.85, 0,                       !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 0,                       !- X,Y,Z Vertex 3 {m}
  258.81, 47.12, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_Wall_443_\{00594\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L1 \- A \- STAIR\-2_\{03026\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_\{00592\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- A \- OFFICE\-2_Wall_479_\{00632\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 3.35,                     !- X,Y,Z Vertex 1 {m}
  257.32, 39.6, 0,                        !- X,Y,Z Vertex 2 {m}
  261.75, 43.85, 0,                       !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_Wall_444_\{00595\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L1 \- A \- STAIR\-2_\{03026\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_\{00592\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  254.3, 42.37, 3.35,                     !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 0,                        !- X,Y,Z Vertex 2 {m}
  257.32, 39.6, 0,                        !- X,Y,Z Vertex 3 {m}
  257.32, 39.6, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_Wall_444_Door_445_\{00598\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_Wall_444_\{00595\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
