  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  256.43, 40.41, 2.44,                    !- X,Y,Z Vertex 1 {m}
  256.43, 40.41, 0,                       !- X,Y,Z Vertex 2 {m}
  257.11, 39.79, 0,                       !- X,Y,Z Vertex 3 {m}
  257.11, 39.79, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_Wall_444_Door_447_\{00599\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_Wall_444_\{00595\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  255.26, 41.49, 2.44,                    !- X,Y,Z Vertex 1 {m}
  255.26, 41.49, 0,                       !- X,Y,Z Vertex 2 {m}
  255.93, 40.87, 0,                       !- X,Y,Z Vertex 3 {m}
  255.93, 40.87, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_Wall_444_Window_446_\{00596\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_Wall_444_\{00595\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  256.42, 40.42, 3.35,                    !- X,Y,Z Vertex 1 {m}
  256.42, 40.42, 2.44,                    !- X,Y,Z Vertex 2 {m}
  257.1, 39.8, 2.44,                      !- X,Y,Z Vertex 3 {m}
  257.1, 39.8, 3.35;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_Wall_444_Window_448_\{00597\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_Wall_444_\{00595\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  255.28, 41.47, 3.35,                    !- X,Y,Z Vertex 1 {m}
  255.28, 41.47, 2.44,                    !- X,Y,Z Vertex 2 {m}
  255.95, 40.85, 2.44,                    !- X,Y,Z Vertex 3 {m}
  255.95, 40.85, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_Wall_449_\{00600\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L1 \- A \- STAIR\-2_\{03026\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_\{00592\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- A \- OFFICE\-2_Wall_481_\{00634\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  258.81, 47.12, 3.35,                    !- X,Y,Z Vertex 1 {m}
  258.81, 47.12, 0,                       !- X,Y,Z Vertex 2 {m}
  254.3, 42.37, 0,                        !- X,Y,Z Vertex 3 {m}
  254.3, 42.37, 3.35;                     !- X,Y,Z Vertex 4 {m}

Lights,
  L1 \- A \- STAIR\-2_OHLight_\{02231\},  !- Name
  Extruded Building 83 \- LCCA_L1 \- A \- STAIR\-2_\{00592\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  67.2845987461962,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Zone,
  ThermalZone_L1 \- B \- STAIR\-1_\{03024\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  111.86701965332,                        !- Volume {m3}
  33.357666015625,                        !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_\{00405\}, !- Name
  ThermalZone_L1 \- B \- STAIR\-1_\{03024\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  111.86701965332,                        !- Volume {m3}
  33.357666015625;                        !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_Floor_1896_\{00415\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L1 \- B \- STAIR\-1_\{03024\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_\{00405\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_LB \- B \- STORAGE_RoofCeiling_1922_\{01312\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.43, 34.29, 0,                       !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 0,                       !- X,Y,Z Vertex 2 {m}
  151.59, 28.89, 0,                       !- X,Y,Z Vertex 3 {m}
  147.77, 27.11, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_RoofCeiling_274_\{00414\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  ThermalZone_L1 \- B \- STAIR\-1_\{03024\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_\{00405\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_Floor_281_\{00421\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 3.35,                    !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 3.35,                    !- X,Y,Z Vertex 2 {m}
  144.43, 34.29, 3.35,                    !- X,Y,Z Vertex 3 {m}
  147.77, 27.11, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_Wall_266_\{00406\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L1 \- B \- STAIR\-1_\{03024\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_\{00405\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.77, 27.11, 3.35,                    !- X,Y,Z Vertex 1 {m}
  147.77, 27.11, 0,                       !- X,Y,Z Vertex 2 {m}
  151.59, 28.89, 0,                       !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_Wall_266_Door_267_\{00409\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_Wall_266_\{00406\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  149.94, 28.12, 2.44,                    !- X,Y,Z Vertex 1 {m}
  149.94, 28.12, 0,                       !- X,Y,Z Vertex 2 {m}
  150.77, 28.51, 0,                       !- X,Y,Z Vertex 3 {m}
  150.77, 28.51, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_Wall_266_Door_269_\{00410\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_Wall_266_\{00406\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  148.34, 27.38, 2.44,                    !- X,Y,Z Vertex 1 {m}
  148.34, 27.38, 0,                       !- X,Y,Z Vertex 2 {m}
  149.17, 27.76, 0,                       !- X,Y,Z Vertex 3 {m}
  149.17, 27.76, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_Wall_266_Window_268_\{00407\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_Wall_266_\{00406\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  149.95, 28.13, 3.35,                    !- X,Y,Z Vertex 1 {m}
  149.95, 28.13, 2.44,                    !- X,Y,Z Vertex 2 {m}
  150.78, 28.51, 2.44,                    !- X,Y,Z Vertex 3 {m}
  150.78, 28.51, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_Wall_266_Window_270_\{00408\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_Wall_266_\{00406\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  148.38, 27.4, 3.35,                     !- X,Y,Z Vertex 1 {m}
  148.38, 27.4, 2.44,                     !- X,Y,Z Vertex 2 {m}
  149.21, 27.78, 2.44,                    !- X,Y,Z Vertex 3 {m}
  149.21, 27.78, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_Wall_271_\{00411\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L1 \- B \- STAIR\-1_\{03024\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_\{00405\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_283_\{00426\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.43, 34.29, 3.35,                    !- X,Y,Z Vertex 1 {m}
  144.43, 34.29, 0,                       !- X,Y,Z Vertex 2 {m}
  147.77, 27.11, 0,                       !- X,Y,Z Vertex 3 {m}
  147.77, 27.11, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_Wall_272_\{00412\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L1 \- B \- STAIR\-1_\{03024\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_\{00405\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_282_\{00425\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  148.24, 36.07, 3.35,                    !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 0,                       !- X,Y,Z Vertex 2 {m}
  144.43, 34.29, 0,                       !- X,Y,Z Vertex 3 {m}
  144.43, 34.29, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_Wall_273_\{00413\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L1 \- B \- STAIR\-1_\{03024\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_\{00405\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- B \- BARRACKS_Wall_356_\{00499\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 3.35,                    !- X,Y,Z Vertex 1 {m}
  151.59, 28.89, 0,                       !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 0,                       !- X,Y,Z Vertex 3 {m}
  148.24, 36.07, 3.35;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L1 \- B \- STAIR\-1_OHLight_\{02202\},  !- Name
  Extruded Building 83 \- LCCA_L1 \- B \- STAIR\-1_\{00405\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  83.3950284035872,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Zone,
  ThermalZone_L1 \- D \- STAIR\-1_\{03023\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  88.0127716064453,                       !- Volume {m3}
  26.2453632354736,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_\{00142\}, !- Name
  ThermalZone_L1 \- D \- STAIR\-1_\{03023\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  88.0127716064453,                       !- Volume {m3}
  26.2453632354736;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_Floor_1892_\{00150\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L1 \- D \- STAIR\-1_\{03023\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_\{00142\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_LB \- D \- STORAGE_RoofCeiling_1916_\{01300\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.44, -51.97, 0,                       !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 0,                       !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 0,                       !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_RoofCeiling_23_\{00149\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  ThermalZone_L1 \- D \- STAIR\-1_\{03023\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_\{00142\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_Floor_30_\{00157\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.89, -55.21, 3.35,                    !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 3.35,                    !- X,Y,Z Vertex 2 {m}
  46.44, -51.97, 3.35,                    !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_Wall_17_\{00143\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L1 \- D \- STAIR\-1_\{03023\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_\{00142\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_98_\{00232\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.44, -51.97, 3.35,                    !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 0,                       !- X,Y,Z Vertex 2 {m}
  46.61, -55.57, 0,                       !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_Wall_18_\{00144\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L1 \- D \- STAIR\-1_\{03023\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_\{00142\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_97_\{00231\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.71, -51.61, 3.35,                    !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 0,                       !- X,Y,Z Vertex 2 {m}
  46.44, -51.97, 0,                       !- X,Y,Z Vertex 3 {m}
  46.44, -51.97, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_Wall_19_\{00145\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L1 \- D \- STAIR\-1_\{03023\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_\{00142\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.89, -55.21, 3.35,                    !- X,Y,Z Vertex 1 {m}
  53.89, -55.21, 0,                       !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 0,                       !- X,Y,Z Vertex 3 {m}
  53.71, -51.61, 3.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_Wall_19_Door_20_\{00146\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_Wall_19_\{00145\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.86, -54.68, 2.44,                    !- X,Y,Z Vertex 1 {m}
  53.86, -54.68, 0,                       !- X,Y,Z Vertex 2 {m}
  53.82, -53.77, 0,                       !- X,Y,Z Vertex 3 {m}
  53.82, -53.77, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_Wall_19_Door_21_\{00147\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_Wall_19_\{00145\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.78, -53.04, 2.44,                    !- X,Y,Z Vertex 1 {m}
  53.78, -53.04, 0,                       !- X,Y,Z Vertex 2 {m}
  53.74, -52.12, 0,                       !- X,Y,Z Vertex 3 {m}
  53.74, -52.12, 2.44;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_Wall_22_\{00148\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L1 \- D \- STAIR\-1_\{03023\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_\{00142\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-1_Wall_99_\{00233\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 3.35,                    !- X,Y,Z Vertex 1 {m}
  46.61, -55.57, 0,                       !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 0,                       !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 3.35;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L1 \- D \- STAIR\-1_OHLight_\{02160\},  !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-1_\{00142\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  65.614087372287,                        !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Zone,
  ThermalZone_L1 \- D \- STAIR\-2_\{03022\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  92.6476745605469,                       !- Volume {m3}
  27.6312770843506,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_\{00123\}, !- Name
  ThermalZone_L1 \- D \- STAIR\-2_\{03022\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  92.6476745605469,                       !- Volume {m3}
  27.6312770843506;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_Floor_9_\{00132\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L1 \- D \- STAIR\-2_\{03022\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_\{00123\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_LB \- D \- STORAGE_RoofCeiling_1915_\{01299\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 0,                       !- X,Y,Z Vertex 1 {m}
  63.41, -7.09, 0,                        !- X,Y,Z Vertex 2 {m}
  66, -4.4, 0,                            !- X,Y,Z Vertex 3 {m}
  71.33, -9.55, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_RoofCeiling_8_\{00131\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  ThermalZone_L1 \- D \- STAIR\-2_\{03022\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_\{00123\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_Floor_16_\{00139\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.33, -9.55, 3.35,                     !- X,Y,Z Vertex 1 {m}
  66, -4.4, 3.35,                         !- X,Y,Z Vertex 2 {m}
  63.41, -7.09, 3.35,                     !- X,Y,Z Vertex 3 {m}
  68.74, -12.23, 3.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_Wall_1_\{00124\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L1 \- D \- STAIR\-2_\{03022\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_\{00123\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_72_\{00203\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66, -4.4, 3.35,                         !- X,Y,Z Vertex 1 {m}
  66, -4.4, 0,                            !- X,Y,Z Vertex 2 {m}
  63.41, -7.09, 0,                        !- X,Y,Z Vertex 3 {m}
  63.41, -7.09, 3.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_Wall_2_\{00125\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L1 \- D \- STAIR\-2_\{03022\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_\{00123\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_71_\{00202\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.79, -7.1, 3.35,                      !- X,Y,Z Vertex 1 {m}
  68.79, -7.1, 0,                         !- X,Y,Z Vertex 2 {m}
  66, -4.4, 0,                            !- X,Y,Z Vertex 3 {m}
  66, -4.4, 3.35;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_Wall_3_\{00126\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L1 \- D \- STAIR\-2_\{03022\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_\{00123\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_70_\{00201\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.33, -9.55, 3.35,                     !- X,Y,Z Vertex 1 {m}
  71.33, -9.55, 0,                        !- X,Y,Z Vertex 2 {m}
  68.79, -7.1, 0,                         !- X,Y,Z Vertex 3 {m}
  68.79, -7.1, 3.35;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_Wall_4_\{00127\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L1 \- D \- STAIR\-2_\{03022\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_\{00123\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 3.35,                    !- X,Y,Z Vertex 1 {m}
  68.74, -12.23, 0,                       !- X,Y,Z Vertex 2 {m}
  71.33, -9.55, 0,                        !- X,Y,Z Vertex 3 {m}
  71.33, -9.55, 3.35;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_Wall_4_Door_5_\{00128\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_Wall_4_\{00127\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  69.28, -11.68, 2.44,                    !- X,Y,Z Vertex 1 {m}
  69.28, -11.68, 0,                       !- X,Y,Z Vertex 2 {m}
  69.92, -11.02, 0,                       !- X,Y,Z Vertex 3 {m}
  69.92, -11.02, 2.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_Wall_4_Door_6_\{00129\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_Wall_4_\{00127\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.35, -10.57, 2.44,                    !- X,Y,Z Vertex 1 {m}
  70.35, -10.57, 0,                       !- X,Y,Z Vertex 2 {m}
  70.98, -9.91, 0,                        !- X,Y,Z Vertex 3 {m}
  70.98, -9.91, 2.44;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_Wall_7_\{00130\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L1 \- D \- STAIR\-2_\{03022\}, !- Zone Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_\{00123\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L1 \- D \- OFFICE\-2_Wall_73_\{00204\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.41, -7.09, 3.35,                     !- X,Y,Z Vertex 1 {m}
  63.41, -7.09, 0,                        !- X,Y,Z Vertex 2 {m}
  68.74, -12.23, 0,                       !- X,Y,Z Vertex 3 {m}
  68.74, -12.23, 3.35;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L1 \- D \- STAIR\-2_OHLight_\{02157\},  !- Name
  Extruded Building 83 \- LCCA_L1 \- D \- STAIR\-2_\{00123\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  69.0789078647603,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Zone,
  ThermalZone_L2 \- A \- STAIRS\-1_\{03027\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  57.3969383239746,                       !- Volume {m3}
  17.1129817962646,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_\{00696\}, !- Name
  ThermalZone_L2 \- A \- STAIRS\-1_\{03027\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  57.3969383239746,                       !- Volume {m3}
  17.1129817962646;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_Floor_549_\{00706\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L2 \- A \- STAIRS\-1_\{03027\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_\{00696\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-1_RoofCeiling_440_\{00590\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 4.19,                    !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 4.19,                     !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 4.19,                     !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_RoofCeiling_548_\{00705\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  ThermalZone_L2 \- A \- STAIRS\-1_\{03027\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_\{00696\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_Floor_555_\{00713\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.82, 56.15, 7.54,                    !- X,Y,Z Vertex 1 {m}
  215.2, 61.97, 7.54,                     !- X,Y,Z Vertex 2 {m}
  212.2, 61.58, 7.54,                     !- X,Y,Z Vertex 3 {m}
  212.95, 55.89, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_Wall_540_\{00697\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L2 \- A \- STAIRS\-1_\{03027\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_\{00696\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_691_\{00858\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.2, 61.97, 7.54,                     !- X,Y,Z Vertex 1 {m}
  215.2, 61.97, 4.19,                     !- X,Y,Z Vertex 2 {m}
  212.2, 61.58, 4.19,                     !- X,Y,Z Vertex 3 {m}
  212.2, 61.58, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_Wall_541_\{00698\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L2 \- A \- STAIRS\-1_\{03027\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_\{00696\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_690_\{00857\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.82, 56.15, 7.54,                    !- X,Y,Z Vertex 1 {m}
  215.82, 56.15, 4.19,                    !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 4.19,                     !- X,Y,Z Vertex 3 {m}
  215.2, 61.97, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_Wall_542_\{00699\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L2 \- A \- STAIRS\-1_\{03027\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_\{00696\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 7.54,                    !- X,Y,Z Vertex 1 {m}
  212.95, 55.89, 4.19,                    !- X,Y,Z Vertex 2 {m}
  215.82, 56.15, 4.19,                    !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_Wall_542_Door_543_\{00702\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_Wall_542_\{00699\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  214.39, 56.02, 6.63,                    !- X,Y,Z Vertex 1 {m}
  214.39, 56.02, 4.19,                    !- X,Y,Z Vertex 2 {m}
  215.3, 56.1, 4.19,                      !- X,Y,Z Vertex 3 {m}
  215.3, 56.1, 6.63;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_Wall_542_Door_545_\{00703\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_Wall_542_\{00699\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  213.16, 55.91, 6.63,                    !- X,Y,Z Vertex 1 {m}
  213.16, 55.91, 4.19,                    !- X,Y,Z Vertex 2 {m}
  214.08, 55.99, 4.19,                    !- X,Y,Z Vertex 3 {m}
  214.08, 55.99, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_Wall_542_Window_544_\{00700\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_Wall_542_\{00699\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  214.37, 56.02, 7.54,                    !- X,Y,Z Vertex 1 {m}
  214.37, 56.02, 6.63,                    !- X,Y,Z Vertex 2 {m}
  215.28, 56.1, 6.63,                     !- X,Y,Z Vertex 3 {m}
  215.28, 56.1, 7.54;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_Wall_542_Window_546_\{00701\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_Wall_542_\{00699\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  213.22, 55.92, 7.54,                    !- X,Y,Z Vertex 1 {m}
  213.22, 55.92, 6.63,                    !- X,Y,Z Vertex 2 {m}
  214.13, 56, 6.63,                       !- X,Y,Z Vertex 3 {m}
  214.13, 56, 7.54;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_Wall_547_\{00704\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L2 \- A \- STAIRS\-1_\{03027\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_\{00696\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-1_Wall_692_\{00859\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.2, 61.58, 7.54,                     !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 4.19,                     !- X,Y,Z Vertex 2 {m}
  212.95, 55.89, 4.19,                    !- X,Y,Z Vertex 3 {m}
  212.95, 55.89, 7.54;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L2 \- A \- STAIRS\-1_OHLight_\{02249\}, !- Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIRS\-1_\{00696\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  42.7828974095813,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Zone,
  ThermalZone_L2 \- A \- STAIR\-2_\{03028\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  90.2680816650391,                       !- Volume {m3}
  26.9135608673096,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_\{00761\}, !- Name
  ThermalZone_L2 \- A \- STAIR\-2_\{03028\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  90.2680816650391,                       !- Volume {m3}
  26.9135608673096;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_Floor_610_\{00771\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L2 \- A \- STAIR\-2_\{03028\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_\{00761\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- A \- STAIR\-2_RoofCeiling_456_\{00608\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 4.19,                     !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 4.19,                     !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 4.19,                    !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_RoofCeiling_609_\{00770\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  ThermalZone_L2 \- A \- STAIR\-2_\{03028\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_\{00761\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_Floor_616_\{00778\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.75, 43.85, 7.54,                    !- X,Y,Z Vertex 1 {m}
  258.81, 47.12, 7.54,                    !- X,Y,Z Vertex 2 {m}
  254.3, 42.37, 7.54,                     !- X,Y,Z Vertex 3 {m}
  257.32, 39.6, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_Wall_601_\{00762\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L2 \- A \- STAIR\-2_\{03028\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_\{00761\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_581_\{00740\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  258.81, 47.12, 7.54,                    !- X,Y,Z Vertex 1 {m}
  258.81, 47.12, 4.19,                    !- X,Y,Z Vertex 2 {m}
  254.3, 42.37, 4.19,                     !- X,Y,Z Vertex 3 {m}
  254.3, 42.37, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_Wall_602_\{00763\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L2 \- A \- STAIR\-2_\{03028\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_\{00761\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_580_\{00739\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.75, 43.85, 7.54,                    !- X,Y,Z Vertex 1 {m}
  261.75, 43.85, 4.19,                    !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 4.19,                    !- X,Y,Z Vertex 3 {m}
  258.81, 47.12, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_Wall_603_\{00764\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L2 \- A \- STAIR\-2_\{03028\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_\{00761\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- A \- OFFICE\-2_Wall_579_\{00738\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 7.54,                     !- X,Y,Z Vertex 1 {m}
  257.32, 39.6, 4.19,                     !- X,Y,Z Vertex 2 {m}
  261.75, 43.85, 4.19,                    !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_Wall_604_\{00765\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L2 \- A \- STAIR\-2_\{03028\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_\{00761\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  254.3, 42.37, 7.54,                     !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 4.19,                     !- X,Y,Z Vertex 2 {m}
  257.32, 39.6, 4.19,                     !- X,Y,Z Vertex 3 {m}
  257.32, 39.6, 7.54;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_Wall_604_Door_605_\{00768\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_Wall_604_\{00765\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  256.57, 40.28, 6.63,                    !- X,Y,Z Vertex 1 {m}
  256.57, 40.28, 4.19,                    !- X,Y,Z Vertex 2 {m}
  257.25, 39.66, 4.19,                    !- X,Y,Z Vertex 3 {m}
  257.25, 39.66, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_Wall_604_Door_607_\{00769\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_Wall_604_\{00765\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  255.31, 41.44, 6.63,                    !- X,Y,Z Vertex 1 {m}
  255.31, 41.44, 4.19,                    !- X,Y,Z Vertex 2 {m}
  255.99, 40.82, 4.19,                    !- X,Y,Z Vertex 3 {m}
  255.99, 40.82, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_Wall_604_Window_606_\{00766\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_Wall_604_\{00765\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  256.55, 40.3, 7.54,                     !- X,Y,Z Vertex 1 {m}
  256.55, 40.3, 6.63,                     !- X,Y,Z Vertex 2 {m}
  257.22, 39.68, 6.63,                    !- X,Y,Z Vertex 3 {m}
  257.22, 39.68, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_Wall_604_Window_608_\{00767\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_Wall_604_\{00765\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  255.31, 41.44, 7.54,                    !- X,Y,Z Vertex 1 {m}
  255.31, 41.44, 6.63,                    !- X,Y,Z Vertex 2 {m}
  255.99, 40.82, 6.63,                    !- X,Y,Z Vertex 3 {m}
  255.99, 40.82, 7.54;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L2 \- A \- STAIR\-2_OHLight_\{02259\},  !- Name
  Extruded Building 83 \- LCCA_L2 \- A \- STAIR\-2_\{00761\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  67.2845987461962,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Zone,
  ThermalZone_L2 \- B \- STAIR\-1_\{03030\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  108.937850952148,                       !- Volume {m3}
  32.47998046875,                         !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_\{01195\}, !- Name
  ThermalZone_L2 \- B \- STAIR\-1_\{03030\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  108.937850952148,                       !- Volume {m3}
  32.47998046875;                         !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_Floor_1021_\{01204\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L2 \- B \- STAIR\-1_\{03030\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_\{01195\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- B \- STAIR\-1_RoofCeiling_1899_\{00423\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 4.19,                    !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 4.19,                    !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 4.19,                    !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_RoofCeiling_1020_\{01203\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  ThermalZone_L2 \- B \- STAIR\-1_\{03030\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_\{01195\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_Floor_1027_\{01211\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 7.54,                    !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 7.54,                    !- X,Y,Z Vertex 2 {m}
  144.53, 34.34, 7.54,                    !- X,Y,Z Vertex 3 {m}
  147.87, 27.16, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_Wall_1013_\{01196\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L2 \- B \- STAIR\-1_\{03030\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_\{01195\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_997_\{01176\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.53, 34.34, 7.54,                    !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 4.19,                    !- X,Y,Z Vertex 2 {m}
  147.87, 27.16, 4.19,                    !- X,Y,Z Vertex 3 {m}
  147.87, 27.16, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_Wall_1014_\{01197\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L2 \- B \- STAIR\-1_\{03030\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_\{01195\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_996_\{01175\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  148.24, 36.07, 7.54,                    !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 4.19,                    !- X,Y,Z Vertex 2 {m}
  144.53, 34.34, 4.19,                    !- X,Y,Z Vertex 3 {m}
  144.53, 34.34, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_Wall_1015_\{01198\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L2 \- B \- STAIR\-1_\{03030\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_\{01195\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- B \- BARRACKS_Wall_995_\{01174\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 7.54,                    !- X,Y,Z Vertex 1 {m}
  151.59, 28.89, 4.19,                    !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 4.19,                    !- X,Y,Z Vertex 3 {m}
  148.24, 36.07, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_Wall_1016_\{01199\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L2 \- B \- STAIR\-1_\{03030\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_\{01195\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 7.54,                    !- X,Y,Z Vertex 1 {m}
  147.87, 27.16, 4.19,                    !- X,Y,Z Vertex 2 {m}
  151.59, 28.89, 4.19,                    !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 7.54;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_Wall_1016_Door_1019_\{01202\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_Wall_1016_\{01199\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  150.31, 28.3, 6.63,                     !- X,Y,Z Vertex 1 {m}
  150.31, 28.3, 4.19,                     !- X,Y,Z Vertex 2 {m}
  151.14, 28.68, 4.19,                    !- X,Y,Z Vertex 3 {m}
  151.14, 28.68, 6.63;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_Wall_1016_Window_1017_\{01200\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_Wall_1016_\{01199\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  148.32, 27.37, 7.24,                    !- X,Y,Z Vertex 1 {m}
  148.32, 27.37, 5.1,                     !- X,Y,Z Vertex 2 {m}
  149.24, 27.8, 5.1,                      !- X,Y,Z Vertex 3 {m}
  149.24, 27.8, 7.24;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_Wall_1016_Window_1018_\{01201\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_Wall_1016_\{01199\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  150.3, 28.29, 7.54,                     !- X,Y,Z Vertex 1 {m}
  150.3, 28.29, 6.63,                     !- X,Y,Z Vertex 2 {m}
  151.13, 28.68, 6.63,                    !- X,Y,Z Vertex 3 {m}
  151.13, 28.68, 7.54;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L2 \- B \- STAIR\-1_OHLight_\{02327\},  !- Name
  Extruded Building 83 \- LCCA_L2 \- B \- STAIR\-1_\{01195\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  81.2007918201052,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Zone,
  ThermalZone_L2 \- D \- STAIR\-1_\{03029\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  88.0390167236328,                       !- Volume {m3}
  26.2489624023438,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_\{00892\}, !- Name
  ThermalZone_L2 \- D \- STAIR\-1_\{03029\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  88.0390167236328,                       !- Volume {m3}
  26.2489624023438;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_Floor_729_\{00898\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L2 \- D \- STAIR\-1_\{03029\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_\{00892\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-1_RoofCeiling_29_\{00156\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 4.19,                    !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 4.19,                    !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 4.19,                    !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 4.19;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_RoofCeiling_728_\{00897\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  ThermalZone_L2 \- D \- STAIR\-1_\{03029\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_\{00892\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_Floor_735_\{00905\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.89, -55.21, 7.54,                    !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 7.54,                    !- X,Y,Z Vertex 2 {m}
  46.44, -51.97, 7.54,                    !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_Wall_724_\{00893\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L2 \- D \- STAIR\-1_\{03029\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_\{00892\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_752_\{00923\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.44, -51.97, 7.54,                    !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 4.19,                    !- X,Y,Z Vertex 2 {m}
  46.61, -55.57, 4.19,                    !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_Wall_725_\{00894\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L2 \- D \- STAIR\-1_\{03029\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_\{00892\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_751_\{00922\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.71, -51.61, 7.54,                    !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 4.19,                    !- X,Y,Z Vertex 2 {m}
  46.44, -51.97, 4.19,                    !- X,Y,Z Vertex 3 {m}
  46.44, -51.97, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_Wall_726_\{00895\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L2 \- D \- STAIR\-1_\{03029\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_\{00892\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.89, -55.21, 7.54,                    !- X,Y,Z Vertex 1 {m}
  53.89, -55.21, 4.19,                    !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 4.19,                    !- X,Y,Z Vertex 3 {m}
  53.71, -51.61, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_Wall_727_\{00896\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L2 \- D \- STAIR\-1_\{03029\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_\{00892\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-1_Wall_753_\{00924\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 7.54,                    !- X,Y,Z Vertex 1 {m}
  46.61, -55.57, 4.19,                    !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 4.19,                    !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 7.54;                    !- X,Y,Z Vertex 4 {m}

Lights,
  L2 \- D \- STAIR\-1_OHLight_\{02285\},  !- Name
  Extruded Building 83 \- LCCA_L2 \- D \- STAIR\-1_\{00892\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  65.6230853826161,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Zone,
  ThermalZone_L2 \-D \- STAIR\-2_\{03031\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  92.5541763305664,                       !- Volume {m3}
  27.5951766967773,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_\{01212\}, !- Name
  ThermalZone_L2 \-D \- STAIR\-2_\{03031\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  92.5541763305664,                       !- Volume {m3}
  27.5951766967773;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_Floor_1907_\{01220\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L2 \-D \- STAIR\-2_\{03031\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_\{01212\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- STAIR\-2_RoofCeiling_1890_\{00140\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 4.19,                    !- X,Y,Z Vertex 1 {m}
  66.6, -10.17, 4.19,                     !- X,Y,Z Vertex 2 {m}
  66.62, -10.14, 4.19,                    !- X,Y,Z Vertex 3 {m}
  63.49, -7.12, 4.19,                     !- X,Y,Z Vertex 4 {m}
  66.06, -4.46, 4.19,                     !- X,Y,Z Vertex 5 {m}
  71.33, -9.55, 4.19;                     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_Floor_1908_\{01221\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L2 \-D \- STAIR\-2_\{03031\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_\{01212\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L1 \- D \- OFFICE\-2_RoofCeiling_1893_\{00225\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.33, -9.55, 4.19,                     !- X,Y,Z Vertex 1 {m}
  66.06, -4.46, 4.19,                     !- X,Y,Z Vertex 2 {m}
  66.1, -4.42, 4.19,                      !- X,Y,Z Vertex 3 {m}
  71.37, -9.51, 4.19;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_RoofCeiling_1034_\{01219\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  ThermalZone_L2 \-D \- STAIR\-2_\{03031\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_\{01212\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_Floor_1043_\{01228\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.37, -9.51, 7.54,                     !- X,Y,Z Vertex 1 {m}
  66.1, -4.42, 7.54,                      !- X,Y,Z Vertex 2 {m}
  63.49, -7.12, 7.54,                     !- X,Y,Z Vertex 3 {m}
  66.62, -10.14, 7.54,                    !- X,Y,Z Vertex 4 {m}
  66.6, -10.17, 7.54,                     !- X,Y,Z Vertex 5 {m}
  68.74, -12.23, 7.54;                    !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_Wall_1028_\{01213\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L2 \-D \- STAIR\-2_\{03031\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_\{01212\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1061_\{01249\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6, -10.17, 7.54,                     !- X,Y,Z Vertex 1 {m}
  66.6, -10.17, 4.19,                     !- X,Y,Z Vertex 2 {m}
  68.74, -12.23, 4.19,                    !- X,Y,Z Vertex 3 {m}
  68.74, -12.23, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_Wall_1029_\{01214\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L2 \-D \- STAIR\-2_\{03031\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_\{01212\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1060_\{01248\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.62, -10.14, 7.54,                    !- X,Y,Z Vertex 1 {m}
  66.62, -10.14, 4.19,                    !- X,Y,Z Vertex 2 {m}
  66.6, -10.17, 4.19,                     !- X,Y,Z Vertex 3 {m}
  66.6, -10.17, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_Wall_1030_\{01215\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L2 \-D \- STAIR\-2_\{03031\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_\{01212\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1059_\{01247\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.49, -7.12, 7.54,                     !- X,Y,Z Vertex 1 {m}
  63.49, -7.12, 4.19,                     !- X,Y,Z Vertex 2 {m}
  66.62, -10.14, 4.19,                    !- X,Y,Z Vertex 3 {m}
  66.62, -10.14, 7.54;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_Wall_1031_\{01216\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L2 \-D \- STAIR\-2_\{03031\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_\{01212\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1058_\{01246\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.1, -4.42, 7.54,                      !- X,Y,Z Vertex 1 {m}
  66.1, -4.42, 4.19,                      !- X,Y,Z Vertex 2 {m}
  63.49, -7.12, 4.19,                     !- X,Y,Z Vertex 3 {m}
  63.49, -7.12, 7.54;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_Wall_1032_\{01217\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L2 \-D \- STAIR\-2_\{03031\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_\{01212\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L2 \- D \- OFFICE\-2_Wall_1057_\{01245\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.37, -9.51, 7.54,                     !- X,Y,Z Vertex 1 {m}
  71.37, -9.51, 4.19,                     !- X,Y,Z Vertex 2 {m}
  66.1, -4.42, 4.19,                      !- X,Y,Z Vertex 3 {m}
  66.1, -4.42, 7.54;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_Wall_1033_\{01218\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L2 \-D \- STAIR\-2_\{03031\}, !- Zone Name
  Extruded Building 83 \- LCCA_L2 \-D \- STAIR\-2_\{01212\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 7.54,                    !- X,Y,Z Vertex 1 {m}
  68.74, -12.23, 4.19,                    !- X,Y,Z Vertex 2 {m}
  71.37, -9.51, 4.19,                     !- X,Y,Z Vertex 3 {m}
  71.37, -9.51, 7.54;                     !- X,Y,Z Vertex 4 {m}

Zone,
  ThermalZone_L3 \- A \- STAIRS\-1_\{03032\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  57.3969421386719,                       !- Volume {m3}
  17.1129817962646,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_\{01409\}, !- Name
  ThermalZone_L3 \- A \- STAIRS\-1_\{03032\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  57.3969421386719,                       !- Volume {m3}
  17.1129817962646;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_Floor_1208_\{01419\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L3 \- A \- STAIRS\-1_\{03032\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_\{01409\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIRS\-1_RoofCeiling_554_\{00712\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 8,                       !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 8,                        !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 8,                        !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_RoofCeiling_1207_\{01418\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  ThermalZone_L3 \- A \- STAIRS\-1_\{03032\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_\{01409\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIRS\-1_Floor_1214_\{01426\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.82, 56.15, 11.35,                   !- X,Y,Z Vertex 1 {m}
  215.2, 61.97, 11.35,                    !- X,Y,Z Vertex 2 {m}
  212.2, 61.58, 11.35,                    !- X,Y,Z Vertex 3 {m}
  212.95, 55.89, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_Wall_1199_\{01410\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L3 \- A \- STAIRS\-1_\{03032\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_\{01409\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1280_\{01497\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.2, 61.97, 11.35,                    !- X,Y,Z Vertex 1 {m}
  215.2, 61.97, 8,                        !- X,Y,Z Vertex 2 {m}
  212.2, 61.58, 8,                        !- X,Y,Z Vertex 3 {m}
  212.2, 61.58, 11.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_Wall_1200_\{01411\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L3 \- A \- STAIRS\-1_\{03032\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_\{01409\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1279_\{01496\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  215.82, 56.15, 11.35,                   !- X,Y,Z Vertex 1 {m}
  215.82, 56.15, 8,                       !- X,Y,Z Vertex 2 {m}
  215.2, 61.97, 8,                        !- X,Y,Z Vertex 3 {m}
  215.2, 61.97, 11.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_Wall_1201_\{01412\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L3 \- A \- STAIRS\-1_\{03032\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_\{01409\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.95, 55.89, 11.35,                   !- X,Y,Z Vertex 1 {m}
  212.95, 55.89, 8,                       !- X,Y,Z Vertex 2 {m}
  215.82, 56.15, 8,                       !- X,Y,Z Vertex 3 {m}
  215.82, 56.15, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_Wall_1201_Door_1202_\{01415\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_Wall_1201_\{01412\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  213.18, 55.91, 10.44,                   !- X,Y,Z Vertex 1 {m}
  213.18, 55.91, 8,                       !- X,Y,Z Vertex 2 {m}
  214.08, 55.99, 8,                       !- X,Y,Z Vertex 3 {m}
  214.08, 55.99, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_Wall_1201_Door_1204_\{01416\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_Wall_1201_\{01412\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  214.32, 56.01, 10.44,                   !- X,Y,Z Vertex 1 {m}
  214.32, 56.01, 8,                       !- X,Y,Z Vertex 2 {m}
  215.23, 56.1, 8,                        !- X,Y,Z Vertex 3 {m}
  215.23, 56.1, 10.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_Wall_1201_Window_1203_\{01413\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_Wall_1201_\{01412\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  213.13, 55.91, 11.35,                   !- X,Y,Z Vertex 1 {m}
  213.13, 55.91, 10.44,                   !- X,Y,Z Vertex 2 {m}
  214.04, 55.99, 10.44,                   !- X,Y,Z Vertex 3 {m}
  214.04, 55.99, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_Wall_1201_Window_1205_\{01414\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_Wall_1201_\{01412\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  214.36, 56.02, 11.35,                   !- X,Y,Z Vertex 1 {m}
  214.36, 56.02, 10.44,                   !- X,Y,Z Vertex 2 {m}
  215.27, 56.1, 10.44,                    !- X,Y,Z Vertex 3 {m}
  215.27, 56.1, 11.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_Wall_1206_\{01417\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L3 \- A \- STAIRS\-1_\{03032\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_\{01409\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-1_Wall_1281_\{01498\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  212.2, 61.58, 11.35,                    !- X,Y,Z Vertex 1 {m}
  212.2, 61.58, 8,                        !- X,Y,Z Vertex 2 {m}
  212.95, 55.89, 8,                       !- X,Y,Z Vertex 3 {m}
  212.95, 55.89, 11.35;                   !- X,Y,Z Vertex 4 {m}

Lights,
  L3 \- A \- STAIRS\-1_OHLight_\{02369\}, !- Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIRS\-1_\{01409\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  42.7828974095813,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Zone,
  ThermalZone_L3 \- A \- STAIR\-2_\{03033\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  90.2680816650391,                       !- Volume {m3}
  26.9135608673096,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_\{01427\}, !- Name
  ThermalZone_L3 \- A \- STAIR\-2_\{03033\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  90.2680816650391,                       !- Volume {m3}
  26.9135608673096;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_Floor_1224_\{01437\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L3 \- A \- STAIR\-2_\{03033\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_\{01427\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- A \- STAIR\-2_RoofCeiling_615_\{00777\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 8,                        !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 8,                        !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 8,                       !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_RoofCeiling_1223_\{01436\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  ThermalZone_L3 \- A \- STAIR\-2_\{03033\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_\{01427\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- STAIR\-2_Floor_1230_\{01444\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.75, 43.85, 11.35,                   !- X,Y,Z Vertex 1 {m}
  258.81, 47.12, 11.35,                   !- X,Y,Z Vertex 2 {m}
  254.3, 42.37, 11.35,                    !- X,Y,Z Vertex 3 {m}
  257.32, 39.6, 11.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_Wall_1215_\{01428\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L3 \- A \- STAIR\-2_\{03033\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_\{01427\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1179_\{01388\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  258.81, 47.12, 11.35,                   !- X,Y,Z Vertex 1 {m}
  258.81, 47.12, 8,                       !- X,Y,Z Vertex 2 {m}
  254.3, 42.37, 8,                        !- X,Y,Z Vertex 3 {m}
  254.3, 42.37, 11.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_Wall_1216_\{01429\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L3 \- A \- STAIR\-2_\{03033\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_\{01427\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1178_\{01387\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  261.75, 43.85, 11.35,                   !- X,Y,Z Vertex 1 {m}
  261.75, 43.85, 8,                       !- X,Y,Z Vertex 2 {m}
  258.81, 47.12, 8,                       !- X,Y,Z Vertex 3 {m}
  258.81, 47.12, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_Wall_1217_\{01430\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L3 \- A \- STAIR\-2_\{03033\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_\{01427\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- A \- OFFICE\-2_Wall_1177_\{01386\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.32, 39.6, 11.35,                    !- X,Y,Z Vertex 1 {m}
  257.32, 39.6, 8,                        !- X,Y,Z Vertex 2 {m}
  261.75, 43.85, 8,                       !- X,Y,Z Vertex 3 {m}
  261.75, 43.85, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_Wall_1218_\{01431\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L3 \- A \- STAIR\-2_\{03033\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_\{01427\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  254.3, 42.37, 11.35,                    !- X,Y,Z Vertex 1 {m}
  254.3, 42.37, 8,                        !- X,Y,Z Vertex 2 {m}
  257.32, 39.6, 8,                        !- X,Y,Z Vertex 3 {m}
  257.32, 39.6, 11.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_Wall_1218_Door_1219_\{01434\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_Wall_1218_\{01431\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  254.8, 41.91, 10.44,                    !- X,Y,Z Vertex 1 {m}
  254.8, 41.91, 8,                        !- X,Y,Z Vertex 2 {m}
  255.47, 41.3, 8,                        !- X,Y,Z Vertex 3 {m}
  255.47, 41.3, 10.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_Wall_1218_Door_1221_\{01435\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_Wall_1218_\{01431\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  256.17, 40.65, 10.44,                   !- X,Y,Z Vertex 1 {m}
  256.17, 40.65, 8,                       !- X,Y,Z Vertex 2 {m}
  256.84, 40.03, 8,                       !- X,Y,Z Vertex 3 {m}
  256.84, 40.03, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_Wall_1218_Window_1220_\{01432\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_Wall_1218_\{01431\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  254.82, 41.9, 11.35,                    !- X,Y,Z Vertex 1 {m}
  254.82, 41.9, 10.44,                    !- X,Y,Z Vertex 2 {m}
  255.49, 41.28, 10.44,                   !- X,Y,Z Vertex 3 {m}
  255.49, 41.28, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_Wall_1218_Window_1222_\{01433\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_Wall_1218_\{01431\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  256.19, 40.64, 11.35,                   !- X,Y,Z Vertex 1 {m}
  256.19, 40.64, 10.44,                   !- X,Y,Z Vertex 2 {m}
  256.86, 40.02, 10.44,                   !- X,Y,Z Vertex 3 {m}
  256.86, 40.02, 11.35;                   !- X,Y,Z Vertex 4 {m}

Lights,
  L3 \- A \- STAIR\-2_OHLight_\{02372\},  !- Name
  Extruded Building 83 \- LCCA_L3 \- A \- STAIR\-2_\{01427\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  67.2845987461962,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Zone,
  ThermalZone_L3 \- B \- STAIR\-1_\{03036\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  108.937850952148,                       !- Volume {m3}
  32.47998046875,                         !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_\{01877\}, !- Name
  ThermalZone_L3 \- B \- STAIR\-1_\{03036\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  108.937850952148,                       !- Volume {m3}
  32.47998046875;                         !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_Floor_1640_\{01886\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L3 \- B \- STAIR\-1_\{03036\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_\{01877\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- B \- STAIR\-1_RoofCeiling_1026_\{01210\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 8,                       !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 8,                       !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 8,                       !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_RoofCeiling_1639_\{01885\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  ThermalZone_L3 \- B \- STAIR\-1_\{03036\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_\{01877\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_Floor_1646_\{01892\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 11.35,                   !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 11.35,                   !- X,Y,Z Vertex 2 {m}
  144.53, 34.34, 11.35,                   !- X,Y,Z Vertex 3 {m}
  147.87, 27.16, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_Wall_1632_\{01878\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L3 \- B \- STAIR\-1_\{03036\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_\{01877\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1616_\{01858\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.53, 34.34, 11.35,                   !- X,Y,Z Vertex 1 {m}
  144.53, 34.34, 8,                       !- X,Y,Z Vertex 2 {m}
  147.87, 27.16, 8,                       !- X,Y,Z Vertex 3 {m}
  147.87, 27.16, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_Wall_1633_\{01879\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L3 \- B \- STAIR\-1_\{03036\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_\{01877\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1615_\{01857\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  148.24, 36.07, 11.35,                   !- X,Y,Z Vertex 1 {m}
  148.24, 36.07, 8,                       !- X,Y,Z Vertex 2 {m}
  144.53, 34.34, 8,                       !- X,Y,Z Vertex 3 {m}
  144.53, 34.34, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_Wall_1634_\{01880\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L3 \- B \- STAIR\-1_\{03036\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_\{01877\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- B \- BARRACKS\-1_Wall_1614_\{01856\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 11.35,                   !- X,Y,Z Vertex 1 {m}
  151.59, 28.89, 8,                       !- X,Y,Z Vertex 2 {m}
  148.24, 36.07, 8,                       !- X,Y,Z Vertex 3 {m}
  148.24, 36.07, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_Wall_1635_\{01881\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L3 \- B \- STAIR\-1_\{03036\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_\{01877\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.87, 27.16, 11.35,                   !- X,Y,Z Vertex 1 {m}
  147.87, 27.16, 8,                       !- X,Y,Z Vertex 2 {m}
  151.59, 28.89, 8,                       !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_Wall_1635_Door_1638_\{01884\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_Wall_1635_\{01881\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  150.31, 28.3, 10.44,                    !- X,Y,Z Vertex 1 {m}
  150.31, 28.3, 8,                        !- X,Y,Z Vertex 2 {m}
  151.14, 28.68, 8,                       !- X,Y,Z Vertex 3 {m}
  151.14, 28.68, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_Wall_1635_Window_1636_\{01882\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_Wall_1635_\{01881\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  148.32, 27.37, 11.05,                   !- X,Y,Z Vertex 1 {m}
  148.32, 27.37, 8.92,                    !- X,Y,Z Vertex 2 {m}
  149.24, 27.8, 8.92,                     !- X,Y,Z Vertex 3 {m}
  149.24, 27.8, 11.05;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_Wall_1635_Window_1637_\{01883\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- B \- STAIR\-1_Wall_1635_\{01881\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  150.3, 28.29, 11.35,                    !- X,Y,Z Vertex 1 {m}
  150.3, 28.29, 10.44,                    !- X,Y,Z Vertex 2 {m}
  151.13, 28.68, 10.44,                   !- X,Y,Z Vertex 3 {m}
  151.13, 28.68, 11.35;                   !- X,Y,Z Vertex 4 {m}

Zone,
  ThermalZone_L3 \- D \- STAIR\-1_\{03034\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  88.0390167236328,                       !- Volume {m3}
  26.2489624023438,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_\{01530\}, !- Name
  ThermalZone_L3 \- D \- STAIR\-1_\{03034\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  88.0390167236328,                       !- Volume {m3}
  26.2489624023438;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_Floor_1319_\{01538\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L3 \- D \- STAIR\-1_\{03034\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_\{01530\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- STAIR\-1_RoofCeiling_734_\{00904\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 8,                       !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 8,                       !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 8,                       !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 8;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_RoofCeiling_1318_\{01537\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  ThermalZone_L3 \- D \- STAIR\-1_\{03034\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_\{01530\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_Floor_1325_\{01544\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.89, -55.21, 11.35,                   !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 11.35,                   !- X,Y,Z Vertex 2 {m}
  46.44, -51.97, 11.35,                   !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_Wall_1312_\{01531\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L3 \- D \- STAIR\-1_\{03034\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_\{01530\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1342_\{01564\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.44, -51.97, 11.35,                   !- X,Y,Z Vertex 1 {m}
  46.44, -51.97, 8,                       !- X,Y,Z Vertex 2 {m}
  46.61, -55.57, 8,                       !- X,Y,Z Vertex 3 {m}
  46.61, -55.57, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_Wall_1313_\{01532\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L3 \- D \- STAIR\-1_\{03034\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_\{01530\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1341_\{01563\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.71, -51.61, 11.35,                   !- X,Y,Z Vertex 1 {m}
  53.71, -51.61, 8,                       !- X,Y,Z Vertex 2 {m}
  46.44, -51.97, 8,                       !- X,Y,Z Vertex 3 {m}
  46.44, -51.97, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_Wall_1314_\{01533\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L3 \- D \- STAIR\-1_\{03034\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_\{01530\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.89, -55.21, 11.35,                   !- X,Y,Z Vertex 1 {m}
  53.89, -55.21, 8,                       !- X,Y,Z Vertex 2 {m}
  53.71, -51.61, 8,                       !- X,Y,Z Vertex 3 {m}
  53.71, -51.61, 11.35;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_Wall_1314_Door_1316_\{01535\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_Wall_1314_\{01533\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.86, -54.66, 10.44,                   !- X,Y,Z Vertex 1 {m}
  53.86, -54.66, 8,                       !- X,Y,Z Vertex 2 {m}
  53.82, -53.74, 8,                       !- X,Y,Z Vertex 3 {m}
  53.82, -53.74, 10.44;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_Wall_1314_Window_1315_\{01534\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_Wall_1314_\{01533\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.86, -54.64, 11.35,                   !- X,Y,Z Vertex 1 {m}
  53.86, -54.64, 10.44,                   !- X,Y,Z Vertex 2 {m}
  53.82, -53.73, 10.44,                   !- X,Y,Z Vertex 3 {m}
  53.82, -53.73, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_Wall_1317_\{01536\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L3 \- D \- STAIR\-1_\{03034\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_\{01530\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-1_Wall_1343_\{01565\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.61, -55.57, 11.35,                   !- X,Y,Z Vertex 1 {m}
  46.61, -55.57, 8,                       !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 8,                       !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 11.35;                   !- X,Y,Z Vertex 4 {m}

Lights,
  L3 \- D \- STAIR\-1_OHLight_\{02390\},  !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-1_\{01530\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  65.6230853826161,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Zone,
  ThermalZone_L3 \- D \- STAIR\-2_\{03035\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  92.6753005981445,                       !- Volume {m3}
  27.6311531066895,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_\{01647\}, !- Name
  ThermalZone_L3 \- D \- STAIR\-2_\{03035\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  92.6753005981445,                       !- Volume {m3}
  27.6311531066895;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_Floor_1936_\{01656\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L3 \- D \- STAIR\-2_\{03035\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_\{01647\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \-D \- STAIR\-2_RoofCeiling_1909_\{01229\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 8,                       !- X,Y,Z Vertex 1 {m}
  66.6, -10.17, 8,                        !- X,Y,Z Vertex 2 {m}
  66.62, -10.14, 8,                       !- X,Y,Z Vertex 3 {m}
  63.49, -7.12, 8,                        !- X,Y,Z Vertex 4 {m}
  66.06, -4.46, 8,                        !- X,Y,Z Vertex 5 {m}
  71.33, -9.55, 8;                        !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_Floor_1937_\{01657\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L3 \- D \- STAIR\-2_\{03035\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_\{01647\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L2 \- D \- OFFICE\-2_RoofCeiling_1913_\{01271\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.41, -7.09, 8,                        !- X,Y,Z Vertex 1 {m}
  66, -4.4, 8,                            !- X,Y,Z Vertex 2 {m}
  66.06, -4.46, 8,                        !- X,Y,Z Vertex 3 {m}
  63.49, -7.12, 8,                        !- X,Y,Z Vertex 4 {m}
  66.62, -10.14, 8,                       !- X,Y,Z Vertex 5 {m}
  66.6, -10.17, 8;                        !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_RoofCeiling_1428_\{01655\}, !- Name
  Ceiling,                                !- Surface Type
  Default Ceiling_\{00021\},              !- Construction Name
  ThermalZone_L3 \- D \- STAIR\-2_\{03035\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_\{01647\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_Floor_1436_\{01664\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.33, -9.55, 11.35,                    !- X,Y,Z Vertex 1 {m}
  66, -4.4, 11.35,                        !- X,Y,Z Vertex 2 {m}
  63.41, -7.09, 11.35,                    !- X,Y,Z Vertex 3 {m}
  68.74, -12.23, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_Wall_1421_\{01648\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L3 \- D \- STAIR\-2_\{03035\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_\{01647\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1453_\{01684\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.41, -7.09, 11.35,                    !- X,Y,Z Vertex 1 {m}
  63.41, -7.09, 8,                        !- X,Y,Z Vertex 2 {m}
  68.74, -12.23, 8,                       !- X,Y,Z Vertex 3 {m}
  68.74, -12.23, 11.35;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_Wall_1422_\{01649\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L3 \- D \- STAIR\-2_\{03035\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_\{01647\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1452_\{01683\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66, -4.4, 11.35,                        !- X,Y,Z Vertex 1 {m}
  66, -4.4, 8,                            !- X,Y,Z Vertex 2 {m}
  63.41, -7.09, 8,                        !- X,Y,Z Vertex 3 {m}
  63.41, -7.09, 11.35;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_Wall_1423_\{01650\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L3 \- D \- STAIR\-2_\{03035\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_\{01647\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1451_\{01682\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.79, -7.1, 11.35,                     !- X,Y,Z Vertex 1 {m}
  68.79, -7.1, 8,                         !- X,Y,Z Vertex 2 {m}
  66, -4.4, 8,                            !- X,Y,Z Vertex 3 {m}
  66, -4.4, 11.35;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_Wall_1424_\{01651\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L3 \- D \- STAIR\-2_\{03035\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_\{01647\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L3 \- D \- OFFICE\-2_Wall_1450_\{01681\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.33, -9.55, 11.35,                    !- X,Y,Z Vertex 1 {m}
  71.33, -9.55, 8,                        !- X,Y,Z Vertex 2 {m}
  68.79, -7.1, 8,                         !- X,Y,Z Vertex 3 {m}
  68.79, -7.1, 11.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_Wall_1425_\{01652\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L3 \- D \- STAIR\-2_\{03035\}, !- Zone Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_\{01647\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.74, -12.23, 11.35,                   !- X,Y,Z Vertex 1 {m}
  68.74, -12.23, 8,                       !- X,Y,Z Vertex 2 {m}
  71.33, -9.55, 8,                        !- X,Y,Z Vertex 3 {m}
  71.33, -9.55, 11.35;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_Wall_1425_Door_1427_\{01654\}, !- Name
  Door,                                   !- Surface Type
  \(Baseline\) Door_Opaque_\{00029\},     !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_Wall_1425_\{01652\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  69.06, -11.9, 10.44,                    !- X,Y,Z Vertex 1 {m}
  69.06, -11.9, 8,                        !- X,Y,Z Vertex 2 {m}
  69.7, -11.24, 8,                        !- X,Y,Z Vertex 3 {m}
  69.7, -11.24, 10.44;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_Wall_1425_Window_1426_\{01653\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_Wall_1425_\{01652\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  69.05, -11.91, 11.35,                   !- X,Y,Z Vertex 1 {m}
  69.05, -11.91, 10.44,                   !- X,Y,Z Vertex 2 {m}
  69.68, -11.26, 10.44,                   !- X,Y,Z Vertex 3 {m}
  69.68, -11.26, 11.35;                   !- X,Y,Z Vertex 4 {m}

Lights,
  L3 \- D \- STAIR\-2_OHLight_\{02408\},  !- Name
  Extruded Building 83 \- LCCA_L3 \- D \- STAIR\-2_\{01647\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  69.0785979173987,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.197,                                  !- Fraction Radiant
  0.573,                                  !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Zone,
  ThermalZone_L4 \- A \- ATTICK_\{03043\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1047.97900390625,                       !- Volume {m3}
  429.675231933594,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_\{02103\}, !- Name
  ThermalZone_L4 \- A \- ATTICK_\{03043\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  1047.97900390625,                       !- Volume {m3}
  429.675231933594;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_Floor_1813_\{02108\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- A \- ATTICK_\{03043\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_\{02103\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3\- A \- BARRACKS\-2_RoofCeiling_1277_\{01493\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 11.81,                   !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 11.81,                   !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 11.81,                   !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_RoofCeiling_2012_\{02109\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- A \- ATTICK_\{03043\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_\{02103\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_Floor_1858_\{02143\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  255.04, 49.24, 14.25,                   !- X,Y,Z Vertex 1 {m}
  220.84, 62.06, 14.25,                   !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 14.25,                   !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_RoofCeiling_2013_\{02110\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- A \- ATTICK_\{03043\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_\{02103\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_Floor_1864_\{02147\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 14.25,                   !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 14.25,                   !- X,Y,Z Vertex 2 {m}
  220.84, 62.06, 14.25,                   !- X,Y,Z Vertex 3 {m}
  255.04, 49.24, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_Wall_1808_\{02104\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L4 \- A \- ATTICK_\{03043\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_\{02103\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 14.25,                   !- X,Y,Z Vertex 1 {m}
  257.05, 54.89, 11.81,                   !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 11.81,                   !- X,Y,Z Vertex 3 {m}
  222.56, 67.39, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_Wall_1809_\{02105\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L4 \- A \- ATTICK_\{03043\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_\{02103\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_Wall_1994_\{02070\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 14.25,                   !- X,Y,Z Vertex 1 {m}
  253.01, 43.56, 11.81,                   !- X,Y,Z Vertex 2 {m}
  257.05, 54.89, 11.81,                   !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_Wall_1810_\{02106\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L4 \- A \- ATTICK_\{03043\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_\{02103\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  219.02, 56.43, 14.25,                   !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 11.81,                   !- X,Y,Z Vertex 2 {m}
  253.01, 43.56, 11.81,                   !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_Wall_1811_\{02107\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L4 \- A \- ATTICK_\{03043\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_\{02103\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1984_\{02052\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  222.56, 67.39, 14.25,                   !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 11.81,                   !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 11.81,                   !- X,Y,Z Vertex 3 {m}
  219.02, 56.43, 14.25;                   !- X,Y,Z Vertex 4 {m}

Zone,
  ThermalZone_L4 \- B \- ATTICK_\{03042\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1841.13623046875,                       !- Volume {m3}
  754.87353515625,                        !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_\{02094\}, !- Name
  ThermalZone_L4 \- B \- ATTICK_\{03042\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  1841.13623046875,                       !- Volume {m3}
  754.87353515625;                        !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_Floor_2010_\{02101\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- B \- ATTICK_\{03042\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_\{02094\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- A \- BARRACKS_RoofCeiling_1153_\{01361\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  195.57, 49.4, 11.81,                    !- X,Y,Z Vertex 1 {m}
  190.45, 60.36, 11.81,                   !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 11.81,                   !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_Floor_2011_\{02102\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- B \- ATTICK_\{03042\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_\{02094\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_RoofCeiling_1951_\{01876\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.13, 29.15, 11.81,                   !- X,Y,Z Vertex 1 {m}
  147.01, 40.11, 11.81,                   !- X,Y,Z Vertex 2 {m}
  190.45, 60.36, 11.81,                   !- X,Y,Z Vertex 3 {m}
  195.57, 49.4, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_RoofCeiling_2008_\{02099\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- B \- ATTICK_\{03042\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_\{02094\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_Floor_1846_\{02133\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 14.25,                   !- X,Y,Z Vertex 1 {m}
  206.12, 60.99, 14.25,                   !- X,Y,Z Vertex 2 {m}
  149.57, 34.62, 14.25,                   !- X,Y,Z Vertex 3 {m}
  152.12, 29.14, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_RoofCeiling_2009_\{02100\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- B \- ATTICK_\{03042\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_\{02094\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_Floor_1852_\{02137\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  206.12, 60.99, 14.25,                   !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 14.25,                   !- X,Y,Z Vertex 2 {m}
  147.01, 40.11, 14.25,                   !- X,Y,Z Vertex 3 {m}
  149.57, 34.62, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_Wall_1802_\{02095\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L4 \- B \- ATTICK_\{03042\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_\{02094\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.01, 40.11, 14.25,                   !- X,Y,Z Vertex 1 {m}
  147.01, 40.11, 11.81,                   !- X,Y,Z Vertex 2 {m}
  152.12, 29.14, 11.81,                   !- X,Y,Z Vertex 3 {m}
  152.12, 29.14, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_Wall_1803_\{02096\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L4 \- B \- ATTICK_\{03042\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_\{02094\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  203.56, 66.48, 14.25,                   !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 11.81,                   !- X,Y,Z Vertex 2 {m}
  147.01, 40.11, 11.81,                   !- X,Y,Z Vertex 3 {m}
  147.01, 40.11, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_Wall_1804_\{02097\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L4 \- B \- ATTICK_\{03042\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_\{02094\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1988_\{02056\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 14.25,                   !- X,Y,Z Vertex 1 {m}
  208.67, 55.51, 11.81,                   !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 11.81,                   !- X,Y,Z Vertex 3 {m}
  203.56, 66.48, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_Wall_1805_\{02098\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L4 \- B \- ATTICK_\{03042\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_\{02094\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.12, 29.14, 14.25,                   !- X,Y,Z Vertex 1 {m}
  152.12, 29.14, 11.81,                   !- X,Y,Z Vertex 2 {m}
  208.67, 55.51, 11.81,                   !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 14.25;                   !- X,Y,Z Vertex 4 {m}

Zone,
  ThermalZone_L4 \- B \- STAIRS\-2_\{03039\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  177.521118164062,                       !- Volume {m3}
  33.2766265869141,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_\{02034\}, !- Name
  ThermalZone_L4 \- B \- STAIRS\-2_\{03039\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  177.521118164062,                       !- Volume {m3}
  33.2766265869141;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Floor_1982_\{02044\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- B \- STAIRS\-2_\{03039\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_\{02034\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-1_RoofCeiling_1931_\{01546\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.05, -55.46, 11.81,                   !- X,Y,Z Vertex 1 {m}
  46.87, -51.97, 11.81,                   !- X,Y,Z Vertex 2 {m}
  53.71, -51.63, 11.81,                   !- X,Y,Z Vertex 3 {m}
  53.89, -55.21, 11.81,                   !- X,Y,Z Vertex 4 {m}
  49.44, -55.43, 11.81,                   !- X,Y,Z Vertex 5 {m}
  49.44, -55.34, 11.81;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Floor_1983_\{02045\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- B \- STAIRS\-2_\{03039\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_\{02034\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-1_RoofCeiling_1933_\{01594\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.54, -57.44, 11.81,                   !- X,Y,Z Vertex 1 {m}
  49.44, -55.43, 11.81,                   !- X,Y,Z Vertex 2 {m}
  53.89, -55.21, 11.81,                   !- X,Y,Z Vertex 3 {m}
  53.99, -57.22, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_RoofCeiling_1771_\{02043\}, !- Name
  Roof,                                   !- Surface Type
  \(Baseline\) Roof_\{00018\},            !- Construction Name
  ThermalZone_L4 \- B \- STAIRS\-2_\{03039\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_\{02034\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.99, -57.22, 17.14,                   !- X,Y,Z Vertex 1 {m}
  53.71, -51.63, 17.14,                   !- X,Y,Z Vertex 2 {m}
  46.87, -51.97, 17.14,                   !- X,Y,Z Vertex 3 {m}
  47.05, -55.46, 17.14,                   !- X,Y,Z Vertex 4 {m}
  49.44, -55.34, 17.14,                   !- X,Y,Z Vertex 5 {m}
  49.54, -57.44, 17.14;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Wall_1763_\{02035\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L4 \- B \- STAIRS\-2_\{03039\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_\{02034\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1759_\{02025\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.44, -55.34, 17.14,                   !- X,Y,Z Vertex 1 {m}
  49.44, -55.34, 11.81,                   !- X,Y,Z Vertex 2 {m}
  49.54, -57.44, 11.81,                   !- X,Y,Z Vertex 3 {m}
  49.54, -57.44, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Wall_1764_\{02036\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L4 \- B \- STAIRS\-2_\{03039\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_\{02034\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1758_\{02024\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.05, -55.46, 17.14,                   !- X,Y,Z Vertex 1 {m}
  47.05, -55.46, 11.81,                   !- X,Y,Z Vertex 2 {m}
  49.44, -55.34, 11.81,                   !- X,Y,Z Vertex 3 {m}
  49.44, -55.34, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Wall_1765_\{02037\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L4 \- B \- STAIRS\-2_\{03039\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_\{02034\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1757_\{02023\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.87, -51.97, 17.14,                   !- X,Y,Z Vertex 1 {m}
  46.87, -51.97, 11.81,                   !- X,Y,Z Vertex 2 {m}
  47.05, -55.46, 11.81,                   !- X,Y,Z Vertex 3 {m}
  47.05, -55.46, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Wall_1766_\{02038\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L4 \- B \- STAIRS\-2_\{03039\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_\{02034\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1756_\{02022\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.71, -51.63, 17.14,                   !- X,Y,Z Vertex 1 {m}
  53.71, -51.63, 11.81,                   !- X,Y,Z Vertex 2 {m}
  46.87, -51.97, 11.81,                   !- X,Y,Z Vertex 3 {m}
  46.87, -51.97, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Wall_1767_\{02039\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L4 \- B \- STAIRS\-2_\{03039\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_\{02034\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.99, -57.22, 17.14,                   !- X,Y,Z Vertex 1 {m}
  53.99, -57.22, 11.81,                   !- X,Y,Z Vertex 2 {m}
  53.71, -51.63, 11.81,                   !- X,Y,Z Vertex 3 {m}
  53.71, -51.63, 17.14;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Wall_1767_Window_1768_\{02040\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Wall_1767_\{02039\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.82, -53.7, 15.11,                    !- X,Y,Z Vertex 1 {m}
  53.82, -53.7, 13.08,                    !- X,Y,Z Vertex 2 {m}
  53.78, -52.94, 13.08,                   !- X,Y,Z Vertex 3 {m}
  53.78, -52.94, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Wall_1767_Window_1769_\{02041\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Wall_1767_\{02039\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.88, -55.02, 15.11,                   !- X,Y,Z Vertex 1 {m}
  53.88, -55.02, 13.08,                   !- X,Y,Z Vertex 2 {m}
  53.84, -54.26, 13.08,                   !- X,Y,Z Vertex 3 {m}
  53.84, -54.26, 15.11;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_Wall_1770_\{02042\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L4 \- B \- STAIRS\-2_\{03039\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_\{02034\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1760_\{02026\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.54, -57.44, 17.14,                   !- X,Y,Z Vertex 1 {m}
  49.54, -57.44, 11.81,                   !- X,Y,Z Vertex 2 {m}
  53.99, -57.22, 11.81,                   !- X,Y,Z Vertex 3 {m}
  53.99, -57.22, 17.14;                   !- X,Y,Z Vertex 4 {m}

Lights,
  L4 \- B \- STAIRS\-2_OHLight_\{02455\}, !- Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS\-2_\{02034\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  175.511450916337,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.093378,                               !- Fraction Radiant
  0.271602,                               !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Zone,
  ThermalZone_L4 \- B \- STAIRS_\{03038\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  132.775253295898,                       !- Volume {m3}
  24.8875713348389,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_\{01974\}, !- Name
  ThermalZone_L4 \- B \- STAIRS_\{03038\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  132.775253295898,                       !- Volume {m3}
  24.8875713348389;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_Floor_1974_\{01982\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- B \- STAIRS_\{03038\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_\{01974\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- STAIR\-2_RoofCeiling_1939_\{01666\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.84, -12.12, 11.81,                   !- X,Y,Z Vertex 1 {m}
  63.89, -7.34, 11.81,                    !- X,Y,Z Vertex 2 {m}
  66.37, -4.77, 11.81,                    !- X,Y,Z Vertex 3 {m}
  71.33, -9.55, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_Floor_1975_\{01983\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- B \- STAIRS_\{03038\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_\{01974\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_RoofCeiling_1943_\{01705\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.33, -9.55, 11.81,                    !- X,Y,Z Vertex 1 {m}
  66.37, -4.77, 11.81,                    !- X,Y,Z Vertex 2 {m}
  66.4, -4.74, 11.81,                     !- X,Y,Z Vertex 3 {m}
  71.35, -9.53, 11.81;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_RoofCeiling_1716_\{01981\}, !- Name
  Roof,                                   !- Surface Type
  \(Baseline\) Roof_\{00018\},            !- Construction Name
  ThermalZone_L4 \- B \- STAIRS_\{03038\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_\{01974\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.35, -9.53, 17.14,                    !- X,Y,Z Vertex 1 {m}
  66.4, -4.74, 17.14,                     !- X,Y,Z Vertex 2 {m}
  63.89, -7.34, 17.14,                    !- X,Y,Z Vertex 3 {m}
  68.84, -12.12, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_Wall_1710_\{01975\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L4 \- B \- STAIRS_\{03038\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_\{01974\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1706_\{01961\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4, -4.74, 17.14,                     !- X,Y,Z Vertex 1 {m}
  66.4, -4.74, 11.81,                     !- X,Y,Z Vertex 2 {m}
  63.89, -7.34, 11.81,                    !- X,Y,Z Vertex 3 {m}
  63.89, -7.34, 17.14;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_Wall_1711_\{01976\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L4 \- B \- STAIRS_\{03038\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_\{01974\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1705_\{01960\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.35, -9.53, 17.14,                    !- X,Y,Z Vertex 1 {m}
  71.35, -9.53, 11.81,                    !- X,Y,Z Vertex 2 {m}
  66.4, -4.74, 11.81,                     !- X,Y,Z Vertex 3 {m}
  66.4, -4.74, 17.14;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_Wall_1712_\{01977\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L4 \- B \- STAIRS_\{03038\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_\{01974\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.84, -12.12, 17.14,                   !- X,Y,Z Vertex 1 {m}
  68.84, -12.12, 11.81,                   !- X,Y,Z Vertex 2 {m}
  71.35, -9.53, 11.81,                    !- X,Y,Z Vertex 3 {m}
  71.35, -9.53, 17.14;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_Wall_1712_Window_1713_\{01978\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_Wall_1712_\{01977\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.21, -10.71, 15.11,                   !- X,Y,Z Vertex 1 {m}
  70.21, -10.71, 13.08,                   !- X,Y,Z Vertex 2 {m}
  70.74, -10.17, 13.08,                   !- X,Y,Z Vertex 3 {m}
  70.74, -10.17, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_Wall_1712_Window_1714_\{01979\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_Wall_1712_\{01977\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  69.22, -11.74, 15.11,                   !- X,Y,Z Vertex 1 {m}
  69.22, -11.74, 13.08,                   !- X,Y,Z Vertex 2 {m}
  69.75, -11.19, 13.08,                   !- X,Y,Z Vertex 3 {m}
  69.75, -11.19, 15.11;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_Wall_1715_\{01980\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L4 \- B \- STAIRS_\{03038\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_\{01974\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1707_\{01962\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.89, -7.34, 17.14,                    !- X,Y,Z Vertex 1 {m}
  63.89, -7.34, 11.81,                    !- X,Y,Z Vertex 2 {m}
  68.84, -12.12, 11.81,                   !- X,Y,Z Vertex 3 {m}
  68.84, -12.12, 17.14;                   !- X,Y,Z Vertex 4 {m}

Lights,
  L4 \- B \- STAIRS_OHLight_\{02447\},    !- Name
  Extruded Building 83 \- LCCA_L4 \- B \- STAIRS_\{01974\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  131.264920840238,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.093378,                               !- Fraction Radiant
  0.271602,                               !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Zone,
  ThermalZone_L4 \- C \- ATTICK_\{03041\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1900.2939453125,                        !- Volume {m3}
  779.025268554688,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_\{02085\}, !- Name
  ThermalZone_L4 \- C \- ATTICK_\{03041\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  1900.2939453125,                        !- Volume {m3}
  779.025268554688;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_Floor_2006_\{02092\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- C \- ATTICK_\{03041\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_\{02085\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-2_RoofCeiling_1495_\{01732\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 11.81,                     !- X,Y,Z Vertex 1 {m}
  68, 3.27, 11.81,                        !- X,Y,Z Vertex 2 {m}
  80.66, 9.16, 11.81,                     !- X,Y,Z Vertex 3 {m}
  85.77, -1.8, 11.81;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_Floor_2007_\{02093\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- C \- ATTICK_\{03041\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_\{02085\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- C \- BARRACKS_RoofCeiling_1948_\{01796\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.77, -1.8, 11.81,                     !- X,Y,Z Vertex 1 {m}
  80.66, 9.16, 11.81,                     !- X,Y,Z Vertex 2 {m}
  126.36, 30.48, 11.81,                   !- X,Y,Z Vertex 3 {m}
  131.48, 19.52, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_RoofCeiling_2004_\{02090\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- C \- ATTICK_\{03041\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_\{02085\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_Floor_1822_\{02113\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  128.92, 25, 14.25,                      !- X,Y,Z Vertex 1 {m}
  126.36, 30.48, 14.25,                   !- X,Y,Z Vertex 2 {m}
  68, 3.26, 14.25,                        !- X,Y,Z Vertex 3 {m}
  70.56, -2.22, 14.25;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_RoofCeiling_2005_\{02091\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- C \- ATTICK_\{03041\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_\{02085\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_Floor_1828_\{02117\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.48, 19.52, 14.25,                   !- X,Y,Z Vertex 1 {m}
  128.92, 25, 14.25,                      !- X,Y,Z Vertex 2 {m}
  70.56, -2.22, 14.25,                    !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 14.25;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_Wall_1796_\{02086\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L4 \- C \- ATTICK_\{03041\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_\{02085\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1967_\{01968\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68, 3.26, 14.25,                        !- X,Y,Z Vertex 1 {m}
  68, 3.26, 11.81,                        !- X,Y,Z Vertex 2 {m}
  73.12, -7.7, 11.81,                     !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 14.25;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_Wall_1797_\{02087\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L4 \- C \- ATTICK_\{03041\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_\{02085\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  126.36, 30.48, 14.25,                   !- X,Y,Z Vertex 1 {m}
  126.36, 30.48, 11.81,                   !- X,Y,Z Vertex 2 {m}
  68, 3.26, 11.81,                        !- X,Y,Z Vertex 3 {m}
  68, 3.26, 14.25;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_Wall_1798_\{02088\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L4 \- C \- ATTICK_\{03041\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_\{02085\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1954_\{01923\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.48, 19.52, 14.25,                   !- X,Y,Z Vertex 1 {m}
  131.48, 19.52, 11.81,                   !- X,Y,Z Vertex 2 {m}
  126.36, 30.48, 11.81,                   !- X,Y,Z Vertex 3 {m}
  126.36, 30.48, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_Wall_1799_\{02089\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L4 \- C \- ATTICK_\{03041\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_\{02085\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 14.25,                     !- X,Y,Z Vertex 1 {m}
  73.12, -7.7, 11.81,                     !- X,Y,Z Vertex 2 {m}
  131.48, 19.52, 11.81,                   !- X,Y,Z Vertex 3 {m}
  131.48, 19.52, 14.25;                   !- X,Y,Z Vertex 4 {m}

Zone,
  ThermalZone_L4 \- D \- ATTICK_\{03040\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1080.08312988281,                       !- Volume {m3}
  442.630798339844,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_\{02076\}, !- Name
  ThermalZone_L4 \- D \- ATTICK_\{03040\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  1080.08312988281,                       !- Volume {m3}
  442.630798339844;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_Floor_2002_\{02083\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- D \- ATTICK_\{03040\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_\{02076\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- BARRACKS\-1_RoofCeiling_1935_\{01646\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 11.81,                   !- X,Y,Z Vertex 1 {m}
  42.37, -45.45, 11.81,                   !- X,Y,Z Vertex 2 {m}
  55.04, -10.7, 11.81,                    !- X,Y,Z Vertex 3 {m}
  55.4, -10.83, 11.81,                    !- X,Y,Z Vertex 4 {m}
  60.65, -13, 11.81,                      !- X,Y,Z Vertex 5 {m}
  66.27, -14.8, 11.81;                    !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_Floor_2003_\{02084\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- D \- ATTICK_\{03040\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_\{02076\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- D \- OFFICE\-2_RoofCeiling_1944_\{01706\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 11.81,                    !- X,Y,Z Vertex 1 {m}
  60.65, -13, 11.81,                      !- X,Y,Z Vertex 2 {m}
  55.4, -10.83, 11.81;                    !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_RoofCeiling_2000_\{02081\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- D \- ATTICK_\{03040\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_\{02076\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_Floor_1834_\{02123\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.66, -12.75, 14.25,                   !- X,Y,Z Vertex 1 {m}
  55.04, -10.7, 14.25,                    !- X,Y,Z Vertex 2 {m}
  42.36, -45.48, 14.25,                   !- X,Y,Z Vertex 3 {m}
  47.98, -47.53, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_RoofCeiling_2001_\{02082\}, !- Name
  Ceiling,                                !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- D \- ATTICK_\{03040\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_\{02076\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_Floor_1840_\{02127\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 14.25,                    !- X,Y,Z Vertex 1 {m}
  60.66, -12.75, 14.25,                   !- X,Y,Z Vertex 2 {m}
  47.98, -47.53, 14.25,                   !- X,Y,Z Vertex 3 {m}
  53.61, -49.58, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_Wall_1790_\{02077\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L4 \- D \- ATTICK_\{03040\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_\{02076\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1976_\{02028\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.36, -45.48, 14.25,                   !- X,Y,Z Vertex 1 {m}
  42.36, -45.48, 11.81,                   !- X,Y,Z Vertex 2 {m}
  53.61, -49.58, 11.81,                   !- X,Y,Z Vertex 3 {m}
  53.61, -49.58, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_Wall_1791_\{02078\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L4 \- D \- ATTICK_\{03040\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_\{02076\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.04, -10.7, 14.25,                    !- X,Y,Z Vertex 1 {m}
  55.04, -10.7, 11.81,                    !- X,Y,Z Vertex 2 {m}
  42.36, -45.48, 11.81,                   !- X,Y,Z Vertex 3 {m}
  42.36, -45.48, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_Wall_1792_\{02079\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L4 \- D \- ATTICK_\{03040\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_\{02076\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1963_\{01964\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 14.25,                    !- X,Y,Z Vertex 1 {m}
  66.27, -14.8, 11.81,                    !- X,Y,Z Vertex 2 {m}
  55.04, -10.7, 11.81,                    !- X,Y,Z Vertex 3 {m}
  55.04, -10.7, 14.25;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_Wall_1793_\{02080\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L4 \- D \- ATTICK_\{03040\}, !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_\{02076\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 14.25,                   !- X,Y,Z Vertex 1 {m}
  53.61, -49.58, 11.81,                   !- X,Y,Z Vertex 2 {m}
  66.27, -14.8, 11.81,                    !- X,Y,Z Vertex 3 {m}
  66.27, -14.8, 14.25;                    !- X,Y,Z Vertex 4 {m}

Zone,
  ThermalZone_L4 \- STAIRS_\{03037\},     !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  188.161209106445,                       !- Volume {m3}
  35.2665023803711,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_L4 \- STAIRS_\{01930\}, !- Name
  ThermalZone_L4 \- STAIRS_\{03037\},     !- Zone Name
  ,                                       !- Ceiling Height {m}
  188.161209106445,                       !- Volume {m3}
  35.2665023803711;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- STAIRS_Floor_1961_\{01938\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- STAIRS_\{03037\},     !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- STAIRS_\{01930\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- BARRACKS\-1_RoofCeiling_1950_\{01875\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  151.59, 28.89, 11.81,                   !- X,Y,Z Vertex 1 {m}
  148.37, 35.8, 11.81,                    !- X,Y,Z Vertex 2 {m}
  148.91, 36.04, 11.81,                   !- X,Y,Z Vertex 3 {m}
  152.13, 29.15, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- STAIRS_Floor_1962_\{01939\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_L4 \- STAIRS_\{03037\},     !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- STAIRS_\{01930\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_Ceiling Space for L3 \- B \- STAIR\-1_RoofCeiling_1953_\{01894\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.93, 27.19, 11.81,                   !- X,Y,Z Vertex 1 {m}
  144.71, 34.09, 11.81,                   !- X,Y,Z Vertex 2 {m}
  148.37, 35.8, 11.81,                    !- X,Y,Z Vertex 3 {m}
  151.59, 28.89, 11.81;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- STAIRS_RoofCeiling_1682_\{01937\}, !- Name
  Roof,                                   !- Surface Type
  \(Baseline\) Roof_\{00018\},            !- Construction Name
  ThermalZone_L4 \- STAIRS_\{03037\},     !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- STAIRS_\{01930\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.13, 29.15, 17.14,                   !- X,Y,Z Vertex 1 {m}
  148.91, 36.04, 17.14,                   !- X,Y,Z Vertex 2 {m}
  144.71, 34.09, 17.14,                   !- X,Y,Z Vertex 3 {m}
  147.93, 27.19, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- STAIRS_Wall_1676_\{01931\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L4 \- STAIRS_\{03037\},     !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- STAIRS_\{01930\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1672_\{01920\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  148.91, 36.04, 17.14,                   !- X,Y,Z Vertex 1 {m}
  148.91, 36.04, 11.81,                   !- X,Y,Z Vertex 2 {m}
  144.71, 34.09, 11.81,                   !- X,Y,Z Vertex 3 {m}
  144.71, 34.09, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- STAIRS_Wall_1677_\{01932\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L4 \- STAIRS_\{03037\},     !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- STAIRS_\{01930\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.13, 29.15, 17.14,                   !- X,Y,Z Vertex 1 {m}
  152.13, 29.15, 11.81,                   !- X,Y,Z Vertex 2 {m}
  148.91, 36.04, 11.81,                   !- X,Y,Z Vertex 3 {m}
  148.91, 36.04, 17.14;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- STAIRS_Wall_1678_\{01933\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_L4 \- STAIRS_\{03037\},     !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- STAIRS_\{01930\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.93, 27.19, 17.14,                   !- X,Y,Z Vertex 1 {m}
  147.93, 27.19, 11.81,                   !- X,Y,Z Vertex 2 {m}
  152.13, 29.15, 11.81,                   !- X,Y,Z Vertex 3 {m}
  152.13, 29.15, 17.14;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- STAIRS_Wall_1678_Window_1679_\{01934\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- STAIRS_Wall_1678_\{01933\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  148.73, 27.56, 15.11,                   !- X,Y,Z Vertex 1 {m}
  148.73, 27.56, 13.08,                   !- X,Y,Z Vertex 2 {m}
  149.42, 27.88, 13.08,                   !- X,Y,Z Vertex 3 {m}
  149.42, 27.88, 15.11;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- STAIRS_Wall_1678_Window_1680_\{01935\}, !- Name
  Window,                                 !- Surface Type
  Construction 2,                         !- Construction Name
  Extruded Building 83 \- LCCA_L4 \- STAIRS_Wall_1678_\{01933\}, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  150.7, 28.48, 15.11,                    !- X,Y,Z Vertex 1 {m}
  150.7, 28.48, 13.08,                    !- X,Y,Z Vertex 2 {m}
  151.39, 28.8, 13.08,                    !- X,Y,Z Vertex 3 {m}
  151.39, 28.8, 15.11;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_L4 \- STAIRS_Wall_1681_\{01936\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_L4 \- STAIRS_\{03037\},     !- Zone Name
  Extruded Building 83 \- LCCA_L4 \- STAIRS_\{01930\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1673_\{01921\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.71, 34.09, 17.14,                   !- X,Y,Z Vertex 1 {m}
  144.71, 34.09, 11.81,                   !- X,Y,Z Vertex 2 {m}
  147.93, 27.19, 11.81,                   !- X,Y,Z Vertex 3 {m}
  147.93, 27.19, 17.14;                   !- X,Y,Z Vertex 4 {m}

Lights,
  L4 \- STAIRS_OHLight_\{02439\},         !- Name
  Extruded Building 83 \- LCCA_L4 \- STAIRS_\{01930\}, !- Zone or ZoneList or Space or SpaceList Name
  24/7_WDD_OFF_\{00114\},                 !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  186.006685063367,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.093378,                               !- Fraction Radiant
  0.271602,                               !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Zone,
  ThermalZone_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{03045\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  561.851440429688,                       !- Volume {m3}
  442.838562011719,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{02121\}, !- Name
  ThermalZone_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{03045\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  561.851440429688,                       !- Volume {m3}
  442.838562011719;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_Floor_1834_\{02123\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{03045\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{02121\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_RoofCeiling_2000_\{02081\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.98, -47.53, 14.25,                   !- X,Y,Z Vertex 1 {m}
  42.36, -45.48, 14.25,                   !- X,Y,Z Vertex 2 {m}
  55.04, -10.7, 14.25,                    !- X,Y,Z Vertex 3 {m}
  60.66, -12.75, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_Floor_1840_\{02127\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{03045\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{02121\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- D \- ATTICK_RoofCeiling_2001_\{02082\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.61, -49.58, 14.25,                   !- X,Y,Z Vertex 1 {m}
  47.98, -47.53, 14.25,                   !- X,Y,Z Vertex 2 {m}
  60.66, -12.75, 14.25,                   !- X,Y,Z Vertex 3 {m}
  66.27, -14.8, 14.25;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_RoofCeiling_1833_\{02122\}, !- Name
  Roof,                                   !- Surface Type
  \(Baseline\) Roof_\{00018\},            !- Construction Name
  ThermalZone_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{03045\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{02121\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.66, -12.75, 16.79,                   !- X,Y,Z Vertex 1 {m}
  55.04, -10.7, 14.25,                    !- X,Y,Z Vertex 2 {m}
  42.36, -45.48, 14.25,                   !- X,Y,Z Vertex 3 {m}
  47.98, -47.53, 16.79;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_RoofCeiling_1839_\{02126\}, !- Name
  Roof,                                   !- Surface Type
  \(Baseline\) Roof_\{00018\},            !- Construction Name
  ThermalZone_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{03045\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{02121\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 14.25,                    !- X,Y,Z Vertex 1 {m}
  60.66, -12.75, 16.79,                   !- X,Y,Z Vertex 2 {m}
  47.98, -47.53, 16.8,                    !- X,Y,Z Vertex 3 {m}
  53.61, -49.58, 14.24;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_Wall_1835_\{02124\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{03045\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{02121\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1977_\{02029\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.98, -47.53, 16.79,                   !- X,Y,Z Vertex 1 {m}
  42.36, -45.48, 14.25,                   !- X,Y,Z Vertex 2 {m}
  47.98, -47.53, 14.25;                   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_Wall_1837_\{02125\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{03045\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{02121\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1964_\{01965\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.66, -12.75, 14.25,                   !- X,Y,Z Vertex 1 {m}
  55.04, -10.7, 14.25,                    !- X,Y,Z Vertex 2 {m}
  60.66, -12.75, 16.79;                   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_Wall_1843_\{02128\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{03045\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{02121\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1965_\{01966\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.27, -14.8, 14.25,                    !- X,Y,Z Vertex 1 {m}
  60.66, -12.75, 14.25,                   !- X,Y,Z Vertex 2 {m}
  60.66, -12.75, 16.79;                   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_Wall_2021_\{02129\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{03045\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{02121\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-2_Wall_1978_\{02030\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.98, -47.53, 16.8,                    !- X,Y,Z Vertex 1 {m}
  47.98, -47.53, 14.25,                   !- X,Y,Z Vertex 2 {m}
  53.6, -49.58, 14.25;                    !- X,Y,Z Vertex 3 {m}

ZoneInfiltration:DesignFlowRate,
  Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_Infiltration_\{02130\}, !- Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A101 NORTH_ ROOF \- ATTIC A101 SOUTH_\{02121\}, !- Zone or ZoneList or Space or SpaceList Name
  Always On Continuous 2,                 !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  10,                                     !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  ThermalZone_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{03044\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  999.621765136719,                       !- Volume {m3}
  779.12841796875,                        !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{02111\}, !- Name
  ThermalZone_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{03044\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  999.621765136719,                       !- Volume {m3}
  779.12841796875;                        !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_Floor_1822_\{02113\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{03044\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{02111\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_RoofCeiling_2004_\{02090\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.56, -2.22, 14.25,                    !- X,Y,Z Vertex 1 {m}
  68, 3.26, 14.25,                        !- X,Y,Z Vertex 2 {m}
  126.36, 30.48, 14.25,                   !- X,Y,Z Vertex 3 {m}
  128.92, 25, 14.25;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_Floor_1828_\{02117\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{03044\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{02111\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- C \- ATTICK_RoofCeiling_2005_\{02091\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.12, -7.7, 14.25,                     !- X,Y,Z Vertex 1 {m}
  70.56, -2.22, 14.25,                    !- X,Y,Z Vertex 2 {m}
  128.92, 25, 14.25,                      !- X,Y,Z Vertex 3 {m}
  131.48, 19.52, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_RoofCeiling_1821_\{02112\}, !- Name
  Roof,                                   !- Surface Type
  \(Baseline\) Roof_\{00018\},            !- Construction Name
  ThermalZone_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{03044\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{02111\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  128.92, 25, 16.82,                      !- X,Y,Z Vertex 1 {m}
  126.36, 30.48, 14.25,                   !- X,Y,Z Vertex 2 {m}
  68, 3.26, 14.25,                        !- X,Y,Z Vertex 3 {m}
  70.56, -2.22, 16.82;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_RoofCeiling_1827_\{02116\}, !- Name
  Roof,                                   !- Surface Type
  \(Baseline\) Roof_\{00018\},            !- Construction Name
  ThermalZone_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{03044\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{02111\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.48, 19.52, 14.25,                   !- X,Y,Z Vertex 1 {m}
  128.92, 25, 16.82,                      !- X,Y,Z Vertex 2 {m}
  70.56, -2.22, 16.82,                    !- X,Y,Z Vertex 3 {m}
  73.12, -7.7, 14.25;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_Wall_1823_\{02114\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{03044\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{02111\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1968_\{01969\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68, 3.26, 14.25,                        !- X,Y,Z Vertex 1 {m}
  70.56, -2.22, 14.25,                    !- X,Y,Z Vertex 2 {m}
  70.56, -2.22, 16.82;                    !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_Wall_1825_\{02115\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{03044\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{02111\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1955_\{01924\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  128.92, 25, 14.25,                      !- X,Y,Z Vertex 1 {m}
  126.36, 30.48, 14.25,                   !- X,Y,Z Vertex 2 {m}
  128.92, 25, 16.82;                      !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_Wall_1829_\{02118\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{03044\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{02111\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- OFFICE\-1_Wall_1969_\{01970\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.56, -2.22, 16.82,                    !- X,Y,Z Vertex 1 {m}
  70.56, -2.22, 14.25,                    !- X,Y,Z Vertex 2 {m}
  73.12, -7.7, 14.25;                     !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_Wall_1831_\{02119\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{03044\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{02111\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- C \- OFFICE\-1_Wall_1956_\{01925\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.48, 19.52, 14.25,                   !- X,Y,Z Vertex 1 {m}
  128.92, 25, 14.25,                      !- X,Y,Z Vertex 2 {m}
  128.92, 25, 16.82;                      !- X,Y,Z Vertex 3 {m}

ZoneInfiltration:DesignFlowRate,
  Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_Infiltration_\{02120\}, !- Name
  Extruded Building 83 \- LCCA_Roofs\: ROOF \- ATTIC A102 NORTH_ ROOF \- ATTIC A102 SOUTH_\{02111\}, !- Zone or ZoneList or Space or SpaceList Name
  Always On Continuous 1,                 !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  10,                                     !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  ThermalZone_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{03046\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  968.502685546875,                       !- Volume {m3}
  754.87353515625,                        !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{02131\}, !- Name
  ThermalZone_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{03046\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  968.502685546875,                       !- Volume {m3}
  754.87353515625;                        !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_Floor_1846_\{02133\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{03046\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{02131\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_RoofCeiling_2008_\{02099\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.12, 29.14, 14.25,                   !- X,Y,Z Vertex 1 {m}
  149.57, 34.62, 14.25,                   !- X,Y,Z Vertex 2 {m}
  206.12, 60.99, 14.25,                   !- X,Y,Z Vertex 3 {m}
  208.67, 55.51, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_Floor_1852_\{02137\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{03046\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{02131\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- B \- ATTICK_RoofCeiling_2009_\{02100\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  149.57, 34.62, 14.25,                   !- X,Y,Z Vertex 1 {m}
  147.01, 40.11, 14.25,                   !- X,Y,Z Vertex 2 {m}
  203.56, 66.48, 14.25,                   !- X,Y,Z Vertex 3 {m}
  206.12, 60.99, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_RoofCeiling_1845_\{02132\}, !- Name
  Roof,                                   !- Surface Type
  \(Baseline\) Roof_\{00018\},            !- Construction Name
  ThermalZone_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{03046\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{02131\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 14.25,                   !- X,Y,Z Vertex 1 {m}
  206.12, 60.99, 16.82,                   !- X,Y,Z Vertex 2 {m}
  149.57, 34.62, 16.82,                   !- X,Y,Z Vertex 3 {m}
  152.12, 29.14, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_RoofCeiling_1851_\{02136\}, !- Name
  Roof,                                   !- Surface Type
  \(Baseline\) Roof_\{00018\},            !- Construction Name
  ThermalZone_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{03046\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{02131\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  206.12, 60.99, 16.82,                   !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 14.25,                   !- X,Y,Z Vertex 2 {m}
  147.01, 40.11, 14.25,                   !- X,Y,Z Vertex 3 {m}
  149.57, 34.62, 16.82;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_Wall_1847_\{02134\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{03046\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{02131\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  149.57, 34.62, 14.25,                   !- X,Y,Z Vertex 1 {m}
  152.12, 29.14, 14.25,                   !- X,Y,Z Vertex 2 {m}
  149.57, 34.62, 16.82;                   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_Wall_1849_\{02135\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{03046\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{02131\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1989_\{02057\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  208.67, 55.51, 14.25,                   !- X,Y,Z Vertex 1 {m}
  206.12, 60.99, 14.25,                   !- X,Y,Z Vertex 2 {m}
  206.12, 60.99, 16.82;                   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_Wall_1853_\{02138\}, !- Name
  Wall,                                   !- Surface Type
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Construction Name
  ThermalZone_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{03046\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{02131\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  147.01, 40.11, 14.25,                   !- X,Y,Z Vertex 1 {m}
  149.57, 34.62, 14.25,                   !- X,Y,Z Vertex 2 {m}
  149.57, 34.62, 16.82;                   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_Wall_1855_\{02139\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{03046\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{02131\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1990_\{02058\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  206.12, 60.99, 14.25,                   !- X,Y,Z Vertex 1 {m}
  203.56, 66.48, 14.25,                   !- X,Y,Z Vertex 2 {m}
  206.12, 60.99, 16.82;                   !- X,Y,Z Vertex 3 {m}

ZoneInfiltration:DesignFlowRate,
  Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_Infiltration_\{02140\}, !- Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof \(1\)_ unnamed roof \(2\)_\{02131\}, !- Zone or ZoneList or Space or SpaceList Name
  Always On Continuous 3,                 !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  10,                                     !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  ThermalZone_Roofs\: unnamed roof_ unnamed roof \(3\)_\{03047\}, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  536.29150390625,                        !- Volume {m3}
  429.675750732422,                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_\{02141\}, !- Name
  ThermalZone_Roofs\: unnamed roof_ unnamed roof \(3\)_\{03047\}, !- Zone Name
  ,                                       !- Ceiling Height {m}
  536.29150390625,                        !- Volume {m3}
  429.675750732422;                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_Floor_1858_\{02143\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_Roofs\: unnamed roof_ unnamed roof \(3\)_\{03047\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_\{02141\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_RoofCeiling_2012_\{02109\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  253.01, 43.56, 14.25,                   !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 14.25,                   !- X,Y,Z Vertex 2 {m}
  220.84, 62.06, 14.25,                   !- X,Y,Z Vertex 3 {m}
  255.04, 49.24, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_Floor_1864_\{02147\}, !- Name
  Floor,                                  !- Surface Type
  \(Baseline\) Floor_\{00023\},           !- Construction Name
  ThermalZone_Roofs\: unnamed roof_ unnamed roof \(3\)_\{03047\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_\{02141\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- ATTICK_RoofCeiling_2013_\{02110\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  255.04, 49.24, 14.25,                   !- X,Y,Z Vertex 1 {m}
  220.84, 62.06, 14.25,                   !- X,Y,Z Vertex 2 {m}
  222.56, 67.39, 14.25,                   !- X,Y,Z Vertex 3 {m}
  257.05, 54.89, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_RoofCeiling_1857_\{02142\}, !- Name
  Roof,                                   !- Surface Type
  \(Baseline\) Roof_\{00018\},            !- Construction Name
  ThermalZone_Roofs\: unnamed roof_ unnamed roof \(3\)_\{03047\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_\{02141\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  255.04, 49.24, 16.79,                   !- X,Y,Z Vertex 1 {m}
  220.84, 62.06, 16.76,                   !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 14.28,                   !- X,Y,Z Vertex 3 {m}
  253.01, 43.56, 14.25;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_RoofCeiling_1863_\{02146\}, !- Name
  Roof,                                   !- Surface Type
  \(Baseline\) Roof_\{00018\},            !- Construction Name
  ThermalZone_Roofs\: unnamed roof_ unnamed roof \(3\)_\{03047\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_\{02141\}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  257.05, 54.89, 14.16,                   !- X,Y,Z Vertex 1 {m}
  222.56, 67.39, 14.25,                   !- X,Y,Z Vertex 2 {m}
  220.84, 62.06, 16.71,                   !- X,Y,Z Vertex 3 {m}
  255.04, 49.24, 16.79;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_Wall_1860_\{02144\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_Roofs\: unnamed roof_ unnamed roof \(3\)_\{03047\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_\{02141\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1985_\{02053\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  220.84, 62.06, 14.25,                   !- X,Y,Z Vertex 1 {m}
  219.02, 56.43, 14.25,                   !- X,Y,Z Vertex 2 {m}
  219.02, 56.43, 14.28,                   !- X,Y,Z Vertex 3 {m}
  220.84, 62.06, 16.76;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_Wall_1862_\{02145\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_Roofs\: unnamed roof_ unnamed roof \(3\)_\{03047\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_\{02141\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_Wall_1995_\{02071\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  255.04, 49.24, 16.79,                   !- X,Y,Z Vertex 1 {m}
  253.01, 43.56, 14.25,                   !- X,Y,Z Vertex 2 {m}
  255.04, 49.24, 14.25;                   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_Wall_1866_\{02148\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_Roofs\: unnamed roof_ unnamed roof \(3\)_\{03047\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_\{02141\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-1_Wall_1986_\{02054\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  222.56, 67.39, 14.25,                   !- X,Y,Z Vertex 1 {m}
  220.84, 62.06, 14.25,                   !- X,Y,Z Vertex 2 {m}
  220.84, 62.06, 16.71;                   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_Wall_2026_\{02149\}, !- Name
  Wall,                                   !- Surface Type
  Buffer Wall_\{00015\},                  !- Construction Name
  ThermalZone_Roofs\: unnamed roof_ unnamed roof \(3\)_\{03047\}, !- Zone Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_\{02141\}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Extruded Building 83 \- LCCA_L4 \- A \- OFFICE\-2_Wall_1996_\{02072\}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  255.04, 49.24, 16.79,                   !- X,Y,Z Vertex 1 {m}
  255.04, 49.24, 14.25,                   !- X,Y,Z Vertex 2 {m}
  256.99, 54.7, 14.25;                    !- X,Y,Z Vertex 3 {m}

ZoneInfiltration:DesignFlowRate,
  Roofs\: unnamed roof_ unnamed roof \(3\)_Infiltration_\{02150\}, !- Name
  Extruded Building 83 \- LCCA_Roofs\: unnamed roof_ unnamed roof \(3\)_\{02141\}, !- Zone or ZoneList or Space or SpaceList Name
  Always On Continuous 4,                 !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  10,                                     !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20,                                     !- Maximum HVAC Iterations
  2,                                      !- Minimum Plant Iterations
  8;                                      !- Maximum Plant Iterations

SurfaceConvectionAlgorithm:Inside,
  CeilingDiffuser;                        !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  AdaptiveConvectionAlgorithm;            !- Algorithm

Sizing:Parameters,
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  Yes,                                    !- Carbon Dioxide Concentration
  Outdoor Air CO2 Concentration_\{02468\}; !- Outdoor Carbon Dioxide Schedule Name

ZoneAirMassFlowConservation,
  AdjustReturnThenMixing,                 !- Adjust Zone Mixing and Return For Air Mass Flow Balance
  AdjustInfiltrationFlow,                 !- Infiltration Balancing Method
  AllZones;                               !- Infiltration Balancing Zones

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2009,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2009,                                   !- End Year
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Buffer Wall_R\-38 batt insulation_\{00014\}, !- Name
  MediumRough,                            !- Roughness
  0.91439998626709,                       !- Thickness {m}
  0.0692300947815552,                     !- Conductivity {W/m-K}
  8.0084220410226,                        !- Density {kg/m3}
  837.360012477636,                       !- Specific Heat {J/kg-K}
  0.449999988079071,                      !- Thermal Absorptance
  0.449999988079071,                      !- Solar Absorptance
  0.449999988079071;                      !- Visible Absorptance

Material,
  Default Ceiling_Acoustic Tile_\{00019\}, !- Name
  MediumRough,                            !- Roughness
  0.00952499985694885,                    !- Thickness {m}
  0.0605757252578996,                     !- Conductivity {W/m-K}
  368.387413887039,                       !- Density {kg/m3}
  586.152002495527,                       !- Specific Heat {J/kg-K}
  0.449999988079071,                      !- Thermal Absorptance
  0.449999988079071,                      !- Solar Absorptance
  0.449999988079071;                      !- Visible Absorptance

Material,
  Default Ceiling_Acoustic Tile_\{00020\}, !- Name
  MediumRough,                            !- Roughness
  0.00952499985694885,                    !- Thickness {m}
  0.0605757252578996,                     !- Conductivity {W/m-K}
  368.387413887039,                       !- Density {kg/m3}
  586.152002495527,                       !- Specific Heat {J/kg-K}
  0.449999988079071,                      !- Thermal Absorptance
  0.449999988079071,                      !- Solar Absorptance
  0.449999988079071;                      !- Visible Absorptance

Material,
  Default Floor_4 in\. LW concrete_\{00024\}, !- Name
  MediumRough,                            !- Roughness
  0.0507999992370606,                     !- Thickness {m}
  0.427025664618239,                      !- Conductivity {W/m-K}
  1281.34752656362,                       !- Density {kg/m3}
  837.360012477636,                       !- Specific Heat {J/kg-K}
  0.675000011920929,                      !- Thermal Absorptance
  0.675000011920929,                      !- Solar Absorptance
  0.675000011920929;                      !- Visible Absorptance

Material,
  Default Floor_4 in\. LW concrete_\{00025\}, !- Name
  MediumRough,                            !- Roughness
  0.0507999992370606,                     !- Thickness {m}
  0.427025664618239,                      !- Conductivity {W/m-K}
  1281.34752656362,                       !- Density {kg/m3}
  837.360012477636,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  Material 1,                             !- Name
  Rough,                                  !- Roughness
  0.3,                                    !- Thickness {m}
  1.04,                                   !- Conductivity {W/m-K}
  2243,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  \(Baseline\)  Above Grade Wall_Baseline_\{00008\}, !- Name
  MediumRough,                            !- Roughness
  0.00476249992847443,                    !- Thickness {m}
  0.00482690475132084,                    !- Conductivity {W/m-K}
  1857.95391351724,                       !- Density {kg/m3}
  837.360012477636,                       !- Specific Heat {J/kg-K}
  0.449999988079071,                      !- Thermal Absorptance
  0.449999988079071,                      !- Solar Absorptance
  0.449999988079071;                      !- Visible Absorptance

Material,
  \(Baseline\)  Above Grade Wall_Baseline_\{00009\}, !- Name
  MediumRough,                            !- Roughness
  0.00476249992847443,                    !- Thickness {m}
  0.00482690475132084,                    !- Conductivity {W/m-K}
  1857.95391351724,                       !- Density {kg/m3}
  837.360012477636,                       !- Specific Heat {J/kg-K}
  0.675000011920929,                      !- Thermal Absorptance
  0.675000011920929,                      !- Solar Absorptance
  0.675000011920929;                      !- Visible Absorptance

Material,
  \(Baseline\) Below Grade Wall_4 in\. LW concrete_\{00011\}, !- Name
  MediumRough,                            !- Roughness
  0.0126999998092651,                     !- Thickness {m}
  0.203999882739037,                      !- Conductivity {W/m-K}
  1281.34752656362,                       !- Density {kg/m3}
  837.360012477636,                       !- Specific Heat {J/kg-K}
  0.449999988079071,                      !- Thermal Absorptance
  0.449999988079071,                      !- Solar Absorptance
  0.449999988079071;                      !- Visible Absorptance

Material,
  \(Baseline\) Below Grade Wall_4 in\. LW concrete_\{00012\}, !- Name
  MediumRough,                            !- Roughness
  0.0126999998092651,                     !- Thickness {m}
  0.203999882739037,                      !- Conductivity {W/m-K}
  1281.34752656362,                       !- Density {kg/m3}
  837.360012477636,                       !- Specific Heat {J/kg-K}
  0.675000011920929,                      !- Thermal Absorptance
  0.675000011920929,                      !- Solar Absorptance
  0.675000011920929;                      !- Visible Absorptance

Material,
  \(Baseline\) Floor_Baseline_\{00022\},  !- Name
  MediumRough,                            !- Roughness
  0.000863600033962726,                   !- Thickness {m}
  0.000284588771635099,                   !- Conductivity {W/m-K}
  7832.2367561201,                        !- Density {kg/m3}
  502.415988770127,                       !- Specific Heat {J/kg-K}
  0.675000011920929,                      !- Thermal Absorptance
  0.675000011920929,                      !- Solar Absorptance
  0.675000011920929;                      !- Visible Absorptance

Material,
  \(Baseline\) Roof_Baseline_\{00016\},   !- Name
  MediumRough,                            !- Roughness
  0.121920003013611,                      !- Thickness {m}
  0.0923058689017966,                     !- Conductivity {W/m-K}
  7.84825375295067,                       !- Density {kg/m3}
  837.360012477636,                       !- Specific Heat {J/kg-K}
  0.449999988079071,                      !- Thermal Absorptance
  0.449999988079071,                      !- Solar Absorptance
  0.449999988079071;                      !- Visible Absorptance

Material,
  \(Baseline\) Roof_Baseline_\{00017\},   !- Name
  MediumRough,                            !- Roughness
  0.121920003013611,                      !- Thickness {m}
  0.0923058689017966,                     !- Conductivity {W/m-K}
  7.84825375295067,                       !- Density {kg/m3}
  837.360012477636,                       !- Specific Heat {J/kg-K}
  0.449999988079071,                      !- Thermal Absorptance
  0.449999988079071,                      !- Solar Absorptance
  0.449999988079071;                      !- Visible Absorptance

Material:NoMass,
  \(Baseline\) Door_OpaqueMaterial_\{00028\}, !- Name
  MediumRough,                            !- Roughness
  0.251586004284484,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  \(Baseline\) Window_\{00027\},          !- Name
  6.92748102245641,                       !- U-Factor {W/m2-K}
  0.389999985694885,                      !- Solar Heat Gain Coefficient
  0.430000007152557;                      !- Visible Transmittance

Construction,
  Buffer Wall_\{00015\},                  !- Name
  Buffer Wall_R\-38 batt insulation_\{00014\}; !- Layer 1

Construction,
  Construction 1,                         !- Name
  Material 1;                             !- Layer 1

Construction,
  Construction 2,                         !- Name
  \(Baseline\) Window_\{00027\};          !- Layer 1

Construction,
  Default Ceiling_\\\{00021\\\}_Reversed, !- Name
  Default Ceiling_Acoustic Tile_\{00020\}, !- Layer 1
  Default Ceiling_Acoustic Tile_\{00019\}; !- Layer 2

Construction,
  Default Ceiling_\{00021\},              !- Name
  Default Ceiling_Acoustic Tile_\{00019\}, !- Layer 1
  Default Ceiling_Acoustic Tile_\{00020\}; !- Layer 2

Construction,
  Default Floor_\{00026\},                !- Name
  Default Floor_4 in\. LW concrete_\{00025\}, !- Layer 1
  Default Floor_4 in\. LW concrete_\{00024\}; !- Layer 2

Construction,
  \(Baseline\)  Above Grade Wall_\{00010\}, !- Name
  \(Baseline\)  Above Grade Wall_Baseline_\{00009\}, !- Layer 1
  \(Baseline\)  Above Grade Wall_Baseline_\{00008\}; !- Layer 2

Construction,
  \(Baseline\) Below Grade Wall_\{00013\}, !- Name
  \(Baseline\) Below Grade Wall_4 in\. LW concrete_\{00012\}, !- Layer 1
  \(Baseline\) Below Grade Wall_4 in\. LW concrete_\{00011\}; !- Layer 2

Construction,
  \(Baseline\) Door_Opaque_\{00029\},     !- Name
  \(Baseline\) Door_OpaqueMaterial_\{00028\}; !- Layer 1

Construction,
  \(Baseline\) Floor_\{00023\},           !- Name
  \(Baseline\) Floor_Baseline_\{00022\};  !- Layer 1

Construction,
  \(Baseline\) Roof_\{00018\},            !- Name
  \(Baseline\) Roof_Baseline_\{00016\},   !- Layer 1
  \(Baseline\) Roof_Baseline_\{00017\};   !- Layer 2

Construction:AirBoundary,
  AirWallConstruction_\{00160\},          !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  AnyNumber;                              !- Name

ScheduleTypeLimits,
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 2,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 3,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 4,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 5,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Compact,
  CentralCoolingCoil_Sch_\{02948\},       !- Name
  Binary,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  PrecoolCoil_Sch_\{02549\},              !- Name
  Binary,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  PreheatCoil_Sch_\{02548\},              !- Name
  Binary,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  PreheatCoil_Sch_\{02947\},              !- Name
  Binary,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  TerminalCoolingCoil_Sch_\{02550\},      !- Name
  Binary,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  TerminalHeatingCoil_Sch_\{02551\},      !- Name
  Binary,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  ZoneHeatingUnit_Sch_\{02552\},          !- Name
  Binary,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  ZoneHeatingUnit_Sch_\{02949\},          !- Name
  Binary,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  ZoneTerminalReheatCoil_Sch_\{02553\},   !- Name
  Binary,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Constant,
  Always On Continuous 1,                 !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous 2,                 !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous 3,                 !- Name
  Fractional 3,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous 4,                 !- Name
  Fractional 4,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous 5,                 !- Name
  Fractional 5,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Outdoor Air CO2 Concentration_\{02468\}, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  400;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02533\},    !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  30;                                     !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02534\},    !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02576\},    !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  25.5555555555556;                       !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02579\},    !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  35;                                     !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02582\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02583\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02592\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02593\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02602\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02603\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02612\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02613\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02622\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02623\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02632\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02633\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02642\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02643\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02652\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02653\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02662\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02663\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02672\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02673\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02682\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02683\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02692\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02693\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02702\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02703\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02712\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02713\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02722\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02723\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02732\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02733\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02742\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02743\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02752\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02753\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02762\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02763\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02772\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02773\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02782\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02783\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02792\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02793\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02802\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02803\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02812\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02813\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02822\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02823\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02832\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02833\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02842\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02843\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02852\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02853\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02862\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02863\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02872\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02873\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02882\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02883\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02892\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  500;                                    !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02893\},    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  1100;                                   !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02963\},    !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  10;                                     !- Hourly Value

Schedule:Constant,
  Schedule_SchType_Constant_\{02965\},    !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  12.7777777777778;                       !- Hourly Value

Schedule:Constant,
  WSHP System_Chilled Water Loop Setpoint Schedule_\{02539\}, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  6.66666666666667;                       !- Hourly Value

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_April_\{02488\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  168.151900176235,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  549.237802350555,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  720.460189231064,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  811.276125688171,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  862.80769050412,                        !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  890.421529129486,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  900.476402860077,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  895.006410610657,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  872.922540742065,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  829.387971934052,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  752.53756040097,                        !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  612.131690249237,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  313.902310111664,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_August_\{02508\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  46.464163668766,                        !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  366.257444793251,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  555.247053678543,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  662.234360505936,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  724.884635961822,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  759.38166930806,                        !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  772.87017401709,                        !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  767.832869427872,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  743.362021209991,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  694.711494832809,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  610.651964877976,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  465.61177835498,                        !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  202.037868701653,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_December_\{02528\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  460.233146788513,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  698.230421454132,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  803.380983845215,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  853.266130958466,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  870.275102616455,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  860.409304103271,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  820.279051913361,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  733.336221163544,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  544.715256003433,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_February_\{02478\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  101.357072368515,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  592.514895767044,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  777.163644763489,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  865.006411935059,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  909.692857003906,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  928.256981952118,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  926.234916847015,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  903.062612962128,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  851.587270104919,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  750.661730150879,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  530.025247602524,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_January_\{02473\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  458.242321453293,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  709.560253250778,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  819.557504686035,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  873.054912648346,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  894.248761954346,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  890.425283678101,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  860.3549112836,                         !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  793.034314297943,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  653.55836882164,                        !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  308.318959375229,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_July_\{02503\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  159.189900937706,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  432.707877002258,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  588.374543214783,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  680.486135890564,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  736.048064238464,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  767.356089889069,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  780.106296307724,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  776.390111478424,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  755.609792007645,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  714.232452054855,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  644.119578010498,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  527.787392222565,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  326.20370356517,                        !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  20.6380873617072,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_June_\{02498\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  266.515309681358,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  509.036310007446,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  643.933439042648,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  724.291369145493,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  772.852315843552,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  799.939843769547,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  810.320544930542,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  805.658598932297,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  785.21556307872,                        !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  745.557084362793,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  678.918178626862,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  568.553559050247,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  375.672456796501,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  48.1387164184532,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_March_\{02483\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  399.612975022583,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  680.855092494797,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  806.890139013092,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  873.402641612335,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  908.50333898645,                        !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  922.572402808807,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  919.067194730499,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  897.160943892517,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  851.155497014252,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  765.686037784195,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  596.313536260147,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  177.885579493141,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_May_\{02493\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  292.745693412758,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  555.416489718582,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  692.702522512619,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  771.963498661926,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  818.850301759827,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  844.366695496368,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  853.3944595047,                         !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  847.497603958954,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  825.663170897034,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  783.832878348572,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  712.681390259918,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  590.88508472168,                        !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  363.445841436234,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_November_\{02523\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  96.1869927403927,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  537.9673694384,                         !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  718.328857134231,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  804.118415701294,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  844.789611703125,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  856.00454468512,                        !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  841.367388776245,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  796.116461763779,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  702.139628590408,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  501.299725640594,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_October_\{02518\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  324.384696964302,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  622.671141427292,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  754.244532233887,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  821.482914231934,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  854.277548592926,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  863.046056205902,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  850.188074987915,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  812.131873960846,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  736.20695866124,                        !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  585.606141234451,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  230.055730452606,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  BeamRadiationScheduleDayForDesignWeather_September_\{02513\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  395.850123079414,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  621.85409388649,                        !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  734.820134300568,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  796.587802020615,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  828.566303410339,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  839.088955390106,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  830.544469177795,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  801.00594303511,                        !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  742.931355229813,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  636.91561005928,                        !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  427.956688271561,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  Daily_AlwaysOn_\{00003\},               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Daily_NOTAvailable_\{00002\},           !- Name
  Binary,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_April_\{02489\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  23.0364105850549,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  61.4663230753994,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  86.6463477642727,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  103.967422292748,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  115.588291776066,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  122.491221944782,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  125.138599901344,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  123.689079392334,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  118.056895456291,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  107.881009735741,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  92.3688574756374,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  69.8261685291634,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  36.1144766437216,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_August_\{02509\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  26.7524103945312,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  79.5270617316456,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  112.936533512787,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  135.514776349907,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  150.579300975113,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  159.610013266811,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  163.303598601566,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  161.912959523232,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  155.344773837879,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  143.125390797218,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  124.196521078156,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  96.2924510313644,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  53.844890233202,                        !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_December_\{02529\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  33.2143766504507,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  56.2014110102367,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  70.3621724622173,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  78.4055828740177,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  81.3905272423096,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  79.6429352848797,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  72.97589787006,                         !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  60.5675238486595,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  40.300202675313,                        !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_February_\{02479\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  10.0634666228025,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  45.4377338567524,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  67.7496143339119,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  82.1363225961037,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  90.8414060152569,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  94.7988266099434,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  94.3571015586853,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  89.4793652855835,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  79.7239769760475,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  63.9794217668495,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  39.531359567564,                        !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_January_\{02474\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  32.6897266168127,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  57.1158120712032,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  72.3729618876667,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  81.3913154568424,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  85.3317804137154,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  84.6038673010788,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  79.1357884273949,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  68.3308413236752,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  50.643463645998,                        !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  22.1541202409449,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_July_\{02504\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  46.0635611535749,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  88.8669586949863,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  117.599875432953,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  137.683220715736,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  151.36129402837,                        !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  159.710218799866,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  163.260469427738,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  162.216247628139,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  156.518359091343,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  145.828461224895,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  129.408797259857,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  105.772577978695,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  71.6344108872891,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  19.3115253113694,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_June_\{02499\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  51.9192821294441,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  86.7197780708294,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  110.801194157337,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  127.863836606419,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  139.514092652931,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  146.546277971226,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  149.35480067297,                        !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  148.085366125549,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  142.672365998688,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  132.825171755241,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  117.928217929577,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  96.7605963117352,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  66.673797767046,                        !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  21.3756455727878,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_March_\{02484\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  35.2602115380878,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  65.1067610897827,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  84.57944468437,                         !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  97.4461323636475,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  105.214173108955,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  108.552905464401,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  107.708144059948,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  102.619804083954,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  92.8948131776237,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  77.6030842090969,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  54.6030563433285,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  18.3747804743133,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_May_\{02494\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  45.3877183353453,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  79.5882717044907,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  103.064934703346,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  119.588017228619,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  130.768076230213,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  137.389439320461,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  139.833782840408,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  138.230879393448,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  132.496071128609,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  122.30732126553,                        !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  106.985032437366,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  85.1517245366497,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  53.6892449390354,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_November_\{02524\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  12.0136154250264,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  46.5005388669214,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  67.7184046485538,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  80.822976677227,                        !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  87.998923902647,                        !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  90.1075301499329,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  87.3672391489715,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  79.4913393676643,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  65.5042859581528,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  42.9371984625893,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_October_\{02519\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  31.7482464756546,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  61.435269829567,                        !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  79.9919097481689,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  91.6690011902275,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  98.0806149780693,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  99.8870703154602,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  97.2519548109436,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  89.9335633805561,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  77.1467922312431,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  56.9834401649227,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  24.3051005405025,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DiffuseRadiationScheduleDayForDesignWeather_September_\{02514\}, !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  51.3246976109562,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  80.5342554989147,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  99.5478011196632,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  111.878809778748,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  118.955616463268,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  121.402944368011,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  119.410999888493,                       !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  112.825906700565,                       !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  101.077262226257,                       !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  82.8517085128822,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  54.9728011620941,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  0,                                      !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  0;                                      !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_April_\{02486\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  9.42722037986473,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  9.70333099365234,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  10.4133309258355,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  10.8866670396593,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  11.2416670057509,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  11.5966669718424,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  11.8333307902018,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  11.5966669718424,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  10.7683351304796,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  8.75666724310981,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  6.50833129882812,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  4.49666765001085,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.72166781955295,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.53833177354601,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.591668023003472,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.70999993218316,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.65666792127821,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.83999972873264,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  4.61499955919054,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  5.91666751437717,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  6.98166741265191,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  8.04666731092665,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  8.8749991522895,                        !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  9.28916507297092;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_August_\{02506\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  9.42722037986473,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  9.70333099365234,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  10.4133309258355,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  10.8866670396593,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  11.2416670057509,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  11.5966669718424,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  11.8333350287543,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  11.5966669718424,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  10.7683351304796,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  8.75666724310981,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  6.50833129882812,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  4.49666765001085,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.72166781955295,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.53833177354601,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.591668023003472,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.70999993218316,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.65666792127821,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.83999972873264,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  4.61499955919054,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  5.91666751437717,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  6.98166741265191,                       !- Value Until Time 23
