  22:30,                                  !- Time 24 {hh:mm}
  8.04666731092665,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  8.8749991522895,                        !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  9.28916507297092;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_December_\{02526\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  9.42722179271557,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  9.7033331129286,                        !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  10.4133330451118,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  10.8866670396593,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  11.2416670057509,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  11.5966669718424,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  11.8333329094781,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  11.5966669718424,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  10.7683330112033,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  8.75666724310981,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  6.50833341810438,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  4.49666765001085,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.72166781955295,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.53833177354601,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.591668023003472,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.70999993218316,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.65666792127821,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.83999972873264,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  4.61499955919054,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  5.91666751437717,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  6.98166529337565,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  8.04666731092665,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  8.8749991522895,                        !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  9.28916613260905;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_February_\{02476\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  9.42722179271557,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  9.7033331129286,                        !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  10.4133330451118,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  10.8866670396593,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  11.2416670057509,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  11.5966669718424,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  11.8333329094781,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  11.5966669718424,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  10.7683330112033,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  8.75666724310981,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  6.50833129882812,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  4.49666765001085,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.72166781955295,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.53833177354601,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.591668023003472,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.70999993218316,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.65666792127821,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.83999972873264,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  4.61499955919054,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  5.91666751437717,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  6.98166529337565,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  8.04666731092665,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  8.8749991522895,                        !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  9.28916613260905;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_January_\{02471\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  9.42722179271557,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  9.7033331129286,                        !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  10.4133330451118,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  10.8866670396593,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  11.2416670057509,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  11.5966669718424,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  11.8333329094781,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  11.5966669718424,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  10.7683330112033,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  8.75666724310981,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  6.50833341810438,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  4.49666765001085,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.72166781955295,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.53833177354601,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.591668023003472,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.70999993218316,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.65666792127821,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.83999972873264,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  4.61499955919054,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  5.91666751437717,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  6.98166529337565,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  8.04666731092665,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  8.8749991522895,                        !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  9.28916613260905;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_July_\{02501\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  9.42722037986473,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  9.70333099365234,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  10.4133309258355,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  10.8866670396593,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  11.2416670057509,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  11.5966669718424,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  11.8333350287543,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  11.5966669718424,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  10.7683351304796,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  8.75666724310981,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  6.50833129882812,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  4.49666765001085,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.72166781955295,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.53833177354601,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.591668023003472,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.70999993218316,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.65666792127821,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.83999972873264,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  4.61499955919054,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  5.91666751437717,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  6.98166741265191,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  8.04666731092665,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  8.8749991522895,                        !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  9.28916507297092;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_June_\{02496\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  9.42722037986473,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  9.70333099365234,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  10.4133309258355,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  10.8866670396593,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  11.2416670057509,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  11.5966669718424,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  11.8333350287543,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  11.5966669718424,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  10.7683351304796,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  8.75666724310981,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  6.50833129882812,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  4.49666765001085,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.72166781955295,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.53833177354601,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.591668023003472,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.70999993218316,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.65666792127821,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.83999972873264,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  4.61499955919054,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  5.91666751437717,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  6.98166741265191,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  8.04666731092665,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  8.8749991522895,                        !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  9.28916507297092;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_March_\{02481\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  9.42722037986473,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  9.70333099365234,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  10.4133330451118,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  10.8866670396593,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  11.2416670057509,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  11.5966669718424,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  11.8333329094781,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  11.5966669718424,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  10.7683330112033,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  8.75666724310981,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  6.50833129882812,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  4.49666765001085,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.72166781955295,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.53833177354601,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.591668023003472,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.70999993218316,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.65666792127821,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.83999972873264,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  4.61499955919054,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  5.91666751437717,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  6.98166741265191,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  8.04666731092665,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  8.8749991522895,                        !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  9.28916507297092;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_May_\{02491\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  9.42722037986473,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  9.70333099365234,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  10.4133309258355,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  10.8866670396593,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  11.2416670057509,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  11.5966669718424,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  11.8333350287543,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  11.5966669718424,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  10.7683351304796,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  8.75666724310981,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  6.50833129882812,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  4.49666765001085,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.72166781955295,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.53833177354601,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.591668023003472,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.70999993218316,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.65666792127821,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.83999972873264,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  4.61499955919054,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  5.91666751437717,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  6.98166741265191,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  8.04666731092665,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  8.8749991522895,                        !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  9.28916507297092;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_November_\{02521\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  9.42722179271557,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  9.7033331129286,                        !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  10.4133330451118,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  10.8866670396593,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  11.2416670057509,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  11.5966669718424,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  11.8333329094781,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  11.5966669718424,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  10.7683330112033,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  8.75666724310981,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  6.50833129882812,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  4.49666765001085,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.72166781955295,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.53833177354601,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.591668023003472,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.70999993218316,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.65666792127821,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.83999972873264,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  4.61499955919054,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  5.91666751437717,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  6.98166741265191,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  8.04666731092665,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  8.8749991522895,                        !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  9.28916613260905;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_October_\{02516\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  9.42722037986473,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  9.70333099365234,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  10.4133309258355,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  10.8866670396593,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  11.2416670057509,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  11.5966669718424,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  11.8333307902018,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  11.5966669718424,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  10.7683351304796,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  8.75666724310981,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  6.50833129882812,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  4.49666765001085,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.72166781955295,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.53833177354601,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.591668023003472,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.70999993218316,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.65666792127821,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.83999972873264,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  4.61499955919054,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  5.91666751437717,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  6.98166741265191,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  8.04666731092665,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  8.8749991522895,                        !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  9.28916507297092;                       !- Value Until Time 26

Schedule:Day:Interval,
  DrybulbTemperatureScheduleDayForDesignWeather_September_\{02511\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  9.42722037986473,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  9.70333099365234,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  10.4133309258355,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  10.8866670396593,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  11.2416670057509,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  11.5966669718424,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  11.8333350287543,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  11.5966669718424,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  10.7683351304796,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  8.75666724310981,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  6.50833129882812,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  4.49666765001085,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  2.72166781955295,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  1.53833177354601,                       !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.591668023003472,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.70999993218316,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  1.65666792127821,                       !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  2.83999972873264,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  4.61499955919054,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  5.91666751437717,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  6.98166741265191,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  8.04666731092665,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  8.8749991522895,                        !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  9.28916507297092;                       !- Value Until Time 26

Schedule:Day:Interval,
  DX System \(4TH FLOOR\)_MinOA_Schedule_Profile Four_\{02957\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DX System \(4TH FLOOR\)_MinOA_Schedule_Profile One_\{02954\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DX System \(4TH FLOOR\)_MinOA_Schedule_Profile Three_\{02956\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DX System \(4TH FLOOR\)_MinOA_Schedule_Profile Two_\{02955\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Min_OA_WinterDesignDay_\{02958\},       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_1_\{02564\}, !- Name
  Binary,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_1_\{02942\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_2_\{02565\}, !- Name
  Binary,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_2_\{02943\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_3_\{02566\}, !- Name
  Binary,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_3_\{02944\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_4_\{02567\}, !- Name
  Binary,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule1331628668_Profile_Profile_4_\{02945\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_April_\{02487\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  5.12117387538645,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  5.39726587802846,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  6.1072150833598,                        !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  6.58051525208259,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  6.9354884757008,                        !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  7.29046023304148,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  7.52710508909645,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  7.29046023304148,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  6.46219240071346,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  4.45066529276639,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  2.20246175727678,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  1.15398946634468,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.686234133127965,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.384894669696768,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.147280634457745,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.17686582762759,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.414750899928688,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.717810921904882,                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  1.18485126492877,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  1.6108283259265,                        !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  2.6757718818526,                        !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  3.74070949012378,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  4.56898987010243,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  4.98312787406545;                       !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_August_\{02507\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  2.51296610443659,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  2.71123831997938,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  3.42120592783728,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  3.89451922980782,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  4.24950081026102,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  4.60448202311926,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  4.84113746830359,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  4.60448202311926,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  3.77619304202285,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  2.08745094621169,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  1.53149741935339,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  1.04527637105739,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.627660294524791,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.352359595477931,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.133533505569103,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.16083150448437,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.379795735833584,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.655315959117825,                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  1.073344309354,                         !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  1.38174592329951,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  1.64996286810466,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  1.90111467984318,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  2.11642167335103,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  2.4138299966652;                        !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_December_\{02527\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.71642898738363,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  7.99251306994616,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  8.70243944587196,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  9.17572322185572,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  9.53068518004604,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  9.88564618724299,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  10.1222861719809,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  9.88564618724299,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  9.05740257975225,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  7.04594037139097,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  4.79781028180683,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  2.78630326179584,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  1.01142514552582,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.446476936496091,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.174613454664557,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0.00405482053999941,                    !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0.00405482053999941,                    !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.208643064070841,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.480431547220022,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  1.12974936031235,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  2.90462665111369,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  4.20619327996958,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  5.27110181638893,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  6.33600763986548,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  7.16426082225858,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  7.57838694610237;                       !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_February_\{02477\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.16420451089156,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  7.44028910413009,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  8.1502178739256,                        !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  8.62350358475889,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  8.97846597747671,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  9.333427491972,                         !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  9.57006771542306,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  9.333427491972,                         !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  8.50518155574243,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  6.49371438660485,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  4.24557470267932,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  2.23406466930652,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.791822004027038,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.449199408975274,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.173996044145292,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0.000791350672086663,                   !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0.000791350672086663,                   !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.208507992265873,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.483496310896799,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.826098136934408,                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  2.3523877635367,                        !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  3.65395876450232,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  4.71886958008139,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  5.7837796387849,                        !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  6.61203532441451,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  7.0261622142723;                        !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_January_\{02472\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  7.6278530043367,                        !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  7.90393542348974,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  8.61385928206761,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  9.08714061553972,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  9.44210007597201,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  9.79705954683181,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  10.0336981186033,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  9.79705954683181,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  8.96881915871594,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  6.95736816867095,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  4.70925004958587,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  2.6977544160934,                        !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.922886457962346,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.466007354963322,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.181789165829653,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0.00363635469220469,                    !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0.00363635469220469,                    !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.217353027330813,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.501521828791714,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  1.04121010903688,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  2.81607636725503,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  4.11763574660774,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  5.18253821715114,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  6.24743912187646,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  7.07568816603062,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  7.48981179476018;                       !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_July_\{02502\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  2.51296610443659,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  2.71123831997938,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  3.42120592783728,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  3.89451922980782,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  4.24950081026102,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  4.60448202311926,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  4.84113746830359,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  4.60448202311926,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  3.77619304202285,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  2.08745094621169,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  1.53149741935339,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  1.04527637105739,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.627660294524791,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.352359595477931,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.133533505569103,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.16083150448437,                       !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.379795735833584,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.655315959117825,                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  1.073344309354,                         !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  1.38174592329951,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  1.64996286810466,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  1.90111467984318,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  2.11642167335103,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  2.4138299966652;                        !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_June_\{02497\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  2.98971269142228,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  3.26581074645104,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  3.97577639601027,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  4.44908768574584,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  4.80406819741203,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  5.15904863266287,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  5.39570377474747,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  5.15904863266287,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  4.33076252280311,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  2.3191888433284,                        !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  1.53615680599632,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  1.04461077390393,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.627241699285711,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.352350670466603,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.134046680972288,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.161264960835099,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.379731844717897,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.654866942675546,                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  1.07267264973796,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  1.38958997694486,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  1.64062284120286,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  1.90054579615968,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  2.43751658136474,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  2.85166366390789;                       !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_March_\{02482\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  6.14308790097622,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  6.41917660632811,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  7.12911960034353,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  7.60241275523391,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  7.95738124874838,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  8.31234957551242,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  8.54899337607637,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  8.31234957551242,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  7.48408923682014,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  5.47258738708274,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  3.22440846405058,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  1.21286294357222,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.726992241373215,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.405346137608412,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.143620750046638,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.176611621413766,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.437745949044207,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.758928664664704,                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  1.33118902476786,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  2.63278128355654,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  3.69771398276811,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  4.7626403330475,                        !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  5.59091049027245,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  6.00504354830028;                       !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_May_\{02492\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  3.54446450633083,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  3.820560443712,                         !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  4.53052048982019,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  5.00382816879872,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  5.35880585338831,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  5.71378272198709,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  5.95043455555885,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  5.71378272198709,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  4.88550234513482,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  2.87394661842367,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  1.59653328256289,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  1.08971176664172,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.655581343386429,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.368333063660723,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.1405157144802,                        !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.168908612776654,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.396930176295961,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.684470958891828,                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  1.11234544049827,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  1.45754738320845,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  1.71668622000411,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  2.16398153835959,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  2.9922726315685,                        !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  3.40641653764025;                       !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_November_\{02522\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  6.70238886884349,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  6.97847742301027,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  7.68841653308047,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  8.1617084130273,                        !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  8.51667568710828,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  8.8716420764156,                        !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  9.10828564323992,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  8.8716420764156,                        !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  8.0433849746693,                        !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  6.03188906995228,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  3.78371716282248,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  1.7721769475285,                        !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.731955214621204,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.415194975801754,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.167581074343543,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.190971526518793,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.447021445893307,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.763505008666819,                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  1.89050239866492,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  3.1920922567978,                        !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  4.25702107067828,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  5.32194406675491,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  6.15021176050993,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  6.5643445917601;                        !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_October_\{02517\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  4.09945854147559,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  4.37555246613092,                       !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  5.08550530446241,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  5.55880849010928,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  5.91378358882272,                       !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  6.26875762589569,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  6.50540370765195,                       !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  6.26875762589569,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  5.44048496884469,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  3.42894563094861,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  1.67594337534283,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  1.14347467923355,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.68274280221178,                       !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.383595374886146,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.146575835456125,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.176096503425782,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.413359627176549,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.712846122389203,                      !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  1.17513193293754,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  1.52023735374692,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  1.80037315059306,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  2.71898595584707,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  3.54727069216493,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  3.96141157914792;                       !- Value Until Time 26

Schedule:Day:Interval,
  WetbulbTemperatureScheduleDayForDesignWeather_September_\{02512\}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Linear,                                 !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  2.98965693712386,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  3.2657542839363,                        !- Value Until Time 2
  01:30,                                  !- Time 3 {hh:mm}
  3.97571757095777,                       !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  4.44902849585665,                       !- Value Until Time 4
  03:30,                                  !- Time 5 {hh:mm}
  4.8040076480294,                        !- Value Until Time 5
  04:30,                                  !- Time 6 {hh:mm}
  5.15898768020652,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  5.3956409945758,                        !- Value Until Time 7
  06:30,                                  !- Time 8 {hh:mm}
  5.15898768020652,                       !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  4.33070261900663,                       !- Value Until Time 9
  08:30,                                  !- Time 10 {hh:mm}
  2.31913539744183,                       !- Value Until Time 10
  09:30,                                  !- Time 11 {hh:mm}
  1.57100802795914,                       !- Value Until Time 11
  10:30,                                  !- Time 12 {hh:mm}
  1.06842651818598,                       !- Value Until Time 12
  11:30,                                  !- Time 13 {hh:mm}
  0.641423974644376,                      !- Value Until Time 13
  12:30,                                  !- Time 14 {hh:mm}
  0.360282141972132,                      !- Value Until Time 14
  13:30,                                  !- Time 15 {hh:mm}
  0.137085919002552,                      !- Value Until Time 15
  14:30,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  15:30,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  16:30,                                  !- Time 18 {hh:mm}
  0.164914036442691,                      !- Value Until Time 18
  17:30,                                  !- Time 19 {hh:mm}
  0.388286207355198,                      !- Value Until Time 19
  18:30,                                  !- Time 20 {hh:mm}
  0.66968475515996,                       !- Value Until Time 20
  19:30,                                  !- Time 21 {hh:mm}
  1.09714149902835,                       !- Value Until Time 21
  20:30,                                  !- Time 22 {hh:mm}
  1.42098312621381,                       !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  1.67844024522912,                       !- Value Until Time 23
  22:30,                                  !- Time 24 {hh:mm}
  1.95613266815816,                       !- Value Until Time 24
  23:30,                                  !- Time 25 {hh:mm}
  2.43746224349898,                       !- Value Until Time 25
  24:00,                                  !- Time 26 {hh:mm}
  2.85160826371764;                       !- Value Until Time 26

Schedule:Week:Daily,
  Schedule_1205178772_\{00113\},          !- Name
  Schedule1205178772_Profile_Profile_1_\{00111\}, !- Sunday Schedule:Day Name
  Schedule1205178772_Profile_Profile_1_\{00111\}, !- Monday Schedule:Day Name
  Schedule1205178772_Profile_Profile_1_\{00111\}, !- Tuesday Schedule:Day Name
  Schedule1205178772_Profile_Profile_1_\{00111\}, !- Wednesday Schedule:Day Name
  Schedule1205178772_Profile_Profile_1_\{00111\}, !- Thursday Schedule:Day Name
  Schedule1205178772_Profile_Profile_1_\{00111\}, !- Friday Schedule:Day Name
  Schedule1205178772_Profile_Profile_1_\{00111\}, !- Saturday Schedule:Day Name
  Schedule1205178772_Profile_Profile_1_\{00111\}, !- Holiday Schedule:Day Name
  Schedule1205178772_Profile_Profile_1_\{00111\}, !- SummerDesignDay Schedule:Day Name
  Daily_AlwaysOn_\{00003\},               !- WinterDesignDay Schedule:Day Name
  Schedule1205178772_Profile_Profile_1_\{00111\}, !- CustomDay1 Schedule:Day Name
  Schedule1205178772_Profile_Profile_1_\{00111\}; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule_1331628668_\{02568\},          !- Name
  Schedule1331628668_Profile_Profile_4_\{02567\}, !- Sunday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02565\}, !- Monday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02565\}, !- Tuesday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02565\}, !- Wednesday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02565\}, !- Thursday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02565\}, !- Friday Schedule:Day Name
  Schedule1331628668_Profile_Profile_3_\{02566\}, !- Saturday Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{02567\}, !- Holiday Schedule:Day Name
  Schedule1331628668_Profile_Profile_1_\{02564\}, !- SummerDesignDay Schedule:Day Name
  Daily_NOTAvailable_\{00002\},           !- WinterDesignDay Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{02567\}, !- CustomDay1 Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{02567\}; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule_1331628668_\{02946\},          !- Name
  Schedule1331628668_Profile_Profile_4_\{02945\}, !- Sunday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02943\}, !- Monday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02943\}, !- Tuesday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02943\}, !- Wednesday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02943\}, !- Thursday Schedule:Day Name
  Schedule1331628668_Profile_Profile_2_\{02943\}, !- Friday Schedule:Day Name
  Schedule1331628668_Profile_Profile_3_\{02944\}, !- Saturday Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{02945\}, !- Holiday Schedule:Day Name
  Schedule1331628668_Profile_Profile_1_\{02942\}, !- SummerDesignDay Schedule:Day Name
  Daily_Available_\{00001\},              !- WinterDesignDay Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{02945\}, !- CustomDay1 Schedule:Day Name
  Schedule1331628668_Profile_Profile_4_\{02945\}; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule_1331628668_\{02959\},          !- Name
  DX System \(4TH FLOOR\)_MinOA_Schedule_Profile Four_\{02957\}, !- Sunday Schedule:Day Name
  DX System \(4TH FLOOR\)_MinOA_Schedule_Profile Two_\{02955\}, !- Monday Schedule:Day Name
  DX System \(4TH FLOOR\)_MinOA_Schedule_Profile Two_\{02955\}, !- Tuesday Schedule:Day Name
  DX System \(4TH FLOOR\)_MinOA_Schedule_Profile Two_\{02955\}, !- Wednesday Schedule:Day Name
  DX System \(4TH FLOOR\)_MinOA_Schedule_Profile Two_\{02955\}, !- Thursday Schedule:Day Name
  DX System \(4TH FLOOR\)_MinOA_Schedule_Profile Two_\{02955\}, !- Friday Schedule:Day Name
  DX System \(4TH FLOOR\)_MinOA_Schedule_Profile Three_\{02956\}, !- Saturday Schedule:Day Name
  DX System \(4TH FLOOR\)_MinOA_Schedule_Profile Four_\{02957\}, !- Holiday Schedule:Day Name
  DX System \(4TH FLOOR\)_MinOA_Schedule_Profile One_\{02954\}, !- SummerDesignDay Schedule:Day Name
  Min_OA_WinterDesignDay_\{02958\},       !- WinterDesignDay Schedule:Day Name
  DX System \(4TH FLOOR\)_MinOA_Schedule_Profile Four_\{02957\}, !- CustomDay1 Schedule:Day Name
  DX System \(4TH FLOOR\)_MinOA_Schedule_Profile Four_\{02957\}; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule_2006573804_\{00121\},          !- Name
  Schedule2006573804_Profile_Profile_4_\{00119\}, !- Sunday Schedule:Day Name
  Schedule2006573804_Profile_Profile_2_\{00117\}, !- Monday Schedule:Day Name
  Schedule2006573804_Profile_Profile_2_\{00117\}, !- Tuesday Schedule:Day Name
  Schedule2006573804_Profile_Profile_2_\{00117\}, !- Wednesday Schedule:Day Name
  Schedule2006573804_Profile_Profile_2_\{00117\}, !- Thursday Schedule:Day Name
  Schedule2006573804_Profile_Profile_2_\{00117\}, !- Friday Schedule:Day Name
  Schedule2006573804_Profile_Profile_3_\{00118\}, !- Saturday Schedule:Day Name
  Schedule2006573804_Profile_Profile_4_\{00119\}, !- Holiday Schedule:Day Name
  Schedule2006573804_Profile_Profile_1_\{00116\}, !- SummerDesignDay Schedule:Day Name
  Daily_AlwaysOn_\{00003\},               !- WinterDesignDay Schedule:Day Name
  Schedule2006573804_Profile_Profile_4_\{00119\}, !- CustomDay1 Schedule:Day Name
  Schedule2006573804_Profile_Profile_4_\{00119\}; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule_624939059_\{00108\},           !- Name
  Schedule624939059_Profile_Profile_1_\{00106\}, !- Sunday Schedule:Day Name
  Schedule624939059_Profile_Profile_1_\{00106\}, !- Monday Schedule:Day Name
  Schedule624939059_Profile_Profile_1_\{00106\}, !- Tuesday Schedule:Day Name
  Schedule624939059_Profile_Profile_1_\{00106\}, !- Wednesday Schedule:Day Name
  Schedule624939059_Profile_Profile_1_\{00106\}, !- Thursday Schedule:Day Name
  Schedule624939059_Profile_Profile_1_\{00106\}, !- Friday Schedule:Day Name
  Schedule624939059_Profile_Profile_1_\{00106\}, !- Saturday Schedule:Day Name
  Schedule624939059_Profile_Profile_1_\{00106\}, !- Holiday Schedule:Day Name
  Schedule624939059_Profile_Profile_1_\{00106\}, !- SummerDesignDay Schedule:Day Name
  Daily_AlwaysOn_\{00003\},               !- WinterDesignDay Schedule:Day Name
  Schedule624939059_Profile_Profile_1_\{00106\}, !- CustomDay1 Schedule:Day Name
  Schedule624939059_Profile_Profile_1_\{00106\}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1st Floor Lighting and Occupancy_WDD_ON_\{00110\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule_1205178772_\{00113\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  24/7_WDD_ON_\{00115\},                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule_2006573804_\{00121\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  DX System \(4TH FLOOR\)_Availability_\{02941\}, !- Name
  Binary,                                 !- Schedule Type Limits Name
  Schedule_1331628668_\{02946\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  DX System \(4TH FLOOR\)_MinOA_Schedule_\{02953\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule_1331628668_\{02959\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Upper Floor Lighting and Occupancy_WDD_ON_\{00105\}, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule_624939059_\{00108\},           !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WSHP System_DCV_Schedule_\{02563\},     !- Name
  Binary,                                 !- Schedule Type Limits Name
  Schedule_1331628668_\{02568\},          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  DX System \(4TH FLOOR\)_\{02940\},      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  DX System \(4TH FLOOR\)_\{02940\} Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 345,                               !- Supply Side Inlet Node Name
  Node 348,                               !- Demand Side Outlet Node Name
  DX System \(4TH FLOOR\)_\{02940\} Demand Inlet Nodes, !- Demand Side Inlet Node Names
  DX System \(4TH FLOOR\)_\{02940\} Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  DX System \(4TH FLOOR\)_\{02940\} Supply Outlet Nodes, !- Name
  Node 346;                               !- Node Name 1

NodeList,
  DX System \(4TH FLOOR\)_\{02940\} Demand Inlet Nodes, !- Name
  Node 347;                               !- Node Name 1

Sizing:System,
  DX System \(4TH FLOOR\)_\{02940\},      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.591379411669922,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.272249656602295,                      !- Central Heating Maximum System Air Flow Ratio
  10,                                     !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  15.5555555555556,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Flow/System,                            !- Cooling Supply Air Flow Rate Method
  2.17219533222656,                       !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  Flow/System,                            !- Heating Supply Air Flow Rate Method
  2.17219533222656,                       !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  DX System \(4TH FLOOR\)_Availability_\{02941\}, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  DX System \(4TH FLOOR\)_\{02940\} Supply Branches, !- Name
  DX System \(4TH FLOOR\)_\{02940\} Main Branch; !- Branch Name 1

Branch,
  DX System \(4TH FLOOR\)_\{02940\} Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirLoopHVACOutdoorAirSystem_\{02952\},  !- Component Name 1
  Node 345,                               !- Component Inlet Node Name 1
  Node 350,                               !- Component Outlet Node Name 1
  Coil:Heating:Electric,                  !- Component Object Type 2
  DX System \(4TH FLOOR\)__ElecCoil_Preheat__\{02960\}, !- Component Name 2
  Node 350,                               !- Component Inlet Node Name 2
  Node 351,                               !- Component Outlet Node Name 2
  CoilSystem:Cooling:DX,                  !- Component Object Type 3
  DX System \(4TH FLOOR\)_DX System \(4TH FLOOR\)_CentralCoolingCoil_\{02962\} CoilSystem, !- Component Name 3
  Node 351,                               !- Component Inlet Node Name 3
  Node 352,                               !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  DX System \(4TH FLOOR\)__SupplyFan__\{02961\}, !- Component Name 4
  Node 352,                               !- Component Inlet Node Name 4
  Node 346;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  AirLoopHVACOutdoorAirSystem_\{02952\},  !- Name
  AirLoopHVACOutdoorAirSystem_\{02952\} Controller List, !- Controller List Name
  AirLoopHVACOutdoorAirSystem_\{02952\} Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  AirLoopHVACOutdoorAirSystem_\{02952\} Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  OAController_\{02951\};                 !- Controller Name 1

Controller:OutdoorAir,
  OAController_\{02951\},                 !- Name
  Relief Node 1,                          !- Relief Air Outlet Node Name
  Node 345,                               !- Return Air Node Name
  Node 350,                               !- Mixed Air Node Name
  Outboard OA Node 1,                     !- Actuator Node Name
  0.591379411669922,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.591379411669922,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  DX System \(4TH FLOOR\)_MinOA_Schedule_\{02953\}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  ,                                       !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  AirLoopHVACOutdoorAirSystem_\{02952\} Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoopHVACOutdoorAirSystem_\{02952\} Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoopHVACOutdoorAirSystem_\{02952\} Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Outboard OA Node 1;                     !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoopHVACOutdoorAirSystem_\{02952\} Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AirLoopHVACOutdoorAirSystem_\{02952\} Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  AirLoopHVACOutdoorAirSystem_\{02952\} Outdoor Air Mixer, !- Name
  Node 350,                               !- Mixed Air Node Name
  Outboard OA Node 1,                     !- Outdoor Air Stream Node Name
  Relief Node 1,                          !- Relief Air Stream Node Name
  Node 345;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 350 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 346,                               !- Reference Setpoint Node Name
  Node 352,                               !- Fan Inlet Node Name
  Node 346,                               !- Fan Outlet Node Name
  Node 350;                               !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  DX System \(4TH FLOOR\)__ElecCoil_Preheat__\{02960\}, !- Name
  PreheatCoil_Sch_\{02947\},              !- Availability Schedule Name
  1,                                      !- Efficiency
  35252.6296679922,                       !- Nominal Capacity {W}
  Node 350,                               !- Air Inlet Node Name
  Node 351,                               !- Air Outlet Node Name
  Node 351;                               !- Temperature Setpoint Node Name

SetpointManager:Scheduled,
  DX System \(4TH FLOOR\)_PreheatCoilSetpointManager_\{02964\}, !- Name
  Temperature,                            !- Control Variable
  Schedule_SchType_Constant_\{02963\},    !- Schedule Name
  Node 351;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  DX System \(4TH FLOOR\)_DX System \(4TH FLOOR\)_CentralCoolingCoil_\{02962\} CoilSystem, !- Name
  CentralCoolingCoil_Sch_\{02948\},       !- Availability Schedule Name
  Node 351,                               !- DX Cooling Coil System Inlet Node Name
  Node 352,                               !- DX Cooling Coil System Outlet Node Name
  Node 352,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:VariableSpeed,          !- Cooling Coil Object Type
  DX System \(4TH FLOOR\)_DX System \(4TH FLOOR\)_CentralCoolingCoil_\{02962\}, !- Cooling Coil Name
  None;                                   !- Dehumidification Control Type

Coil:Cooling:DX:VariableSpeed,
  DX System \(4TH FLOOR\)_DX System \(4TH FLOOR\)_CentralCoolingCoil_\{02962\}, !- Name
  Node 351,                               !- Indoor Air Inlet Node Name
  Node 352,                               !- Indoor Air Outlet Node Name
  10,                                     !- Number of Speeds {dimensionless}
  10,                                     !- Nominal Speed Level {dimensionless}
  107922.464798008,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  2.17219533222656,                       !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  Curve Quadratic 321,                    !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  10792.2464798008,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 1 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 1 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 1 {W/W}
  0.217219533222656,                      !- Speed Reference Unit Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 1 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 1 {dimensionless}
  Curve Biquadratic 193,                  !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Curve Quadratic 322,                    !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 1
  Curve Biquadratic 194,                  !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Curve Quadratic 323,                    !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 1
  21584.4929596016,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 2 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 2 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 2 {W/W}
  0.434439066445313,                      !- Speed Reference Unit Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 2 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 2 {dimensionless}
  Curve Biquadratic 195,                  !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Curve Quadratic 324,                    !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 2
  Curve Biquadratic 196,                  !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Curve Quadratic 325,                    !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 2
  32376.7394394023,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 3 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 3 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 3 {W/W}
  0.651658599667969,                      !- Speed Reference Unit Rated Air Flow Rate 3 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 3 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 3 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 3 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 3 {dimensionless}
  Curve Biquadratic 197,                  !- Speed Total Cooling Capacity Function of Temperature Curve Name 3
  Curve Quadratic 326,                    !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 3
  Curve Biquadratic 198,                  !- Speed Energy Input Ratio Function of Temperature Curve Name 3
  Curve Quadratic 327,                    !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 3
  43168.9859192031,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 4 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 4 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 4 {W/W}
  0.868878132890625,                      !- Speed Reference Unit Rated Air Flow Rate 4 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 4 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 4 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 4 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 4 {dimensionless}
  Curve Biquadratic 199,                  !- Speed Total Cooling Capacity Function of Temperature Curve Name 4
  Curve Quadratic 328,                    !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 4
  Curve Biquadratic 200,                  !- Speed Energy Input Ratio Function of Temperature Curve Name 4
  Curve Quadratic 329,                    !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 4
  53961.2323990039,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 5 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 5 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 5 {W/W}
  1.08609766611328,                       !- Speed Reference Unit Rated Air Flow Rate 5 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 5 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 5 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 5 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 5 {dimensionless}
  Curve Biquadratic 201,                  !- Speed Total Cooling Capacity Function of Temperature Curve Name 5
  Curve Quadratic 330,                    !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 5
  Curve Biquadratic 202,                  !- Speed Energy Input Ratio Function of Temperature Curve Name 5
  Curve Quadratic 331,                    !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 5
  64753.4788788047,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 6 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 6 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 6 {W/W}
  1.30331719933594,                       !- Speed Reference Unit Rated Air Flow Rate 6 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 6 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 6 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 6 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 6 {dimensionless}
  Curve Biquadratic 203,                  !- Speed Total Cooling Capacity Function of Temperature Curve Name 6
  Curve Quadratic 332,                    !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 6
  Curve Biquadratic 204,                  !- Speed Energy Input Ratio Function of Temperature Curve Name 6
  Curve Quadratic 333,                    !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 6
  75545.7253586055,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 7 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 7 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 7 {W/W}
  1.52053673255859,                       !- Speed Reference Unit Rated Air Flow Rate 7 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 7 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 7 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 7 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 7 {dimensionless}
  Curve Biquadratic 205,                  !- Speed Total Cooling Capacity Function of Temperature Curve Name 7
  Curve Quadratic 334,                    !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 7
  Curve Biquadratic 206,                  !- Speed Energy Input Ratio Function of Temperature Curve Name 7
  Curve Quadratic 335,                    !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 7
  86337.9718384063,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 8 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 8 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 8 {W/W}
  1.73775626578125,                       !- Speed Reference Unit Rated Air Flow Rate 8 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 8 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 8 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 8 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 8 {dimensionless}
  Curve Biquadratic 207,                  !- Speed Total Cooling Capacity Function of Temperature Curve Name 8
  Curve Quadratic 336,                    !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 8
  Curve Biquadratic 208,                  !- Speed Energy Input Ratio Function of Temperature Curve Name 8
  Curve Quadratic 337,                    !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 8
  97130.218318207,                        !- Speed Reference Unit Gross Rated Total Cooling Capacity 9 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 9 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 9 {W/W}
  1.95497579900391,                       !- Speed Reference Unit Rated Air Flow Rate 9 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 9 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 9 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 9 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 9 {dimensionless}
  Curve Biquadratic 209,                  !- Speed Total Cooling Capacity Function of Temperature Curve Name 9
  Curve Quadratic 338,                    !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 9
  Curve Biquadratic 210,                  !- Speed Energy Input Ratio Function of Temperature Curve Name 9
  Curve Quadratic 339,                    !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 9
  107922.464798008,                       !- Speed Reference Unit Gross Rated Total Cooling Capacity 10 {W}
  0.79,                                   !- Speed Reference Unit Gross Rated Sensible Heat Ratio 10 {dimensionless}
  3,                                      !- Speed Reference Unit Gross Rated Cooling COP 10 {W/W}
  2.17219533222656,                       !- Speed Reference Unit Rated Air Flow Rate 10 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 10 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 10 {W/(m3/s)}
  ,                                       !- Speed Reference Unit Rated Condenser Air Flow Rate 10 {m3/s}
  ,                                       !- Speed Reference Unit Rated Pad Effectiveness of Evap Precooling 10 {dimensionless}
  Curve Biquadratic 211,                  !- Speed Total Cooling Capacity Function of Temperature Curve Name 10
  Curve Quadratic 340,                    !- Speed Total Cooling Capacity Function of Air Flow Fraction Curve Name 10
  Curve Biquadratic 212,                  !- Speed Energy Input Ratio Function of Temperature Curve Name 10
  Curve Quadratic 341;                    !- Speed Energy Input Ratio Function of Air Flow Fraction Curve Name 10

Curve:Quadratic,
  Curve Quadratic 321,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 193,                  !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 322,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 194,                  !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 323,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 195,                  !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 324,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 196,                  !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 325,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 197,                  !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 326,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 198,                  !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 327,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 199,                  !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 328,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 200,                  !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 329,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 201,                  !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 330,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 202,                  !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 331,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 203,                  !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 332,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 204,                  !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 333,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 205,                  !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 334,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 206,                  !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 335,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 207,                  !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 336,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 208,                  !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 337,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 209,                  !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 338,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 210,                  !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 339,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 211,                  !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 340,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 212,                  !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 341,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 352 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 346,                               !- Reference Setpoint Node Name
  Node 352,                               !- Fan Inlet Node Name
  Node 346,                               !- Fan Outlet Node Name
  Node 352;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  DX System \(4TH FLOOR\)__SupplyFan__\{02961\}, !- Name
  DX System \(4TH FLOOR\)_Availability_\{02941\}, !- Availability Schedule Name
  0.540000021457672,                      !- Fan Total Efficiency
  497.1568,                               !- Pressure Rise {Pa}
  2.17219533222656,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.771428602082389,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.208391603785795,                      !- Fan Power Coefficient 1
  0.693434508055702,                      !- Fan Power Coefficient 2
  -0.627622977420171,                     !- Fan Power Coefficient 3
  1.48407241912805,                       !- Fan Power Coefficient 4
  -0.757576250807675,                     !- Fan Power Coefficient 5
  Node 352,                               !- Air Inlet Node Name
  Node 346,                               !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  DX System \(4TH FLOOR\)_SupplyAirSetpointManager_\{02966\}, !- Name
  Temperature,                            !- Control Variable
  Schedule_SchType_Constant_\{02965\},    !- Schedule Name
  Node 346;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  DX System \(4TH FLOOR\)_\{02940\} Node 347 Supply Path, !- Name
  Node 347,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node 347,                               !- Inlet Node Name
  Node 355,                               !- Outlet Node Name 1
  Node 359,                               !- Outlet Node Name 2
  Node 363,                               !- Outlet Node Name 3
  Node 367,                               !- Outlet Node Name 4
  Node 371;                               !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  DX System \(4TH FLOOR\)_\{02940\} Return Path, !- Name
  Node 348,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node 348,                               !- Outlet Node Name
  Node 354,                               !- Inlet Node Name 1
  Node 358,                               !- Inlet Node Name 2
  Node 362,                               !- Inlet Node Name 3
  Node 366,                               !- Inlet Node Name 4
  Node 370;                               !- Inlet Node Name 5

AirLoopHVAC,
  WSHP System_\{02541\},                  !- Name
  WSHP System_\{02541\} Controllers,      !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  WSHP System_\{02541\} Supply Branches,  !- Branch List Name
  ,                                       !- Connector List Name
  Node 17,                                !- Supply Side Inlet Node Name
  Node 20,                                !- Demand Side Outlet Node Name
  WSHP System_\{02541\} Demand Inlet Nodes, !- Demand Side Inlet Node Names
  WSHP System_\{02541\} Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  WSHP System_\{02541\} Supply Outlet Nodes, !- Name
  Node 18;                                !- Node Name 1

NodeList,
  WSHP System_\{02541\} Demand Inlet Nodes, !- Name
  Node 19;                                !- Node Name 1

Sizing:System,
  WSHP System_\{02541\},                  !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  5.79739887568359,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  35,                                     !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  25.5555555555556,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  25.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  35,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Flow/System,                            !- Cooling Supply Air Flow Rate Method
  5.79739887568359,                       !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  Flow/System,                            !- Heating Supply Air Flow Rate Method
  5.79739887568359,                       !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  WSHP System_\{02541\} Controllers,      !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 25,                                !- Sensor Node Name
  Node 14,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  WSHP System_Availability_\{02542\},     !- Fan Schedule Name
  StayOff,                                !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  WSHP System_\{02541\} Supply Branches,  !- Name
  WSHP System_\{02541\} Main Branch;      !- Branch Name 1

Branch,
  WSHP System_\{02541\} Main Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirLoopHVACOutdoorAirSystem_\{02555\},  !- Component Name 1
  Node 17,                                !- Component Inlet Node Name 1
  Node 23,                                !- Component Outlet Node Name 1
  Coil:Heating:Electric,                  !- Component Object Type 2
  WSHP System__ElecCoil_Preheat__\{02569\}, !- Component Name 2
  Node 23,                                !- Component Inlet Node Name 2
  Node 24,                                !- Component Outlet Node Name 2
  Coil:Cooling:Water,                     !- Component Object Type 3
  WSHP System__CHWCoil_Precool__\{02570\}, !- Component Name 3
  Node 24,                                !- Component Inlet Node Name 3
  Node 25,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  WSHP System__SupplyFan__\{02571\},      !- Component Name 4
  Node 25,                                !- Component Inlet Node Name 4
  Node 26,                                !- Component Outlet Node Name 4
  Duct,                                   !- Component Object Type 5
  Duct 1,                                 !- Component Name 5
  Node 26,                                !- Component Inlet Node Name 5
  Node 18;                                !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  AirLoopHVACOutdoorAirSystem_\{02555\},  !- Name
  AirLoopHVACOutdoorAirSystem_\{02555\} Controller List, !- Controller List Name
  AirLoopHVACOutdoorAirSystem_\{02555\} Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  AirLoopHVACOutdoorAirSystem_\{02555\} Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  OAController_\{02554\};                 !- Controller Name 1

Controller:OutdoorAir,
  OAController_\{02554\},                 !- Name
  Relief Node,                            !- Relief Air Outlet Node Name
  Node 17,                                !- Return Air Node Name
  Node 23,                                !- Mixed Air Node Name
  Outboard OA Node,                       !- Actuator Node Name
  5.79739887568359,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  5.79739887568359,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  WSHP System_MinOA_Schedule_\{02556\},   !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  ,                                       !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  AirLoopHVACOutdoorAirSystem_\{02555\} Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoopHVACOutdoorAirSystem_\{02555\} Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoopHVACOutdoorAirSystem_\{02555\} Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Outboard OA Node;                       !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoopHVACOutdoorAirSystem_\{02555\} Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AirLoopHVACOutdoorAirSystem_\{02555\} Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  AirLoopHVACOutdoorAirSystem_\{02555\} Outdoor Air Mixer, !- Name
  Node 23,                                !- Mixed Air Node Name
  Outboard OA Node,                       !- Outdoor Air Stream Node Name
  Relief Node,                            !- Relief Air Stream Node Name
  Node 17;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 23 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 18,                                !- Reference Setpoint Node Name
  Node 25,                                !- Fan Inlet Node Name
  Node 26,                                !- Fan Outlet Node Name
  Node 23;                                !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  WSHP System__ElecCoil_Preheat__\{02569\}, !- Name
  PreheatCoil_Sch_\{02548\},              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 23,                                !- Air Inlet Node Name
  Node 24,                                !- Air Outlet Node Name
  Node 24;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 24 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 18,                                !- Reference Setpoint Node Name
  Node 25,                                !- Fan Inlet Node Name
  Node 26,                                !- Fan Outlet Node Name
  Node 24;                                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  WSHP System__CHWCoil_Precool__\{02570\}, !- Name
  PrecoolCoil_Sch_\{02549\},              !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  6.66666666666667,                       !- Design Inlet Water Temperature {C}
  34.8888905843099,                       !- Design Inlet Air Temperature {C}
  24.7864552663459,                       !- Design Outlet Air Temperature {C}
  0.0335685892803425,                     !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 14,                                !- Water Inlet Node Name
  Node 22,                                !- Water Outlet Node Name
  Node 24,                                !- Air Inlet Node Name
  Node 25,                                !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  WSHP System_CoolingCoilOutletNode_Setpoint_\{02578\}, !- Name
  Temperature,                            !- Control Variable
  Node 26,                                !- Reference Setpoint Node Name
  Node 25,                                !- Fan Inlet Node Name
  Node 26,                                !- Fan Outlet Node Name
  Node 25;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  WSHP System__SupplyFan__\{02571\},      !- Name
  WSHP System_Availability_\{02542\},     !- Availability Schedule Name
  0.540000021457672,                      !- Fan Total Efficiency
  497.1568,                               !- Pressure Rise {Pa}
  5.79739887568359,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.771428602082389,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.208391603785795,                      !- Fan Power Coefficient 1
  0.693434508055702,                      !- Fan Power Coefficient 2
  -0.627622977420171,                     !- Fan Power Coefficient 3
  1.48407241912805,                       !- Fan Power Coefficient 4
  -0.757576250807675,                     !- Fan Power Coefficient 5
  Node 25,                                !- Air Inlet Node Name
  Node 26,                                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  WSHP System_CoolingSetpoint_\{02577\},  !- Name
  Temperature,                            !- Control Variable
  Schedule_SchType_Constant_\{02576\},    !- Schedule Name
  Node 26;                                !- Setpoint Node or NodeList Name

Duct,
  Duct 1,                                 !- Name
  Node 26,                                !- Inlet Node Name
  Node 18;                                !- Outlet Node Name

SetpointManager:Scheduled,
  WSHP System_HeatingSetpoint_\{02580\},  !- Name
  Temperature,                            !- Control Variable
  Schedule_SchType_Constant_\{02579\},    !- Schedule Name
  Node 18;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  WSHP System_\{02541\} Node 19 Supply Path, !- Name
  Node 19,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 19,                                !- Inlet Node Name
  Node 32,                                !- Outlet Node Name 1
  Node 42,                                !- Outlet Node Name 2
  Node 52,                                !- Outlet Node Name 3
  Node 62,                                !- Outlet Node Name 4
  Node 72,                                !- Outlet Node Name 5
  Node 82,                                !- Outlet Node Name 6
  Node 92,                                !- Outlet Node Name 7
  Node 102,                               !- Outlet Node Name 8
  Node 112,                               !- Outlet Node Name 9
  Node 122,                               !- Outlet Node Name 10
  Node 132,                               !- Outlet Node Name 11
  Node 142,                               !- Outlet Node Name 12
  Node 152,                               !- Outlet Node Name 13
  Node 162,                               !- Outlet Node Name 14
  Node 172,                               !- Outlet Node Name 15
  Node 182,                               !- Outlet Node Name 16
  Node 192,                               !- Outlet Node Name 17
  Node 202,                               !- Outlet Node Name 18
  Node 212,                               !- Outlet Node Name 19
  Node 222,                               !- Outlet Node Name 20
  Node 232,                               !- Outlet Node Name 21
  Node 242,                               !- Outlet Node Name 22
  Node 252,                               !- Outlet Node Name 23
  Node 262,                               !- Outlet Node Name 24
  Node 272,                               !- Outlet Node Name 25
  Node 282,                               !- Outlet Node Name 26
  Node 292,                               !- Outlet Node Name 27
  Node 302,                               !- Outlet Node Name 28
  Node 312,                               !- Outlet Node Name 29
  Node 322,                               !- Outlet Node Name 30
  Node 332,                               !- Outlet Node Name 31
  Node 342;                               !- Outlet Node Name 32

AirLoopHVAC:ReturnPath,
  WSHP System_\{02541\} Return Path,      !- Name
  Node 20,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 20,                                !- Outlet Node Name
  Node 31,                                !- Inlet Node Name 1
  Node 41,                                !- Inlet Node Name 2
  Node 51,                                !- Inlet Node Name 3
  Node 61,                                !- Inlet Node Name 4
  Node 71,                                !- Inlet Node Name 5
  Node 81,                                !- Inlet Node Name 6
  Node 91,                                !- Inlet Node Name 7
  Node 101,                               !- Inlet Node Name 8
  Node 111,                               !- Inlet Node Name 9
  Node 121,                               !- Inlet Node Name 10
  Node 131,                               !- Inlet Node Name 11
  Node 141,                               !- Inlet Node Name 12
  Node 151,                               !- Inlet Node Name 13
  Node 161,                               !- Inlet Node Name 14
  Node 171,                               !- Inlet Node Name 15
  Node 181,                               !- Inlet Node Name 16
  Node 191,                               !- Inlet Node Name 17
  Node 201,                               !- Inlet Node Name 18
  Node 211,                               !- Inlet Node Name 19
  Node 221,                               !- Inlet Node Name 20
  Node 231,                               !- Inlet Node Name 21
  Node 241,                               !- Inlet Node Name 22
  Node 251,                               !- Inlet Node Name 23
  Node 261,                               !- Inlet Node Name 24
  Node 271,                               !- Inlet Node Name 25
  Node 281,                               !- Inlet Node Name 26
  Node 291,                               !- Inlet Node Name 27
  Node 301,                               !- Inlet Node Name 28
  Node 311,                               !- Inlet Node Name 29
  Node 321,                               !- Inlet Node Name 30
  Node 331,                               !- Inlet Node Name 31
  Node 341;                               !- Inlet Node Name 32

PlantLoop,
  WSHP System_CHW_\{02535\},              !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  WSHP System_CHW_\{02535\} Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 10,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 9,                                 !- Plant Side Inlet Node Name
  Node 10,                                !- Plant Side Outlet Node Name
  WSHP System_CHW_\{02535\} Supply Branches, !- Plant Side Branch List Name
  WSHP System_CHW_\{02535\} Supply Connector List, !- Plant Side Connector List Name
  Node 12,                                !- Demand Side Inlet Node Name
  Node 13,                                !- Demand Side Outlet Node Name
  WSHP System_CHW_\{02535\} Demand Branches, !- Demand Side Branch List Name
  WSHP System_CHW_\{02535\} Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  WSHP System_CHW_\{02535\},              !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  noncoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  WSHP System_CHW_\{02535\} Supply Branches, !- Name
  WSHP System_CHW_\{02535\} Supply Inlet Branch, !- Branch Name 1
  WSHP System_CHW_\{02535\} Supply Branch 1, !- Branch Name 2
  WSHP System_CHW_\{02535\} Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  WSHP System_CHW_\{02535\} Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  WSHP System_CHW_\{02535\} Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  WSHP System_CHW_\{02535\} Supply Mixer; !- Connector Name 2

Connector:Splitter,
  WSHP System_CHW_\{02535\} Supply Splitter, !- Name
  WSHP System_CHW_\{02535\} Supply Inlet Branch, !- Inlet Branch Name
  WSHP System_CHW_\{02535\} Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  WSHP System_CHW_\{02535\} Supply Mixer, !- Name
  WSHP System_CHW_\{02535\} Supply Outlet Branch, !- Outlet Branch Name
  WSHP System_CHW_\{02535\} Supply Branch 1; !- Inlet Branch Name 1

Branch,
  WSHP System_CHW_\{02535\} Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  WSHP System_Chilled Water Loop Pump_\{02536\}, !- Component Name 1
  Node 9,                                 !- Component Inlet Node Name 1
  Node 15;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  WSHP System_Chilled Water Loop Pump_\{02536\}, !- Name
  Node 9,                                 !- Inlet Node Name
  Node 15,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  7e-07,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlow,                           !- Design Power Sizing Method
  1e-06,                                  !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  WSHP System_CHW_\{02535\} Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictCooling,                        !- Component Object Type 1
  WSHP System_Chilled Water Loop District Cooling_\{02537\}, !- Component Name 1
  Node 11,                                !- Component Inlet Node Name 1
  Node 16;                                !- Component Outlet Node Name 1

DistrictCooling,
  WSHP System_Chilled Water Loop District Cooling_\{02537\}, !- Name
  Node 11,                                !- Chilled Water Inlet Node Name
  Node 16,                                !- Chilled Water Outlet Node Name
  100000000,                              !- Nominal Capacity {W}
  Always On Continuous 5;                 !- Capacity Fraction Schedule Name

Branch,
  WSHP System_CHW_\{02535\} Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  WSHP System_CHW_\{02535\} Supply Outlet Pipe, !- Component Name 1
  WSHP System_CHW_\{02535\} Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 10;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  WSHP System_CHW_\{02535\} Supply Outlet Pipe, !- Name
  WSHP System_CHW_\{02535\} Supply Outlet Pipe Node, !- Inlet Node Name
  Node 10;                                !- Outlet Node Name

BranchList,
  WSHP System_CHW_\{02535\} Demand Branches, !- Name
  WSHP System_CHW_\{02535\} Demand Inlet Branch, !- Branch Name 1
  WSHP System_CHW_\{02535\} Demand Branch 1, !- Branch Name 2
  WSHP System_CHW_\{02535\} Demand Bypass Branch, !- Branch Name 3
  WSHP System_CHW_\{02535\} Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  WSHP System_CHW_\{02535\} Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  WSHP System_CHW_\{02535\} Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  WSHP System_CHW_\{02535\} Demand Mixer; !- Connector Name 2

Connector:Splitter,
  WSHP System_CHW_\{02535\} Demand Splitter, !- Name
  WSHP System_CHW_\{02535\} Demand Inlet Branch, !- Inlet Branch Name
  WSHP System_CHW_\{02535\} Demand Branch 1, !- Outlet Branch Name 1
  WSHP System_CHW_\{02535\} Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  WSHP System_CHW_\{02535\} Demand Mixer, !- Name
  WSHP System_CHW_\{02535\} Demand Outlet Branch, !- Outlet Branch Name
  WSHP System_CHW_\{02535\} Demand Branch 1, !- Inlet Branch Name 1
  WSHP System_CHW_\{02535\} Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  WSHP System_CHW_\{02535\} Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  WSHP System_CHW_\{02535\} Demand Inlet Pipe, !- Component Name 1
  Node 12,                                !- Component Inlet Node Name 1
  WSHP System_CHW_\{02535\} Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  WSHP System_CHW_\{02535\} Demand Inlet Pipe, !- Name
  Node 12,                                !- Inlet Node Name
  WSHP System_CHW_\{02535\} Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  WSHP System_CHW_\{02535\} Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  WSHP System__CHWCoil_Precool__\{02570\}, !- Component Name 1
  Node 14,                                !- Component Inlet Node Name 1
  Node 22;                                !- Component Outlet Node Name 1

Branch,
  WSHP System_CHW_\{02535\} Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  WSHP System_CHW_\{02535\} Demand Bypass Pipe, !- Component Name 1
  WSHP System_CHW_\{02535\} Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  WSHP System_CHW_\{02535\} Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  WSHP System_CHW_\{02535\} Demand Bypass Pipe, !- Name
  WSHP System_CHW_\{02535\} Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  WSHP System_CHW_\{02535\} Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  WSHP System_CHW_\{02535\} Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  WSHP System_CHW_\{02535\} Demand Outlet Pipe, !- Component Name 1
  WSHP System_CHW_\{02535\} Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 13;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  WSHP System_CHW_\{02535\} Demand Outlet Pipe, !- Name
  WSHP System_CHW_\{02535\} Demand Outlet Pipe Node, !- Inlet Node Name
  Node 13;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  WSHP System_CHW_\{02535\} Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  WSHP System_CHW_\{02535\} Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  WSHP System_CHW_\{02535\} Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  WSHP System_CHW_\{02535\} Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  WSHP System_CHW_\{02535\} Cooling Equipment List, !- Name
  DistrictCooling,                        !- Equipment Object Type 1
  WSHP System_Chilled Water Loop District Cooling_\{02537\}; !- Equipment Name 1

PlantLoop,
  WSHP System_SourceWaterLoop_\{02531\},  !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  WSHP System_SourceWaterLoop_\{02531\} Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 2,                                 !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 1,                                 !- Plant Side Inlet Node Name
  Node 2,                                 !- Plant Side Outlet Node Name
  WSHP System_SourceWaterLoop_\{02531\} Supply Branches, !- Plant Side Branch List Name
  WSHP System_SourceWaterLoop_\{02531\} Supply Connector List, !- Plant Side Connector List Name
  Node 4,                                 !- Demand Side Inlet Node Name
  Node 5,                                 !- Demand Side Outlet Node Name
  WSHP System_SourceWaterLoop_\{02531\} Demand Branches, !- Demand Side Branch List Name
  WSHP System_SourceWaterLoop_\{02531\} Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  DualSetpointDeadband,                   !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  WSHP System_SourceWaterLoop_\{02531\},  !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444444,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  WSHP System_SourceWaterLoop_\{02531\} Supply Branches, !- Name
  WSHP System_SourceWaterLoop_\{02531\} Supply Inlet Branch, !- Branch Name 1
  WSHP System_SourceWaterLoop_\{02531\} Supply Branch 1, !- Branch Name 2
  WSHP System_SourceWaterLoop_\{02531\} Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  WSHP System_SourceWaterLoop_\{02531\} Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  WSHP System_SourceWaterLoop_\{02531\} Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  WSHP System_SourceWaterLoop_\{02531\} Supply Mixer; !- Connector Name 2

Connector:Splitter,
  WSHP System_SourceWaterLoop_\{02531\} Supply Splitter, !- Name
  WSHP System_SourceWaterLoop_\{02531\} Supply Inlet Branch, !- Inlet Branch Name
  WSHP System_SourceWaterLoop_\{02531\} Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  WSHP System_SourceWaterLoop_\{02531\} Supply Mixer, !- Name
  WSHP System_SourceWaterLoop_\{02531\} Supply Outlet Branch, !- Outlet Branch Name
  WSHP System_SourceWaterLoop_\{02531\} Supply Branch 1; !- Inlet Branch Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  WSHP System_SourceWaterLoop_Pump_\{02532\}, !- Component Name 1
  Node 1,                                 !- Component Inlet Node Name 1
  Node 7;                                 !- Component Outlet Node Name 1

Pump:VariableSpeed,
  WSHP System_SourceWaterLoop_Pump_\{02532\}, !- Name
  Node 1,                                 !- Inlet Node Name
  Node 7,                                 !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  PlantComponent:TemperatureSource,       !- Component Object Type 1
  Plant Component Temperature Source 1,   !- Component Name 1
  Node 3,                                 !- Component Inlet Node Name 1
  Node 8;                                 !- Component Outlet Node Name 1

PlantComponent:TemperatureSource,
  Plant Component Temperature Source 1,   !- Name
  Node 3,                                 !- Inlet Node
  Node 8,                                 !- Outlet Node
  Autosize,                               !- Design Volume Flow Rate {m3/s}
  Constant,                               !- Temperature Specification Type
  30;                                     !- Source Temperature {C}

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  WSHP System_SourceWaterLoop_\{02531\} Supply Outlet Pipe, !- Component Name 1
  WSHP System_SourceWaterLoop_\{02531\} Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 2;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  WSHP System_SourceWaterLoop_\{02531\} Supply Outlet Pipe, !- Name
  WSHP System_SourceWaterLoop_\{02531\} Supply Outlet Pipe Node, !- Inlet Node Name
  Node 2;                                 !- Outlet Node Name

BranchList,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branches, !- Name
  WSHP System_SourceWaterLoop_\{02531\} Demand Inlet Branch, !- Branch Name 1
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 1, !- Branch Name 2
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 2, !- Branch Name 3
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 3, !- Branch Name 4
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 4, !- Branch Name 5
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 5, !- Branch Name 6
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 6, !- Branch Name 7
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 7, !- Branch Name 8
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 8, !- Branch Name 9
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 9, !- Branch Name 10
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 10, !- Branch Name 11
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 11, !- Branch Name 12
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 12, !- Branch Name 13
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 13, !- Branch Name 14
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 14, !- Branch Name 15
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 15, !- Branch Name 16
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 16, !- Branch Name 17
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 17, !- Branch Name 18
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 18, !- Branch Name 19
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 19, !- Branch Name 20
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 20, !- Branch Name 21
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 21, !- Branch Name 22
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 22, !- Branch Name 23
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 23, !- Branch Name 24
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 24, !- Branch Name 25
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 25, !- Branch Name 26
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 26, !- Branch Name 27
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 27, !- Branch Name 28
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 28, !- Branch Name 29
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 29, !- Branch Name 30
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 30, !- Branch Name 31
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 31, !- Branch Name 32
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 32, !- Branch Name 33
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 33, !- Branch Name 34
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 34, !- Branch Name 35
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 35, !- Branch Name 36
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 36, !- Branch Name 37
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 37, !- Branch Name 38
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 38, !- Branch Name 39
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 39, !- Branch Name 40
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 40, !- Branch Name 41
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 41, !- Branch Name 42
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 42, !- Branch Name 43
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 43, !- Branch Name 44
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 44, !- Branch Name 45
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 45, !- Branch Name 46
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 46, !- Branch Name 47
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 47, !- Branch Name 48
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 48, !- Branch Name 49
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 49, !- Branch Name 50
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 50, !- Branch Name 51
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 51, !- Branch Name 52
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 52, !- Branch Name 53
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 53, !- Branch Name 54
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 54, !- Branch Name 55
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 55, !- Branch Name 56
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 56, !- Branch Name 57
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 57, !- Branch Name 58
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 58, !- Branch Name 59
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 59, !- Branch Name 60
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 60, !- Branch Name 61
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 61, !- Branch Name 62
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 62, !- Branch Name 63
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 63, !- Branch Name 64
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 64, !- Branch Name 65
  WSHP System_SourceWaterLoop_\{02531\} Demand Bypass Branch, !- Branch Name 66
  WSHP System_SourceWaterLoop_\{02531\} Demand Outlet Branch; !- Branch Name 67

ConnectorList,
  WSHP System_SourceWaterLoop_\{02531\} Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  WSHP System_SourceWaterLoop_\{02531\} Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  WSHP System_SourceWaterLoop_\{02531\} Demand Mixer; !- Connector Name 2

Connector:Splitter,
  WSHP System_SourceWaterLoop_\{02531\} Demand Splitter, !- Name
  WSHP System_SourceWaterLoop_\{02531\} Demand Inlet Branch, !- Inlet Branch Name
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 1, !- Outlet Branch Name 1
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 2, !- Outlet Branch Name 2
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 3, !- Outlet Branch Name 3
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 4, !- Outlet Branch Name 4
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 5, !- Outlet Branch Name 5
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 6, !- Outlet Branch Name 6
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 7, !- Outlet Branch Name 7
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 8, !- Outlet Branch Name 8
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 9, !- Outlet Branch Name 9
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 10, !- Outlet Branch Name 10
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 11, !- Outlet Branch Name 11
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 12, !- Outlet Branch Name 12
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 13, !- Outlet Branch Name 13
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 14, !- Outlet Branch Name 14
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 15, !- Outlet Branch Name 15
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 16, !- Outlet Branch Name 16
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 17, !- Outlet Branch Name 17
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 18, !- Outlet Branch Name 18
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 19, !- Outlet Branch Name 19
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 20, !- Outlet Branch Name 20
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 21, !- Outlet Branch Name 21
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 22, !- Outlet Branch Name 22
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 23, !- Outlet Branch Name 23
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 24, !- Outlet Branch Name 24
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 25, !- Outlet Branch Name 25
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 26, !- Outlet Branch Name 26
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 27, !- Outlet Branch Name 27
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 28, !- Outlet Branch Name 28
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 29, !- Outlet Branch Name 29
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 30, !- Outlet Branch Name 30
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 31, !- Outlet Branch Name 31
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 32, !- Outlet Branch Name 32
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 33, !- Outlet Branch Name 33
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 34, !- Outlet Branch Name 34
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 35, !- Outlet Branch Name 35
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 36, !- Outlet Branch Name 36
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 37, !- Outlet Branch Name 37
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 38, !- Outlet Branch Name 38
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 39, !- Outlet Branch Name 39
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 40, !- Outlet Branch Name 40
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 41, !- Outlet Branch Name 41
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 42, !- Outlet Branch Name 42
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 43, !- Outlet Branch Name 43
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 44, !- Outlet Branch Name 44
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 45, !- Outlet Branch Name 45
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 46, !- Outlet Branch Name 46
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 47, !- Outlet Branch Name 47
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 48, !- Outlet Branch Name 48
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 49, !- Outlet Branch Name 49
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 50, !- Outlet Branch Name 50
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 51, !- Outlet Branch Name 51
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 52, !- Outlet Branch Name 52
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 53, !- Outlet Branch Name 53
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 54, !- Outlet Branch Name 54
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 55, !- Outlet Branch Name 55
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 56, !- Outlet Branch Name 56
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 57, !- Outlet Branch Name 57
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 58, !- Outlet Branch Name 58
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 59, !- Outlet Branch Name 59
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 60, !- Outlet Branch Name 60
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 61, !- Outlet Branch Name 61
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 62, !- Outlet Branch Name 62
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 63, !- Outlet Branch Name 63
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 64, !- Outlet Branch Name 64
  WSHP System_SourceWaterLoop_\{02531\} Demand Bypass Branch; !- Outlet Branch Name 65

Connector:Mixer,
  WSHP System_SourceWaterLoop_\{02531\} Demand Mixer, !- Name
  WSHP System_SourceWaterLoop_\{02531\} Demand Outlet Branch, !- Outlet Branch Name
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 1, !- Inlet Branch Name 1
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 2, !- Inlet Branch Name 2
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 3, !- Inlet Branch Name 3
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 4, !- Inlet Branch Name 4
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 5, !- Inlet Branch Name 5
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 6, !- Inlet Branch Name 6
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 7, !- Inlet Branch Name 7
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 8, !- Inlet Branch Name 8
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 9, !- Inlet Branch Name 9
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 10, !- Inlet Branch Name 10
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 11, !- Inlet Branch Name 11
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 12, !- Inlet Branch Name 12
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 13, !- Inlet Branch Name 13
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 14, !- Inlet Branch Name 14
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 15, !- Inlet Branch Name 15
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 16, !- Inlet Branch Name 16
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 17, !- Inlet Branch Name 17
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 18, !- Inlet Branch Name 18
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 19, !- Inlet Branch Name 19
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 20, !- Inlet Branch Name 20
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 21, !- Inlet Branch Name 21
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 22, !- Inlet Branch Name 22
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 23, !- Inlet Branch Name 23
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 24, !- Inlet Branch Name 24
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 25, !- Inlet Branch Name 25
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 26, !- Inlet Branch Name 26
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 27, !- Inlet Branch Name 27
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 28, !- Inlet Branch Name 28
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 29, !- Inlet Branch Name 29
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 30, !- Inlet Branch Name 30
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 31, !- Inlet Branch Name 31
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 32, !- Inlet Branch Name 32
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 33, !- Inlet Branch Name 33
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 34, !- Inlet Branch Name 34
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 35, !- Inlet Branch Name 35
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 36, !- Inlet Branch Name 36
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 37, !- Inlet Branch Name 37
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 38, !- Inlet Branch Name 38
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 39, !- Inlet Branch Name 39
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 40, !- Inlet Branch Name 40
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 41, !- Inlet Branch Name 41
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 42, !- Inlet Branch Name 42
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 43, !- Inlet Branch Name 43
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 44, !- Inlet Branch Name 44
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 45, !- Inlet Branch Name 45
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 46, !- Inlet Branch Name 46
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 47, !- Inlet Branch Name 47
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 48, !- Inlet Branch Name 48
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 49, !- Inlet Branch Name 49
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 50, !- Inlet Branch Name 50
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 51, !- Inlet Branch Name 51
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 52, !- Inlet Branch Name 52
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 53, !- Inlet Branch Name 53
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 54, !- Inlet Branch Name 54
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 55, !- Inlet Branch Name 55
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 56, !- Inlet Branch Name 56
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 57, !- Inlet Branch Name 57
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 58, !- Inlet Branch Name 58
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 59, !- Inlet Branch Name 59
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 60, !- Inlet Branch Name 60
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 61, !- Inlet Branch Name 61
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 62, !- Inlet Branch Name 62
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 63, !- Inlet Branch Name 63
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 64, !- Inlet Branch Name 64
  WSHP System_SourceWaterLoop_\{02531\} Demand Bypass Branch; !- Inlet Branch Name 65

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  WSHP System_SourceWaterLoop_\{02531\} Demand Inlet Pipe, !- Component Name 1
  Node 4,                                 !- Component Inlet Node Name 1
  WSHP System_SourceWaterLoop_\{02531\} Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  WSHP System_SourceWaterLoop_\{02531\} Demand Inlet Pipe, !- Name
  Node 4,                                 !- Inlet Node Name
  WSHP System_SourceWaterLoop_\{02531\} Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- D \- OFFICE\-2_CoolingCoil_\{02586\}, !- Component Name 1
  Node 6,                                 !- Component Inlet Node Name 1
  Node 28;                                !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- D \- OFFICE\-2_HeatingCoil_\{02587\}, !- Component Name 1
  Node 29,                                !- Component Inlet Node Name 1
  Node 30;                                !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- D \- OFFICE\-1_CoolingCoil_\{02596\}, !- Component Name 1
  Node 36,                                !- Component Inlet Node Name 1
  Node 37;                                !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- D \- OFFICE\-1_HeatingCoil_\{02597\}, !- Component Name 1
  Node 38,                                !- Component Inlet Node Name 1
  Node 39;                                !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- D \- BARRACKS\-1_CoolingCoil_\{02606\}, !- Component Name 1
  Node 46,                                !- Component Inlet Node Name 1
  Node 47;                                !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- D \- BARRACKS\-1_HeatingCoil_\{02607\}, !- Component Name 1
  Node 48,                                !- Component Inlet Node Name 1
  Node 49;                                !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- C \- OFFICE\-2_CoolingCoil_\{02616\}, !- Component Name 1
  Node 56,                                !- Component Inlet Node Name 1
  Node 57;                                !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- C \- OFFICE\-2_HeatingCoil_\{02617\}, !- Component Name 1
  Node 58,                                !- Component Inlet Node Name 1
  Node 59;                                !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- C \- BARRACKS_CoolingCoil_\{02626\}, !- Component Name 1
  Node 66,                                !- Component Inlet Node Name 1
  Node 67;                                !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- C \- BARRACKS_HeatingCoil_\{02627\}, !- Component Name 1
  Node 68,                                !- Component Inlet Node Name 1
  Node 69;                                !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- B \- BARRACKS\-1_CoolingCoil_\{02636\}, !- Component Name 1
  Node 76,                                !- Component Inlet Node Name 1
  Node 77;                                !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- B \- BARRACKS\-1_HeatingCoil_\{02637\}, !- Component Name 1
  Node 78,                                !- Component Inlet Node Name 1
  Node 79;                                !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- A \- OFFICE\-2_CoolingCoil_\{02646\}, !- Component Name 1
  Node 86,                                !- Component Inlet Node Name 1
  Node 87;                                !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- A \- OFFICE\-2_HeatingCoil_\{02647\}, !- Component Name 1
  Node 88,                                !- Component Inlet Node Name 1
  Node 89;                                !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- A \- OFFICE\-1_CoolingCoil_\{02656\}, !- Component Name 1
  Node 96,                                !- Component Inlet Node Name 1
  Node 97;                                !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 16, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- A \- OFFICE\-1_HeatingCoil_\{02657\}, !- Component Name 1
  Node 98,                                !- Component Inlet Node Name 1
  Node 99;                                !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 17, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- A \- BARRACKS\-2_CoolingCoil_\{02666\}, !- Component Name 1
  Node 106,                               !- Component Inlet Node Name 1
  Node 107;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 18, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- A \- BARRACKS\-2_HeatingCoil_\{02667\}, !- Component Name 1
  Node 108,                               !- Component Inlet Node Name 1
  Node 109;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 19, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- A \- BARRACKS_CoolingCoil_\{02676\}, !- Component Name 1
  Node 116,                               !- Component Inlet Node Name 1
  Node 117;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 20, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L3 \- A \- BARRACKS_HeatingCoil_\{02677\}, !- Component Name 1
  Node 118,                               !- Component Inlet Node Name 1
  Node 119;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 21, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- D \- OFFICE\-2_CoolingCoil_\{02686\}, !- Component Name 1
  Node 126,                               !- Component Inlet Node Name 1
  Node 127;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 22, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- D \- OFFICE\-2_HeatingCoil_\{02687\}, !- Component Name 1
  Node 128,                               !- Component Inlet Node Name 1
  Node 129;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 23, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- D \- OFFICE\-1_CoolingCoil_\{02696\}, !- Component Name 1
  Node 136,                               !- Component Inlet Node Name 1
  Node 137;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 24, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- D \- OFFICE\-1_HeatingCoil_\{02697\}, !- Component Name 1
  Node 138,                               !- Component Inlet Node Name 1
  Node 139;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 25, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- D \- BARRACKS\-2_CoolingCoil_\{02706\}, !- Component Name 1
  Node 146,                               !- Component Inlet Node Name 1
  Node 147;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 26, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- D \- BARRACKS\-2_HeatingCoil_\{02707\}, !- Component Name 1
  Node 148,                               !- Component Inlet Node Name 1
  Node 149;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 27, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- D \- BARRACKS_CoolingCoil_\{02716\}, !- Component Name 1
  Node 156,                               !- Component Inlet Node Name 1
  Node 157;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 28, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- D \- BARRACKS_HeatingCoil_\{02717\}, !- Component Name 1
  Node 158,                               !- Component Inlet Node Name 1
  Node 159;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 29, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- C \- BARRACKS\-1_CoolingCoil_\{02726\}, !- Component Name 1
  Node 166,                               !- Component Inlet Node Name 1
  Node 167;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 30, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- C \- BARRACKS\-1_HeatingCoil_\{02727\}, !- Component Name 1
  Node 168,                               !- Component Inlet Node Name 1
  Node 169;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 31, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- B \- BARRACKS_CoolingCoil_\{02736\}, !- Component Name 1
  Node 176,                               !- Component Inlet Node Name 1
  Node 177;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 32, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- B \- BARRACKS_HeatingCoil_\{02737\}, !- Component Name 1
  Node 178,                               !- Component Inlet Node Name 1
  Node 179;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 33, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- A \- OFFICE\-2_CoolingCoil_\{02746\}, !- Component Name 1
  Node 186,                               !- Component Inlet Node Name 1
  Node 187;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 34, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- A \- OFFICE\-2_HeatingCoil_\{02747\}, !- Component Name 1
  Node 188,                               !- Component Inlet Node Name 1
  Node 189;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 35, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- A \- OFFICE\-1_CoolingCoil_\{02756\}, !- Component Name 1
  Node 196,                               !- Component Inlet Node Name 1
  Node 197;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 36, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- A \- OFFICE\-1_HeatingCoil_\{02757\}, !- Component Name 1
  Node 198,                               !- Component Inlet Node Name 1
  Node 199;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 37, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- A \- BARRACKS\-2_CoolingCoil_\{02766\}, !- Component Name 1
  Node 206,                               !- Component Inlet Node Name 1
  Node 207;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 38, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- A \- BARRACKS\-2_HeatingCoil_\{02767\}, !- Component Name 1
  Node 208,                               !- Component Inlet Node Name 1
  Node 209;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 39, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- A \- BARRACKS_CoolingCoil_\{02776\}, !- Component Name 1
  Node 216,                               !- Component Inlet Node Name 1
  Node 217;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 40, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L2 \- A \- BARRACKS_HeatingCoil_\{02777\}, !- Component Name 1
  Node 218,                               !- Component Inlet Node Name 1
  Node 219;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 41, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- D \- OFFICE\-2_CoolingCoil_\{02786\}, !- Component Name 1
  Node 226,                               !- Component Inlet Node Name 1
  Node 227;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 42, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- D \- OFFICE\-2_HeatingCoil_\{02787\}, !- Component Name 1
  Node 228,                               !- Component Inlet Node Name 1
  Node 229;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 43, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- D \- OFFICE\-1_CoolingCoil_\{02796\}, !- Component Name 1
  Node 236,                               !- Component Inlet Node Name 1
  Node 237;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 44, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- D \- OFFICE\-1_HeatingCoil_\{02797\}, !- Component Name 1
  Node 238,                               !- Component Inlet Node Name 1
  Node 239;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 45, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- D \- BARRACKS\-2_CoolingCoil_\{02806\}, !- Component Name 1
  Node 246,                               !- Component Inlet Node Name 1
  Node 247;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 46, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- D \- BARRACKS\-2_HeatingCoil_\{02807\}, !- Component Name 1
  Node 248,                               !- Component Inlet Node Name 1
  Node 249;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 47, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- D \- BARRACKS\-1_CoolingCoil_\{02816\}, !- Component Name 1
  Node 256,                               !- Component Inlet Node Name 1
  Node 257;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 48, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- D \- BARRACKS\-1_HeatingCoil_\{02817\}, !- Component Name 1
  Node 258,                               !- Component Inlet Node Name 1
  Node 259;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 49, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- C \- BARRACKS\-1_CoolingCoil_\{02826\}, !- Component Name 1
  Node 266,                               !- Component Inlet Node Name 1
  Node 267;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 50, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- C \- BARRACKS\-1_HeatingCoil_\{02827\}, !- Component Name 1
  Node 268,                               !- Component Inlet Node Name 1
  Node 269;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 51, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- B \- BARRACKS_CoolingCoil_\{02836\}, !- Component Name 1
  Node 276,                               !- Component Inlet Node Name 1
  Node 277;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 52, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- B \- BARRACKS_HeatingCoil_\{02837\}, !- Component Name 1
  Node 278,                               !- Component Inlet Node Name 1
  Node 279;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 53, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- A \- OFFICE\-2_CoolingCoil_\{02846\}, !- Component Name 1
  Node 286,                               !- Component Inlet Node Name 1
  Node 287;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 54, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- A \- OFFICE\-2_HeatingCoil_\{02847\}, !- Component Name 1
  Node 288,                               !- Component Inlet Node Name 1
  Node 289;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 55, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- A \- OFFICE\-1_CoolingCoil_\{02856\}, !- Component Name 1
  Node 296,                               !- Component Inlet Node Name 1
  Node 297;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 56, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- A \- OFFICE\-1_HeatingCoil_\{02857\}, !- Component Name 1
  Node 298,                               !- Component Inlet Node Name 1
  Node 299;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 57, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- A \- BARRACKS\-2_CoolingCoil_\{02866\}, !- Component Name 1
  Node 306,                               !- Component Inlet Node Name 1
  Node 307;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 58, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- A \- BARRACKS\-2_HeatingCoil_\{02867\}, !- Component Name 1
  Node 308,                               !- Component Inlet Node Name 1
  Node 309;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 59, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- A \- BARRACKS\-1_CoolingCoil_\{02876\}, !- Component Name 1
  Node 316,                               !- Component Inlet Node Name 1
  Node 317;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 60, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  L1 \- A \- BARRACKS\-1_HeatingCoil_\{02877\}, !- Component Name 1
  Node 318,                               !- Component Inlet Node Name 1
  Node 319;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 61, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  BASEMENT C & D_CoolingCoil_\{02886\},   !- Component Name 1
  Node 326,                               !- Component Inlet Node Name 1
  Node 327;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 62, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  BASEMENT C & D_HeatingCoil_\{02887\},   !- Component Name 1
  Node 328,                               !- Component Inlet Node Name 1
  Node 329;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 63, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  BASEMENT A & B_CoolingCoil_\{02896\},   !- Component Name 1
  Node 336,                               !- Component Inlet Node Name 1
  Node 337;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Branch 64, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit, !- Component Object Type 1
  BASEMENT A & B_HeatingCoil_\{02897\},   !- Component Name 1
  Node 338,                               !- Component Inlet Node Name 1
  Node 339;                               !- Component Outlet Node Name 1

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  WSHP System_SourceWaterLoop_\{02531\} Demand Bypass Pipe, !- Component Name 1
  WSHP System_SourceWaterLoop_\{02531\} Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  WSHP System_SourceWaterLoop_\{02531\} Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  WSHP System_SourceWaterLoop_\{02531\} Demand Bypass Pipe, !- Name
  WSHP System_SourceWaterLoop_\{02531\} Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  WSHP System_SourceWaterLoop_\{02531\} Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  WSHP System_SourceWaterLoop_\{02531\} Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  WSHP System_SourceWaterLoop_\{02531\} Demand Outlet Pipe, !- Component Name 1
  WSHP System_SourceWaterLoop_\{02531\} Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 5;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  WSHP System_SourceWaterLoop_\{02531\} Demand Outlet Pipe, !- Name
  WSHP System_SourceWaterLoop_\{02531\} Demand Outlet Pipe Node, !- Inlet Node Name
  Node 5;                                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
  WSHP System_SourceWaterLoop_\{02531\} Operation Schemes, !- Name
  PlantEquipmentOperation:Uncontrolled,   !- Control Scheme Object Type 1
  WSHP System_SourceWaterLoop_\{02531\} Uncontrolled Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:Uncontrolled,
  WSHP System_SourceWaterLoop_\{02531\} Uncontrolled Operation Scheme, !- Name
  WSHP System_SourceWaterLoop_\{02531\} Uncontrolled Equipment List; !- Equipment List Name

PlantEquipmentList,
  WSHP System_SourceWaterLoop_\{02531\} Uncontrolled Equipment List, !- Name
  PlantComponent:TemperatureSource,       !- Equipment Object Type 1
  Plant Component Temperature Source 1;   !- Equipment Name 1

OutputControl:Files,
  Yes,                                    !- Output CSV
  Yes,                                    !- Output MTR
  Yes,                                    !- Output ESO
  Yes,                                    !- Output EIO
  Yes,                                    !- Output Tabular
  Yes,                                    !- Output SQLite
  Yes,                                    !- Output JSON
  Yes,                                    !- Output AUDIT
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  Yes,                                    !- Output BND
  Yes,                                    !- Output RDD
  Yes,                                    !- Output MDD
  Yes,                                    !- Output MTD
  Yes,                                    !- Output END
  Yes,                                    !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  Yes,                                    !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Lawson Aaf_ GA_ USA_Site_\{02469\},     !- Name
  32.3320007324219,                       !- Latitude {deg}
  -84.9889984130859,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  70.7136;                                !- Elevation {m}

Site:GroundReflectance,
  0.200000002980232,                      !- January Ground Reflectance {dimensionless}
  0.200000002980232,                      !- February Ground Reflectance {dimensionless}
  0.200000002980232,                      !- March Ground Reflectance {dimensionless}
  0.200000002980232,                      !- April Ground Reflectance {dimensionless}
  0.200000002980232,                      !- May Ground Reflectance {dimensionless}
  0.200000002980232,                      !- June Ground Reflectance {dimensionless}
  0.200000002980232,                      !- July Ground Reflectance {dimensionless}
  0.200000002980232,                      !- August Ground Reflectance {dimensionless}
  0.200000002980232,                      !- September Ground Reflectance {dimensionless}
  0.200000002980232,                      !- October Ground Reflectance {dimensionless}
  0.200000002980232,                      !- November Ground Reflectance {dimensionless}
  0.200000002980232;                      !- December Ground Reflectance {dimensionless}

SizingPeriod:DesignDay,
  00\:HDD_Lawson Aaf_ GA_ USA_\{02470\},  !- Name
  1,                                      !- Month
  15,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -3.55555534362793,                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -7.33333375718859,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100478.726872265,                       !- Barometric Pressure {Pa}
  18.04,                                  !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  01\:CDD_Lawson Aaf_ GA_ USA_January_\{02475\}, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.022223578559,                        !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_January_\{02471\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  21.2185668945312,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_January_\{02472\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100478.726872265,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_January_\{02473\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_January_\{02474\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  02\:CDD_Lawson Aaf_ GA_ USA_February_\{02480\}, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.5999993218316,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_February_\{02476\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  22.3325347900391,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_February_\{02477\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100478.726872265,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_February_\{02478\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_February_\{02479\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  03\:CDD_Lawson Aaf_ GA_ USA_March_\{02485\}, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.8444459703233,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_March_\{02481\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  24.5555792914497,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_March_\{02482\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100478.726872265,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_March_\{02483\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_March_\{02484\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  04\:CDD_Lawson Aaf_ GA_ USA_April_\{02490\}, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.9777772691515,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_April_\{02486\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  25.6668387518989,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_April_\{02487\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100478.726872265,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_April_\{02488\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_April_\{02489\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  05\:CDD_Lawson Aaf_ GA_ USA_May_\{02495\}, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.6666683620877,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_May_\{02491\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  26.7788569132487,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_May_\{02492\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100478.726872265,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_May_\{02493\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_May_\{02494\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  06\:CDD_Lawson Aaf_ GA_ USA_June_\{02500\}, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.3333350287543,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_June_\{02496\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  27.8906885782878,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_June_\{02497\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100478.726872265,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_June_\{02498\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_June_\{02499\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  07\:CDD_Lawson Aaf_ GA_ USA_July_\{02505\}, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.8888905843099,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_July_\{02501\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  27.8916464911567,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_July_\{02502\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100478.726872265,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_July_\{02503\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_July_\{02504\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  08\:CDD_Lawson Aaf_ GA_ USA_August_\{02510\}, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.8888905843099,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_August_\{02506\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  27.8916464911567,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_August_\{02507\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100478.726872265,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_August_\{02508\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_August_\{02509\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  09\:CDD_Lawson Aaf_ GA_ USA_September_\{02515\}, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.7777794731988,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_September_\{02511\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  27.3351033528646,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_September_\{02512\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100478.726872265,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_September_\{02513\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_September_\{02514\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  10\:CDD_Lawson Aaf_ GA_ USA_October_\{02520\}, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.0888883802626,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_October_\{02516\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  25.7561620076497,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_October_\{02517\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100478.726872265,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  Yes,                                    !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_October_\{02518\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_October_\{02519\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  11\:CDD_Lawson Aaf_ GA_ USA_November_\{02525\}, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.2888904147678,                       !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_November_\{02521\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  24.5593685574002,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_November_\{02522\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100478.726872265,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_November_\{02523\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_November_\{02524\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  12\:CDD_Lawson Aaf_ GA_ USA_December_\{02530\}, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.044443766276,                        !- Maximum Dry-Bulb Temperature {C}
  ,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,                     !- Dry-Bulb Temperature Range Modifier Type
  DrybulbTemperatureScheduleDayForDesignWeather_December_\{02526\}, !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulbProfileDifferenceSchedule,       !- Humidity Condition Type
  22.3292583889431,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  WetbulbTemperatureScheduleDayForDesignWeather_December_\{02527\}, !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100478.726872265,                       !- Barometric Pressure {Pa}
  9.02,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  Schedule,                               !- Solar Model Indicator
  BeamRadiationScheduleDayForDesignWeather_December_\{02528\}, !- Beam Solar Day Schedule Name
  DiffuseRadiationScheduleDayForDesignWeather_December_\{02529\}, !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Foundation:Kiva,
  Foundation Kiva 1,                      !- Name
  20,                                     !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2,                                    !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  Construction 1;                         !- Footing Wall Construction Name

Foundation:Kiva:Settings,
  1.38458802063197,                       !- Soil Conductivity {W/m-K}
  1200,                                   !- Soil Density {kg/m3}
  1200,                                   !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 100,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 101,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 103,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 104,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 106,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 107,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 109,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 110,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 112,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 113,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 115,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 116,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 118,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 119,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 121,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 122,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 124,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 125,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 127,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 128,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 13,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 130,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 131,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 133,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 134,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 136,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 137,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 139,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 14,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 140,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 142,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 143,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 145,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 146,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 148,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 149,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 151,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 152,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 154,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 155,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 157,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 158,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 16,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 160,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 161,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 163,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 164,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 166,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 167,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 169,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 17,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 170,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 172,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 173,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 175,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 176,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 178,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 179,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 181,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 182,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 184,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 185,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 187,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 188,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 19,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 190,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 191,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 20,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 22,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 23,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 25,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 26,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 28,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 29,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 31,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 32,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 34,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 35,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 37,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 38,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 40,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 41,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 43,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 44,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 46,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 47,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 49,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 50,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 52,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 53,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 55,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 56,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 58,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 59,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 61,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 62,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 64,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 65,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 67,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 68,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 70,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 71,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 73,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 74,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 76,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 77,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 79,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 80,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 82,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 83,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 85,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 86,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 88,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 89,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 91,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 92,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 94,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 95,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x {BasedOnField A2}
  27,                                     !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  30;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 97,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 98,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x {BasedOnField A2}
  25.6,                                   !- Maximum Value of x {BasedOnField A2}
  7.2,                                    !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 10,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 11,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 12,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 13,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 14,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 15,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 16,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 17,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 18,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 19,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 20,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 21,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 22,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 23,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 24,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 25,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 26,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 27,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 28,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 29,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 30,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 31,              !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 4,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 5,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 6,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 7,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 8,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 9,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  2,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 105,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 114,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 115,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 117,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 118,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 120,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 122,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 123,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 124,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 127,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 128,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 129,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
