  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 130,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 132,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 133,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 134,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 135,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 138,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 144,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 145,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 147,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 148,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 150,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 152,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 153,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 154,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 155,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 157,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 158,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 159,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 160,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 162,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 163,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 164,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 165,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 167,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 168,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 169,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 170,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 172,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 173,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 174,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 175,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 177,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 178,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 179,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 180,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 182,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 183,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 184,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 185,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 187,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 188,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 189,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 190,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 192,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 193,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 194,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 195,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 197,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 198,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 199,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 200,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 202,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 203,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 204,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 205,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 207,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 208,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 209,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 210,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 212,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 213,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 214,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 215,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 217,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 218,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 219,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 220,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 222,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 223,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 224,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 225,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 227,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 228,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 229,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 230,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 232,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 233,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 234,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 235,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 237,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 238,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 239,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 240,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 242,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 243,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 244,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 245,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 247,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 248,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 249,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 250,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 252,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 253,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 254,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 255,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 257,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 258,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 259,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 260,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 262,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 263,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 264,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 265,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 267,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 268,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 269,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 270,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 272,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 273,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 274,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 275,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 277,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 278,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 279,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 280,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 282,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 283,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 284,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 285,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 287,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 288,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 289,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 290,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 292,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 293,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 294,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 295,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 297,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 298,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 299,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 300,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 302,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 303,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 304,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 305,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 307,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 308,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 309,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 310,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 312,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 313,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 314,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 315,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 317,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 318,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 319,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 320,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Table:Lookup,
  Table Multi Variable Lookup 1,          !- Name
  Table Multi Variable Lookup 1_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.05614522822091,                       !- Output Value 1 {BasedOnField A4}
  0.99571891578665,                       !- Output Value 2 {BasedOnField A4}
  0.935292603352387,                      !- Output Value 3 {BasedOnField A4}
  0.874866290918124,                      !- Output Value 4 {BasedOnField A4}
  0.844653134700992,                      !- Output Value 5 {BasedOnField A4}
  0.814439978483861,                      !- Output Value 6 {BasedOnField A4}
  0.754013666049598,                      !- Output Value 7 {BasedOnField A4}
  0.693587353615336,                      !- Output Value 8 {BasedOnField A4}
  1.11992315976117,                       !- Output Value 9 {BasedOnField A4}
  1.05949684732691,                       !- Output Value 10 {BasedOnField A4}
  0.999070534892646,                      !- Output Value 11 {BasedOnField A4}
  0.938644222458383,                      !- Output Value 12 {BasedOnField A4}
  0.908431066241252,                      !- Output Value 13 {BasedOnField A4}
  0.87821791002412,                       !- Output Value 14 {BasedOnField A4}
  0.817791597589858,                      !- Output Value 15 {BasedOnField A4}
  0.757365285155595,                      !- Output Value 16 {BasedOnField A4}
  1.17094550499338,                       !- Output Value 17 {BasedOnField A4}
  1.11051919255912,                       !- Output Value 18 {BasedOnField A4}
  1.05009288012485,                       !- Output Value 19 {BasedOnField A4}
  0.98966656769059,                       !- Output Value 20 {BasedOnField A4}
  0.959453411473459,                      !- Output Value 21 {BasedOnField A4}
  0.929240255256327,                      !- Output Value 22 {BasedOnField A4}
  0.868813942822064,                      !- Output Value 23 {BasedOnField A4}
  0.808387630387802,                      !- Output Value 24 {BasedOnField A4}
  1.23472343653364,                       !- Output Value 25 {BasedOnField A4}
  1.17429712409937,                       !- Output Value 26 {BasedOnField A4}
  1.11387081166511,                       !- Output Value 27 {BasedOnField A4}
  1.05344449923085,                       !- Output Value 28 {BasedOnField A4}
  1.02323134301372,                       !- Output Value 29 {BasedOnField A4}
  0.993018186796585,                      !- Output Value 30 {BasedOnField A4}
  0.932591874362323,                      !- Output Value 31 {BasedOnField A4}
  0.87216556192806,                       !- Output Value 32 {BasedOnField A4}
  1.2985013680739,                        !- Output Value 33 {BasedOnField A4}
  1.23807505563963,                       !- Output Value 34 {BasedOnField A4}
  1.17764874320537,                       !- Output Value 35 {BasedOnField A4}
  1.11722243077111,                       !- Output Value 36 {BasedOnField A4}
  1.08700927455398,                       !- Output Value 37 {BasedOnField A4}
  1.05679611833684,                       !- Output Value 38 {BasedOnField A4}
  0.996369805902582,                      !- Output Value 39 {BasedOnField A4}
  0.935943493468319,                      !- Output Value 40 {BasedOnField A4}
  1.36227929961415,                       !- Output Value 41 {BasedOnField A4}
  1.30185298717989,                       !- Output Value 42 {BasedOnField A4}
  1.24142667474563,                       !- Output Value 43 {BasedOnField A4}
  1.18100036231137,                       !- Output Value 44 {BasedOnField A4}
  1.15078720609424,                       !- Output Value 45 {BasedOnField A4}
  1.1205740498771,                        !- Output Value 46 {BasedOnField A4}
  1.06014773744284,                       !- Output Value 47 {BasedOnField A4}
  0.999721425008578;                      !- Output Value 48 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 1_IndependentVariableList, !- Name
  Table Multi Variable Lookup 1_IndependentVariable_0, !- Independent Variable Name 1
  Table Multi Variable Lookup 1_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  Table Multi Variable Lookup 1_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  11.6666666666667,                       !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  11.6666666666667,                       !- Value 1
  14.4444444444444,                       !- Value 2
  16.6666666666667,                       !- Value 3
  19.4444444444444,                       !- Value 4
  22.2222222222222,                       !- Value 5
  25;                                     !- Value 6

Table:IndependentVariable,
  Table Multi Variable Lookup 1_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  10,                                     !- Minimum Value {BasedOnField A4}
  43.3333333333333,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  10,                                     !- Value 1
  15.5555555555556,                       !- Value 2
  21.1111111111111,                       !- Value 3
  26.6666666666667,                       !- Value 4
  29.4444444444444,                       !- Value 5
  32.2222222222222,                       !- Value 6
  37.7777777777778,                       !- Value 7
  43.3333333333333;                       !- Value 8

Table:Lookup,
  Table Multi Variable Lookup 13,         !- Name
  Table Multi Variable Lookup 13_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.551606418163064,                      !- Output Value 1 {BasedOnField A4}
  0.60374938560924,                       !- Output Value 2 {BasedOnField A4}
  0.708035320501592,                      !- Output Value 3 {BasedOnField A4}
  0.812321255393944,                      !- Output Value 4 {BasedOnField A4}
  0.916607190286296,                      !- Output Value 5 {BasedOnField A4}
  1.02089312517865,                       !- Output Value 6 {BasedOnField A4}
  1.125179060071,                         !- Output Value 7 {BasedOnField A4}
  1.22946499496335,                       !- Output Value 8 {BasedOnField A4}
  0.539688393541548,                      !- Output Value 9 {BasedOnField A4}
  0.591831360987724,                      !- Output Value 10 {BasedOnField A4}
  0.696117295880076,                      !- Output Value 11 {BasedOnField A4}
  0.800403230772428,                      !- Output Value 12 {BasedOnField A4}
  0.90468916566478,                       !- Output Value 13 {BasedOnField A4}
  1.00897510055713,                       !- Output Value 14 {BasedOnField A4}
  1.11326103544948,                       !- Output Value 15 {BasedOnField A4}
  1.21754697034184,                       !- Output Value 16 {BasedOnField A4}
  0.527770368920032,                      !- Output Value 17 {BasedOnField A4}
  0.579913336366208,                      !- Output Value 18 {BasedOnField A4}
  0.68419927125856,                       !- Output Value 19 {BasedOnField A4}
  0.788485206150912,                      !- Output Value 20 {BasedOnField A4}
  0.892771141043264,                      !- Output Value 21 {BasedOnField A4}
  0.997057075935616,                      !- Output Value 22 {BasedOnField A4}
  1.10134301082797,                       !- Output Value 23 {BasedOnField A4}
  1.20562894572032,                       !- Output Value 24 {BasedOnField A4}
  0.515852344298516,                      !- Output Value 25 {BasedOnField A4}
  0.567995311744692,                      !- Output Value 26 {BasedOnField A4}
  0.672281246637044,                      !- Output Value 27 {BasedOnField A4}
  0.776567181529396,                      !- Output Value 28 {BasedOnField A4}
  0.880853116421748,                      !- Output Value 29 {BasedOnField A4}
  0.9851390513141,                        !- Output Value 30 {BasedOnField A4}
  1.08942498620645,                       !- Output Value 31 {BasedOnField A4}
  1.1937109210988,                        !- Output Value 32 {BasedOnField A4}
  0.503934319677,                         !- Output Value 33 {BasedOnField A4}
  0.556077287123176,                      !- Output Value 34 {BasedOnField A4}
  0.660363222015528,                      !- Output Value 35 {BasedOnField A4}
  0.76464915690788,                       !- Output Value 36 {BasedOnField A4}
  0.868935091800232,                      !- Output Value 37 {BasedOnField A4}
  0.973221026692584,                      !- Output Value 38 {BasedOnField A4}
  1.07750696158494,                       !- Output Value 39 {BasedOnField A4}
  1.18179289647729;                       !- Output Value 40 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 13_IndependentVariableList, !- Name
  Table Multi Variable Lookup 13_IndependentVariable_0, !- Independent Variable Name 1
  Table Multi Variable Lookup 13_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  Table Multi Variable Lookup 13_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  15.5555555555556,                       !- Minimum Value {BasedOnField A4}
  26.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15.5555555555556,                       !- Value 1
  18.3333333333333,                       !- Value 2
  21.1111111111111,                       !- Value 3
  23.8888888888889,                       !- Value 4
  26.6666666666667;                       !- Value 5

Table:IndependentVariable,
  Table Multi Variable Lookup 13_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  -3.88888888888889,                      !- Minimum Value {BasedOnField A4}
  32.2222222222222,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -3.88888888888889,                      !- Value 1
  -1.11111111111111,                      !- Value 2
  4.44444444444444,                       !- Value 3
  10,                                     !- Value 4
  15.5555555555556,                       !- Value 5
  21.1111111111111,                       !- Value 6
  26.6666666666667,                       !- Value 7
  32.2222222222222;                       !- Value 8

Table:Lookup,
  Table Multi Variable Lookup 14,         !- Name
  Table Multi Variable Lookup 14_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.972564662354727,                      !- Output Value 1 {BasedOnField A4}
  0.977463145070905,                      !- Output Value 2 {BasedOnField A4}
  0.982361627787083,                      !- Output Value 3 {BasedOnField A4}
  0.987260110503261,                      !- Output Value 4 {BasedOnField A4}
  0.992158593219438,                      !- Output Value 5 {BasedOnField A4}
  0.997057075935616,                      !- Output Value 6 {BasedOnField A4}
  1.00195555865179,                       !- Output Value 7 {BasedOnField A4}
  1.00685404136797,                       !- Output Value 8 {BasedOnField A4}
  1.01175252408415,                       !- Output Value 9 {BasedOnField A4}
  1.01665100680033;                       !- Output Value 10 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 14_IndependentVariableList, !- Name
  Table Multi Variable Lookup 14_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 14_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.5,                                    !- Minimum Value {BasedOnField A4}
  1.4,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Value 1
  0.6,                                    !- Value 2
  0.7,                                    !- Value 3
  0.8,                                    !- Value 4
  0.9,                                    !- Value 5
  1,                                      !- Value 6
  1.1,                                    !- Value 7
  1.2,                                    !- Value 8
  1.3,                                    !- Value 9
  1.4;                                    !- Value 10

Table:Lookup,
  Table Multi Variable Lookup 15,         !- Name
  Table Multi Variable Lookup 15_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.955579723617136,                      !- Output Value 1 {BasedOnField A4}
  0.963875194080832,                      !- Output Value 2 {BasedOnField A4}
  0.972170664544528,                      !- Output Value 3 {BasedOnField A4}
  0.980466135008224,                      !- Output Value 4 {BasedOnField A4}
  0.98876160547192,                       !- Output Value 5 {BasedOnField A4}
  0.997057075935616,                      !- Output Value 6 {BasedOnField A4}
  1.00535254639931,                       !- Output Value 7 {BasedOnField A4}
  1.01364801686301,                       !- Output Value 8 {BasedOnField A4}
  1.0219434873267,                        !- Output Value 9 {BasedOnField A4}
  1.0302389577904;                        !- Output Value 10 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 15_IndependentVariableList, !- Name
  Table Multi Variable Lookup 15_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 15_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.5,                                    !- Minimum Value {BasedOnField A4}
  1.4,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Value 1
  0.6,                                    !- Value 2
  0.7,                                    !- Value 3
  0.8,                                    !- Value 4
  0.9,                                    !- Value 5
  1,                                      !- Value 6
  1.1,                                    !- Value 7
  1.2,                                    !- Value 8
  1.3,                                    !- Value 9
  1.4;                                    !- Value 10

Table:Lookup,
  Table Multi Variable Lookup 16,         !- Name
  Table Multi Variable Lookup 16_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.54773162892011,                       !- Output Value 1 {BasedOnField A4}
  1.42499127170839,                       !- Output Value 2 {BasedOnField A4}
  1.23374553340923,                       !- Output Value 3 {BasedOnField A4}
  1.09160411308838,                       !- Output Value 4 {BasedOnField A4}
  0.981806647871041,                      !- Output Value 5 {BasedOnField A4}
  0.894441170932587,                      !- Output Value 6 {BasedOnField A4}
  0.82327043270402,                       !- Output Value 7 {BasedOnField A4}
  0.764173412724529,                      !- Output Value 8 {BasedOnField A4}
  1.69801152647501,                       !- Output Value 9 {BasedOnField A4}
  1.55955915564204,                       !- Output Value 10 {BasedOnField A4}
  1.34487942267436,                       !- Output Value 11 {BasedOnField A4}
  1.18614168442693,                       !- Output Value 12 {BasedOnField A4}
  1.06400019175003,                       !- Output Value 13 {BasedOnField A4}
  0.967107369225499,                      !- Output Value 14 {BasedOnField A4}
  0.888367627172786,                      !- Output Value 15 {BasedOnField A4}
  0.823116395728981,                      !- Output Value 16 {BasedOnField A4}
  1.85507861643271,                       !- Output Value 17 {BasedOnField A4}
  1.69965815346259,                       !- Output Value 18 {BasedOnField A4}
  1.45988498057226,                       !- Output Value 19 {BasedOnField A4}
  1.28353714350792,                       !- Output Value 20 {BasedOnField A4}
  1.14838821668839,                       !- Output Value 21 {BasedOnField A4}
  1.0415107550101,                        !- Output Value 22 {BasedOnField A4}
  0.954873701452553,                      !- Output Value 23 {BasedOnField A4}
  0.883224718907469,                      !- Output Value 24 {BasedOnField A4}
  2.0194033236758,                        !- Output Value 25 {BasedOnField A4}
  1.8456364368017,                        !- Output Value 26 {BasedOnField A4}
  1.57896811486395,                       !- Output Value 27 {BasedOnField A4}
  1.38392207087177,                       !- Output Value 28 {BasedOnField A4}
  1.23505979728483,                       !- Output Value 29 {BasedOnField A4}
  1.11771437677666,                       !- Output Value 30 {BasedOnField A4}
  1.02283489387406,                       !- Output Value 31 {BasedOnField A4}
  0.944533286572184,                      !- Output Value 32 {BasedOnField A4}
  2.19150057519848,                       !- Output Value 33 {BasedOnField A4}
  1.99787202578997,                       !- Output Value 34 {BasedOnField A4}
  1.70234959794062,                       !- Output Value 35 {BasedOnField A4}
  1.48743625045579,                       !- Output Value 36 {BasedOnField A4}
  1.32410889500834,                       !- Output Value 37 {BasedOnField A4}
  1.19578437137232,                       !- Output Value 38 {BasedOnField A4}
  1.09229948848871,                       !- Output Value 39 {BasedOnField A4}
  1.00707841103313;                       !- Output Value 40 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 16_IndependentVariableList, !- Name
  Table Multi Variable Lookup 16_IndependentVariable_0, !- Independent Variable Name 1
  Table Multi Variable Lookup 16_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  Table Multi Variable Lookup 16_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  15.5555555555556,                       !- Minimum Value {BasedOnField A4}
  26.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15.5555555555556,                       !- Value 1
  18.3333333333333,                       !- Value 2
  21.1111111111111,                       !- Value 3
  23.8888888888889,                       !- Value 4
  26.6666666666667;                       !- Value 5

Table:IndependentVariable,
  Table Multi Variable Lookup 16_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  -3.88888888888889,                      !- Minimum Value {BasedOnField A4}
  32.2222222222222,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -3.88888888888889,                      !- Value 1
  -1.11111111111111,                      !- Value 2
  4.44444444444444,                       !- Value 3
  10,                                     !- Value 4
  15.5555555555556,                       !- Value 5
  21.1111111111111,                       !- Value 6
  26.6666666666667,                       !- Value 7
  32.2222222222222;                       !- Value 8

Table:Lookup,
  Table Multi Variable Lookup 17,         !- Name
  Table Multi Variable Lookup 17_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.18876208472617,                       !- Output Value 1 {BasedOnField A4}
  1.15872146765028,                       !- Output Value 2 {BasedOnField A4}
  1.12898044176234,                       !- Output Value 3 {BasedOnField A4}
  1.0995345476228,                        !- Output Value 4 {BasedOnField A4}
  1.07037941386067,                       !- Output Value 5 {BasedOnField A4}
  1.0415107550101,                        !- Output Value 6 {BasedOnField A4}
  1.01292436941046,                       !- Output Value 7 {BasedOnField A4}
  0.98461613716777,                       !- Output Value 8 {BasedOnField A4}
  0.956582018175234,                      !- Output Value 9 {BasedOnField A4}
  0.928818050191116;                      !- Output Value 10 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 17_IndependentVariableList, !- Name
  Table Multi Variable Lookup 17_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 17_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.5,                                    !- Minimum Value {BasedOnField A4}
  1.4,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Value 1
  0.6,                                    !- Value 2
  0.7,                                    !- Value 3
  0.8,                                    !- Value 4
  0.9,                                    !- Value 5
  1,                                      !- Value 6
  1.1,                                    !- Value 7
  1.2,                                    !- Value 8
  1.3,                                    !- Value 9
  1.4;                                    !- Value 10

Table:Lookup,
  Table Multi Variable Lookup 18,         !- Name
  Table Multi Variable Lookup 18_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.081995197996,                         !- Output Value 1 {BasedOnField A4}
  1.07361956999099,                       !- Output Value 2 {BasedOnField A4}
  1.06538687938836,                       !- Output Value 3 {BasedOnField A4}
  1.05729349811889,                       !- Output Value 4 {BasedOnField A4}
  1.04933591986787,                       !- Output Value 5 {BasedOnField A4}
  1.0415107550101,                        !- Output Value 6 {BasedOnField A4}
  1.03381472579571,                       !- Output Value 7 {BasedOnField A4}
  1.02624466177234,                       !- Output Value 8 {BasedOnField A4}
  1.01879749543028,                       !- Output Value 9 {BasedOnField A4}
  1.01147025805803;                       !- Output Value 10 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 18_IndependentVariableList, !- Name
  Table Multi Variable Lookup 18_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 18_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.5,                                    !- Minimum Value {BasedOnField A4}
  1.4,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Value 1
  0.6,                                    !- Value 2
  0.7,                                    !- Value 3
  0.8,                                    !- Value 4
  0.9,                                    !- Value 5
  1,                                      !- Value 6
  1.1,                                    !- Value 7
  1.2,                                    !- Value 8
  1.3,                                    !- Value 9
  1.4;                                    !- Value 10

Table:Lookup,
  Table Multi Variable Lookup 2,          !- Name
  Table Multi Variable Lookup 2_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.946241320721781,                      !- Output Value 1 {BasedOnField A4}
  0.961639325180168,                      !- Output Value 2 {BasedOnField A4}
  0.977037329638555,                      !- Output Value 3 {BasedOnField A4}
  0.992435334096942,                      !- Output Value 4 {BasedOnField A4}
  1.00783333855533,                       !- Output Value 5 {BasedOnField A4}
  1.02323134301372,                       !- Output Value 6 {BasedOnField A4}
  1.0386293474721,                        !- Output Value 7 {BasedOnField A4}
  1.05402735193049,                       !- Output Value 8 {BasedOnField A4}
  1.06942535638888,                       !- Output Value 9 {BasedOnField A4}
  1.08482336084727;                       !- Output Value 10 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 2_IndependentVariableList, !- Name
  Table Multi Variable Lookup 2_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 2_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.5,                                    !- Minimum Value {BasedOnField A4}
  1.4,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Value 1
  0.6,                                    !- Value 2
  0.7,                                    !- Value 3
  0.8,                                    !- Value 4
  0.9,                                    !- Value 5
  1,                                      !- Value 6
  1.1,                                    !- Value 7
  1.2,                                    !- Value 8
  1.3,                                    !- Value 9
  1.4;                                    !- Value 10

Table:Lookup,
  Table Multi Variable Lookup 25,         !- Name
  Table Multi Variable Lookup 25_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.01443897684415,                       !- Output Value 1 {BasedOnField A4}
  0.98190971215566,                       !- Output Value 2 {BasedOnField A4}
  0.944262991348902,                      !- Output Value 3 {BasedOnField A4}
  0.902464389801025,                      !- Output Value 4 {BasedOnField A4}
  0.856867303450902,                      !- Output Value 5 {BasedOnField A4}
  0.806505292654037,                      !- Output Value 6 {BasedOnField A4}
  0.770701512694359,                      !- Output Value 7 {BasedOnField A4}
  1.01543273528417,                       !- Output Value 8 {BasedOnField A4}
  0.982820928096771,                      !- Output Value 9 {BasedOnField A4}
  0.945059061050415,                      !- Output Value 10 {BasedOnField A4}
  0.90331569314003,                       !- Output Value 11 {BasedOnField A4}
  0.857631295919418,                      !- Output Value 12 {BasedOnField A4}
  0.807194809118907,                      !- Output Value 13 {BasedOnField A4}
  0.771346032619476,                      !- Output Value 14 {BasedOnField A4}
  1.04978396495183,                       !- Output Value 15 {BasedOnField A4}
  1.00899545351664,                       !- Output Value 16 {BasedOnField A4}
  0.961967547734578,                      !- Output Value 17 {BasedOnField A4}
  0.91093651453654,                       !- Output Value 18 {BasedOnField A4}
  0.859048008918762,                      !- Output Value 19 {BasedOnField A4}
  0.807978371779124,                      !- Output Value 20 {BasedOnField A4}
  0.772054821252823,                      !- Output Value 21 {BasedOnField A4}
  1.14711582660675,                       !- Output Value 22 {BasedOnField A4}
  1.1034460067749,                        !- Output Value 23 {BasedOnField A4}
  1.05519445737203,                       !- Output Value 24 {BasedOnField A4}
  1,                                      !- Output Value 25 {BasedOnField A4}
  0.938460657993952,                      !- Output Value 26 {BasedOnField A4}
  0.870475401480993,                      !- Output Value 27 {BasedOnField A4}
  0.815074309706688,                      !- Output Value 28 {BasedOnField A4}
  1.24975691239039,                       !- Output Value 29 {BasedOnField A4}
  1.20405109723409,                       !- Output Value 30 {BasedOnField A4}
  1.15290776888529,                       !- Output Value 31 {BasedOnField A4}
  1.09695122639338,                       !- Output Value 32 {BasedOnField A4}
  1.03253835439682,                       !- Output Value 33 {BasedOnField A4}
  0.959350367387136,                      !- Output Value 34 {BasedOnField A4}
  0.895228445529938,                      !- Output Value 35 {BasedOnField A4}
  1.33291016022364,                       !- Output Value 36 {BasedOnField A4}
  1.28505523999532,                       !- Output Value 37 {BasedOnField A4}
  1.23106513420741,                       !- Output Value 38 {BasedOnField A4}
  1.17154357830683,                       !- Output Value 39 {BasedOnField A4}
  1.10512377818425,                       !- Output Value 40 {BasedOnField A4}
  1.02879746754964,                       !- Output Value 41 {BasedOnField A4}
  0.962242349982262,                      !- Output Value 42 {BasedOnField A4}
  1.41531632343928,                       !- Output Value 43 {BasedOnField A4}
  1.36335378885269,                       !- Output Value 44 {BasedOnField A4}
  1.30721437931061,                       !- Output Value 45 {BasedOnField A4}
  1.24311178922653,                       !- Output Value 46 {BasedOnField A4}
  1.17164691289266,                       !- Output Value 47 {BasedOnField A4}
  1.0931831796964,                        !- Output Value 48 {BasedOnField A4}
  1.02748036384583;                       !- Output Value 49 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 25_IndependentVariableList, !- Name
  Table Multi Variable Lookup 25_IndependentVariable_0, !- Independent Variable Name 1
  Table Multi Variable Lookup 25_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  Table Multi Variable Lookup 25_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  12.2222222222222,                       !- Minimum Value {BasedOnField A4}
  26.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.2222222222222,                       !- Value 1
  14.4444444444444,                       !- Value 2
  16.6666666666667,                       !- Value 3
  19.4444444444444,                       !- Value 4
  22.2222222222222,                       !- Value 5
  24.4444444444444,                       !- Value 6
  26.6666666666667;                       !- Value 7

Table:IndependentVariable,
  Table Multi Variable Lookup 25_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  18.3333333333333,                       !- Minimum Value {BasedOnField A4}
  51.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  18.3333333333333,                       !- Value 1
  23.8888888888889,                       !- Value 2
  29.4444444444444,                       !- Value 3
  35,                                     !- Value 4
  40.5555555555556,                       !- Value 5
  46.1111111111111,                       !- Value 6
  51.6666666666667;                       !- Value 7

Table:Lookup,
  Table Multi Variable Lookup 26,         !- Name
  Table Multi Variable Lookup 26_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.898469418287277,                      !- Output Value 1 {BasedOnField A4}
  0.921585033337275,                      !- Output Value 2 {BasedOnField A4}
  0.940053403377533,                      !- Output Value 3 {BasedOnField A4}
  0.973269671201706,                      !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.0187883178393,                        !- Output Value 6 {BasedOnField A4}
  1.02927122513453,                       !- Output Value 7 {BasedOnField A4}
  1.03799859682719;                       !- Output Value 8 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 26_IndependentVariableList, !- Name
  Table Multi Variable Lookup 26_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 26_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.625,                                  !- Minimum Value {BasedOnField A4}
  1.25,                                   !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.625,                                  !- Value 1
  0.6875,                                 !- Value 2
  0.75,                                   !- Value 3
  0.875,                                  !- Value 4
  1,                                      !- Value 5
  1.125,                                  !- Value 6
  1.1875,                                 !- Value 7
  1.25;                                   !- Value 8

Table:Lookup,
  Table Multi Variable Lookup 27,         !- Name
  Table Multi Variable Lookup 27_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.711922824382782,                      !- Output Value 1 {BasedOnField A4}
  0.81784063577652,                       !- Output Value 2 {BasedOnField A4}
  0.944626450538635,                      !- Output Value 3 {BasedOnField A4}
  1.09575049082438,                       !- Output Value 4 {BasedOnField A4}
  1.28214850028356,                       !- Output Value 5 {BasedOnField A4}
  1.51389314730962,                       !- Output Value 6 {BasedOnField A4}
  1.78905114531517,                       !- Output Value 7 {BasedOnField A4}
  0.711280922094981,                      !- Output Value 8 {BasedOnField A4}
  0.817163060108821,                      !- Output Value 9 {BasedOnField A4}
  0.943872481584549,                      !- Output Value 10 {BasedOnField A4}
  1.0948039094607,                        !- Output Value 11 {BasedOnField A4}
  1.28100581963857,                       !- Output Value 12 {BasedOnField A4}
  1.51268225908279,                       !- Output Value 13 {BasedOnField A4}
  1.78766176104546,                       !- Output Value 14 {BasedOnField A4}
  0.690187782049179,                      !- Output Value 15 {BasedOnField A4}
  0.797847509384155,                      !- Output Value 16 {BasedOnField A4}
  0.928523778915405,                      !- Output Value 17 {BasedOnField A4}
  1.08675988515218,                       !- Output Value 18 {BasedOnField A4}
  1.27906715869904,                       !- Output Value 19 {BasedOnField A4}
  1.51135090986888,                       !- Output Value 20 {BasedOnField A4}
  1.78613317012787,                       !- Output Value 21 {BasedOnField A4}
  0.637856473525365,                      !- Output Value 22 {BasedOnField A4}
  0.73654435078303,                       !- Output Value 23 {BasedOnField A4}
  0.854298730691274,                      !- Output Value 24 {BasedOnField A4}
  1,                                      !- Output Value 25 {BasedOnField A4}
  1.18274525801341,                       !- Output Value 26 {BasedOnField A4}
  1.4130488038063,                        !- Output Value 27 {BasedOnField A4}
  1.69774225354195,                       !- Output Value 28 {BasedOnField A4}
  0.592195947964986,                      !- Output Value 29 {BasedOnField A4}
  0.682564417521159,                      !- Output Value 30 {BasedOnField A4}
  0.7906201283137,                        !- Output Value 31 {BasedOnField A4}
  0.921656489372253,                      !- Output Value 32 {BasedOnField A4}
  1.08625880877177,                       !- Output Value 33 {BasedOnField A4}
  1.29742674032847,                       !- Output Value 34 {BasedOnField A4}
  1.55683845281601,                       !- Output Value 35 {BasedOnField A4}
  0.560961524645487,                      !- Output Value 36 {BasedOnField A4}
  0.645912180344264,                      !- Output Value 37 {BasedOnField A4}
  0.747756769259771,                      !- Output Value 38 {BasedOnField A4}
  0.871582746505737,                      !- Output Value 39 {BasedOnField A4}
  1.02488376696904,                       !- Output Value 40 {BasedOnField A4}
  1.2206205924352,                        !- Output Value 41 {BasedOnField A4}
  1.4576318860054,                        !- Output Value 42 {BasedOnField A4}
  0.533933043479919,                      !- Output Value 43 {BasedOnField A4}
  0.615270793437958,                      !- Output Value 44 {BasedOnField A4}
  0.711483716964722,                      !- Output Value 45 {BasedOnField A4}
  0.829936355352402,                      !- Output Value 46 {BasedOnField A4}
  0.976974278688431,                      !- Output Value 47 {BasedOnField A4}
  1.16024420658747,                       !- Output Value 48 {BasedOnField A4}
  1.3751717209816;                        !- Output Value 49 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 27_IndependentVariableList, !- Name
  Table Multi Variable Lookup 27_IndependentVariable_0, !- Independent Variable Name 1
  Table Multi Variable Lookup 27_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  Table Multi Variable Lookup 27_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  12.2222222222222,                       !- Minimum Value {BasedOnField A4}
  26.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.2222222222222,                       !- Value 1
  14.4444444444444,                       !- Value 2
  16.6666666666667,                       !- Value 3
  19.4444444444444,                       !- Value 4
  22.2222222222222,                       !- Value 5
  24.4444444444444,                       !- Value 6
  26.6666666666667;                       !- Value 7

Table:IndependentVariable,
  Table Multi Variable Lookup 27_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  18.3333333333333,                       !- Minimum Value {BasedOnField A4}
  51.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  18.3333333333333,                       !- Value 1
  23.8888888888889,                       !- Value 2
  29.4444444444444,                       !- Value 3
  35,                                     !- Value 4
  40.5555555555556,                       !- Value 5
  46.1111111111111,                       !- Value 6
  51.6666666666667;                       !- Value 7

Table:Lookup,
  Table Multi Variable Lookup 28,         !- Name
  Table Multi Variable Lookup 28_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.09955432017644,                       !- Output Value 1 {BasedOnField A4}
  1.07495377461116,                       !- Output Value 2 {BasedOnField A4}
  1.05612794558207,                       !- Output Value 3 {BasedOnField A4}
  1.02420443296432,                       !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  0.984205693006516,                      !- Output Value 6 {BasedOnField A4}
  0.975588709115982,                      !- Output Value 7 {BasedOnField A4}
  0.968505511681239;                      !- Output Value 8 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 28_IndependentVariableList, !- Name
  Table Multi Variable Lookup 28_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 28_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.625,                                  !- Minimum Value {BasedOnField A4}
  1.25,                                   !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.625,                                  !- Value 1
  0.6875,                                 !- Value 2
  0.75,                                   !- Value 3
  0.875,                                  !- Value 4
  1,                                      !- Value 5
  1.125,                                  !- Value 6
  1.1875,                                 !- Value 7
  1.25;                                   !- Value 8

Table:Lookup,
  Table Multi Variable Lookup 29,         !- Name
  Table Multi Variable Lookup 29_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.31659112373988,                       !- Output Value 1 {BasedOnField A4}
  1.3165912826856,                        !- Output Value 2 {BasedOnField A4}
  1.31659126281738,                       !- Output Value 3 {BasedOnField A4}
  1.31659124294917,                       !- Output Value 4 {BasedOnField A4}
  1.31659132242203,                       !- Output Value 5 {BasedOnField A4}
  1.31659134229024,                       !- Output Value 6 {BasedOnField A4}
  1.30537569522858,                       !- Output Value 7 {BasedOnField A4}
  1.31659122308095,                       !- Output Value 8 {BasedOnField A4}
  1.31659126281738,                       !- Output Value 9 {BasedOnField A4}
  1.3165912826856,                        !- Output Value 10 {BasedOnField A4}
  1.31659130255381,                       !- Output Value 11 {BasedOnField A4}
  1.31659132242203,                       !- Output Value 12 {BasedOnField A4}
  1.31659134229024,                       !- Output Value 13 {BasedOnField A4}
  1.30537569522858,                       !- Output Value 14 {BasedOnField A4}
  1.21292706330617,                       !- Output Value 15 {BasedOnField A4}
  1.23754994074504,                       !- Output Value 16 {BasedOnField A4}
  1.26755072673162,                       !- Output Value 17 {BasedOnField A4}
  1.29713602860769,                       !- Output Value 18 {BasedOnField A4}
  1.31658766667048,                       !- Output Value 19 {BasedOnField A4}
  1.31659130255381,                       !- Output Value 20 {BasedOnField A4}
  1.30537566542625,                       !- Output Value 21 {BasedOnField A4}
  0.936908016602198,                      !- Output Value 22 {BasedOnField A4}
  0.953224807977676,                      !- Output Value 23 {BasedOnField A4}
  0.973499635855357,                      !- Output Value 24 {BasedOnField A4}
  1,                                      !- Output Value 25 {BasedOnField A4}
  1.03069331248601,                       !- Output Value 26 {BasedOnField A4}
  1.0687314470609,                        !- Output Value 27 {BasedOnField A4}
  1.10720300674438,                       !- Output Value 28 {BasedOnField A4}
  0.695327639579773,                      !- Output Value 29 {BasedOnField A4}
  0.703204582134883,                      !- Output Value 30 {BasedOnField A4}
  0.712645004192988,                      !- Output Value 31 {BasedOnField A4}
  0.724545300006866,                      !- Output Value 32 {BasedOnField A4}
  0.739697148402532,                      !- Output Value 33 {BasedOnField A4}
  0.758077104886373,                      !- Output Value 34 {BasedOnField A4}
  0.785227492451668,                      !- Output Value 35 {BasedOnField A4}
  0.529054055611292,                      !- Output Value 36 {BasedOnField A4}
  0.531381964683533,                      !- Output Value 37 {BasedOnField A4}
  0.534219900767008,                      !- Output Value 38 {BasedOnField A4}
  0.537917733192444,                      !- Output Value 39 {BasedOnField A4}
  0.542743692795436,                      !- Output Value 40 {BasedOnField A4}
  0.549435416857401,                      !- Output Value 41 {BasedOnField A4}
  0.561238899827003,                      !- Output Value 42 {BasedOnField A4}
  0.364915529886882,                      !- Output Value 43 {BasedOnField A4}
  0.36335015296936,                       !- Output Value 44 {BasedOnField A4}
  0.361650670568148,                      !- Output Value 45 {BasedOnField A4}
  0.359720215201378,                      !- Output Value 46 {BasedOnField A4}
  0.357592195272446,                      !- Output Value 47 {BasedOnField A4}
  0.355279713869095,                      !- Output Value 48 {BasedOnField A4}
  0.356586165726185;                      !- Output Value 49 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 29_IndependentVariableList, !- Name
  Table Multi Variable Lookup 29_IndependentVariable_0, !- Independent Variable Name 1
  Table Multi Variable Lookup 29_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  Table Multi Variable Lookup 29_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  12.2222222222222,                       !- Minimum Value {BasedOnField A4}
  26.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.2222222222222,                       !- Value 1
  14.4444444444444,                       !- Value 2
  16.6666666666667,                       !- Value 3
  19.4444444444444,                       !- Value 4
  22.2222222222222,                       !- Value 5
  24.4444444444444,                       !- Value 6
  26.6666666666667;                       !- Value 7

Table:IndependentVariable,
  Table Multi Variable Lookup 29_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  18.3333333333333,                       !- Minimum Value {BasedOnField A4}
  51.6666666666667,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  18.3333333333333,                       !- Value 1
  23.8888888888889,                       !- Value 2
  29.4444444444444,                       !- Value 3
  35,                                     !- Value 4
  40.5555555555556,                       !- Value 5
  46.1111111111111,                       !- Value 6
  51.6666666666667;                       !- Value 7

Table:Lookup,
  Table Multi Variable Lookup 3,          !- Name
  Table Multi Variable Lookup 3_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.989702672565722,                      !- Output Value 1 {BasedOnField A4}
  0.996408406655321,                      !- Output Value 2 {BasedOnField A4}
  1.00311414074492,                       !- Output Value 3 {BasedOnField A4}
  1.00981987483452,                       !- Output Value 4 {BasedOnField A4}
  1.01652560892412,                       !- Output Value 5 {BasedOnField A4}
  1.02323134301372,                       !- Output Value 6 {BasedOnField A4}
  1.02993707710332,                       !- Output Value 7 {BasedOnField A4}
  1.03664281119291,                       !- Output Value 8 {BasedOnField A4}
  1.04334854528251,                       !- Output Value 9 {BasedOnField A4}
  1.05005427937211;                       !- Output Value 10 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 3_IndependentVariableList, !- Name
  Table Multi Variable Lookup 3_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 3_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.5,                                    !- Minimum Value {BasedOnField A4}
  1.4,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Value 1
  0.6,                                    !- Value 2
  0.7,                                    !- Value 3
  0.8,                                    !- Value 4
  0.9,                                    !- Value 5
  1,                                      !- Value 6
  1.1,                                    !- Value 7
  1.2,                                    !- Value 8
  1.3,                                    !- Value 9
  1.4;                                    !- Value 10

Table:Lookup,
  Table Multi Variable Lookup 30,         !- Name
  Table Multi Variable Lookup 30_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.950089752674103,                      !- Output Value 1 {BasedOnField A4}
  0.960259179274241,                      !- Output Value 2 {BasedOnField A4}
  0.968517591555913,                      !- Output Value 3 {BasedOnField A4}
  0.984899053970973,                      !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.01194379727046,                       !- Output Value 6 {BasedOnField A4}
  1.01862591505051,                       !- Output Value 7 {BasedOnField A4}
  1.0242845416069;                        !- Output Value 8 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 30_IndependentVariableList, !- Name
  Table Multi Variable Lookup 30_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 30_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.625,                                  !- Minimum Value {BasedOnField A4}
  1.25,                                   !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.625,                                  !- Value 1
  0.6875,                                 !- Value 2
  0.75,                                   !- Value 3
  0.875,                                  !- Value 4
  1,                                      !- Value 5
  1.125,                                  !- Value 6
  1.1875,                                 !- Value 7
  1.25;                                   !- Value 8

Table:Lookup,
  Table Multi Variable Lookup 4,          !- Name
  Table Multi Variable Lookup 4_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.557603007452495,                      !- Output Value 1 {BasedOnField A4}
  0.730918807659339,                      !- Output Value 2 {BasedOnField A4}
  0.926629384977764,                      !- Output Value 3 {BasedOnField A4}
  1.14937510724233,                       !- Output Value 4 {BasedOnField A4}
  1.27269935592116,                       !- Output Value 5 {BasedOnField A4}
  1.40517348645532,                       !- Output Value 6 {BasedOnField A4}
  1.7019709973246,                        !- Output Value 7 {BasedOnField A4}
  2.05048334707615,                       !- Output Value 8 {BasedOnField A4}
  0.515471479730335,                      !- Output Value 9 {BasedOnField A4}
  0.675951398327696,                      !- Output Value 10 {BasedOnField A4}
  0.855843779532877,                      !- Output Value 11 {BasedOnField A4}
  1.05889772285321,                       !- Output Value 12 {BasedOnField A4}
  1.17055463293913,                       !- Output Value 13 {BasedOnField A4}
  1.2898941639979,                        !- Output Value 14 {BasedOnField A4}
  1.55502708481529,                       !- Output Value 15 {BasedOnField A4}
  1.86246721200702,                       !- Output Value 16 {BasedOnField A4}
  0.485070739971457,                      !- Output Value 17 {BasedOnField A4}
  0.636523289680837,                      !- Output Value 18 {BasedOnField A4}
  0.805406143434592,                      !- Output Value 19 {BasedOnField A4}
  0.994912040178532,                      !- Output Value 20 {BasedOnField A4}
  1.09861629018838,                       !- Output Value 21 {BasedOnField A4}
  1.20906418413358,                       !- Output Value 22 {BasedOnField A4}
  1.45300504054199,                       !- Output Value 23 {BasedOnField A4}
  1.73341465488462,                       !- Output Value 24 {BasedOnField A4}
  0.450603008653602,                      !- Output Value 25 {BasedOnField A4}
  0.592056310295776,                      !- Output Value 26 {BasedOnField A4}
  0.748856995692644,                      !- Output Value 27 {BasedOnField A4}
  0.923646074806727,                      !- Output Value 28 {BasedOnField A4}
  1.01878216243358,                       !- Output Value 29 {BasedOnField A4}
  1.11970739172083,                       !- Output Value 30 {BasedOnField A4}
  1.34117588345131,                       !- Output Value 31 {BasedOnField A4}
  1.59333241162768,                       !- Output Value 32 {BasedOnField A4}
  0.419521150716225,                      !- Output Value 33 {BasedOnField A4}
  0.552170655692446,                      !- Output Value 34 {BasedOnField A4}
  0.698432913160768,                      !- Output Value 35 {BasedOnField A4}
  0.860516709158392,                      !- Output Value 36 {BasedOnField A4}
  0.948316226199714,                      !- Output Value 37 {BasedOnField A4}
  1.04113601248338,                       !- Output Value 38 {BasedOnField A4}
  1.2436631624527,                        !- Output Value 39 {BasedOnField A4}
  1.47234139723829,                       !- Output Value 40 {BasedOnField A4}
  0.391349616099822,                      !- Output Value 41 {BasedOnField A4}
  0.516193006945047,                      !- Output Value 42 {BasedOnField A4}
  0.653189875549418,                      !- Output Value 43 {BasedOnField A4}
  0.804205733222689,                      !- Output Value 44 {BasedOnField A4}
  0.885660894104028,                      !- Output Value 45 {BasedOnField A4}
  0.971508477780931,                      !- Output Value 46 {BasedOnField A4}
  1.15788306969919,                       !- Output Value 47 {BasedOnField A4}
  1.36678779659172;                       !- Output Value 48 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 4_IndependentVariableList, !- Name
  Table Multi Variable Lookup 4_IndependentVariable_0, !- Independent Variable Name 1
  Table Multi Variable Lookup 4_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  Table Multi Variable Lookup 4_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  11.6666666666667,                       !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  11.6666666666667,                       !- Value 1
  14.4444444444444,                       !- Value 2
  16.6666666666667,                       !- Value 3
  19.4444444444444,                       !- Value 4
  22.2222222222222,                       !- Value 5
  25;                                     !- Value 6

Table:IndependentVariable,
  Table Multi Variable Lookup 4_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  10,                                     !- Minimum Value {BasedOnField A4}
  43.3333333333333,                       !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  10,                                     !- Value 1
  15.5555555555556,                       !- Value 2
  21.1111111111111,                       !- Value 3
  26.6666666666667,                       !- Value 4
  29.4444444444444,                       !- Value 5
  32.2222222222222,                       !- Value 6
  37.7777777777778,                       !- Value 7
  43.3333333333333;                       !- Value 8

Table:Lookup,
  Table Multi Variable Lookup 5,          !- Name
  Table Multi Variable Lookup 5_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.11498653398533,                       !- Output Value 1 {BasedOnField A4}
  1.09451330130254,                       !- Output Value 2 {BasedOnField A4}
  1.0746853805614,                        !- Output Value 3 {BasedOnField A4}
  1.05547273499534,                       !- Output Value 4 {BasedOnField A4}
  1.03684716348362,                       !- Output Value 5 {BasedOnField A4}
  1.01878216243358,                       !- Output Value 6 {BasedOnField A4}
  1.00125279994871,                       !- Output Value 7 {BasedOnField A4}
  0.984235601026194,                      !- Output Value 8 {BasedOnField A4}
  0.967708442672312,                      !- Output Value 9 {BasedOnField A4}
  0.951650457950199;                      !- Output Value 10 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 5_IndependentVariableList, !- Name
  Table Multi Variable Lookup 5_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 5_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.5,                                    !- Minimum Value {BasedOnField A4}
  1.4,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Value 1
  0.6,                                    !- Value 2
  0.7,                                    !- Value 3
  0.8,                                    !- Value 4
  0.9,                                    !- Value 5
  1,                                      !- Value 6
  1.1,                                    !- Value 7
  1.2,                                    !- Value 8
  1.3,                                    !- Value 9
  1.4;                                    !- Value 10

Table:Lookup,
  Table Multi Variable Lookup 6,          !- Name
  Table Multi Variable Lookup 6_IndependentVariableList, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.12795836529476,                       !- Output Value 1 {BasedOnField A4}
  1.10553532832867,                       !- Output Value 2 {BasedOnField A4}
  1.08341208361406,                       !- Output Value 3 {BasedOnField A4}
  1.06158265881715,                       !- Output Value 4 {BasedOnField A4}
  1.04004123919539,                       !- Output Value 5 {BasedOnField A4}
  1.01878216243358,                       !- Output Value 6 {BasedOnField A4}
  0.99779991368181,                       !- Output Value 7 {BasedOnField A4}
  0.977089120785827,                      !- Output Value 8 {BasedOnField A4}
  0.956644549701478,                      !- Output Value 9 {BasedOnField A4}
  0.936461100084773;                      !- Output Value 10 {BasedOnField A4}

Table:IndependentVariableList,
  Table Multi Variable Lookup 6_IndependentVariableList, !- Name
  Table Multi Variable Lookup 6_IndependentVariable_0; !- Independent Variable Name 1

Table:IndependentVariable,
  Table Multi Variable Lookup 6_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0.5,                                    !- Minimum Value {BasedOnField A4}
  1.4,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Value 1
  0.6,                                    !- Value 2
  0.7,                                    !- Value 3
  0.8,                                    !- Value 4
  0.9,                                    !- Value 5
  1,                                      !- Value 6
  1.1,                                    !- Value 7
  1.2,                                    !- Value 8
  1.3,                                    !- Value 9
  1.4;                                    !- Value 10

SetpointManager:Scheduled,
  WSHP System_Chilled Water Loop Setpoint Manager_\{02540\}, !- Name
  Temperature,                            !- Control Variable
  WSHP System_Chilled Water Loop Setpoint Schedule_\{02539\}, !- Schedule Name
  Node 10;                                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled:DualSetpoint,
  Setpoint Manager Scheduled Dual Setpoint 1, !- Name
  Temperature,                            !- Control Variable
  Schedule_SchType_Constant_\{02533\},    !- High Setpoint Schedule Name
  Schedule_SchType_Constant_\{02534\},    !- Low Setpoint Schedule Name
  Node 2;                                 !- Setpoint Node or NodeList Name

Output:Variable,
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heat Exchanger Latent Cooling Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Sensible Cooling Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Humidifier Water Volume Flow Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Humidity Ratio,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air CO2 Concentration,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Wetbulb Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Unit Heater Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Total Heating Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Pump Electricity Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Barometric Pressure,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Heat Balance Air Energy Storage Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Temperature Source Component Heat Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Day Type Index,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Setpoint High Temperature,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Setpoint Low Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Air System Outdoor Air Economizer Status, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Setpoint Minimum Humidity Ratio, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Setpoint Maximum Humidity Ratio, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Predicted Moisture Load Moisture Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Infiltration Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Unitary System Dehumidification Induced Heating Demand Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Latent Cooling Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Runtime Fraction,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Runtime Fraction,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Runtime Fraction,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Coil Fan Speed Level,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Coil Fan Speed Ratio,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Coil Fan Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Fan Electricity Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Coil Part Load Ratio,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Bypass Fraction,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Fan Cycling Ratio,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler Part Load Ratio,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler NaturalGas Rate,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler Ancillary Electricity Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node CO2 Concentration,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Coil Fan Speed Level,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Coil Speed Ratio,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Other Equipment Latent Gain Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Other Equipment Convective Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Terminal VAV Damper Position,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Unitary System Operating Mode Index,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Upper Speed Level,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heat Exchanger Sensible Heating Rate,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heat Exchanger Sensible Cooling Rate,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heat Exchanger Latent Gain Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

EnergyManagementSystem:GlobalVariable,
  MaxZoneCO2_2904;                        !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SysOAVolFlow_2903;                      !- Erl Variable Name 1

EnergyManagementSystem:Sensor,
  DCV_Schedule_2901,                      !- Name
  WSHP System_DCV_Schedule_\{02563\},     !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SitePressure,                           !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2906,                           !- Name
  L3 \- D \- OFFICE\-2_\{02581\},         !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2907,                           !- Name
  L3 \- D \- OFFICE\-1_\{02591\},         !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2908,                           !- Name
  L3 \- D \- BARRACKS\-1_\{02601\},       !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2909,                           !- Name
  L3 \- C \- OFFICE\-2_\{02611\},         !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2910,                           !- Name
  L3 \- C \- BARRACKS_\{02621\},          !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2911,                           !- Name
  L3 \- B \- BARRACKS\-1_\{02631\},       !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2912,                           !- Name
  L3 \- A \- OFFICE\-2_\{02641\},         !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2913,                           !- Name
  L3 \- A \- OFFICE\-1_\{02651\},         !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2914,                           !- Name
  L3 \- A \- BARRACKS\-2_\{02661\},       !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2915,                           !- Name
  L3 \- A \- BARRACKS_\{02671\},          !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2916,                           !- Name
  L2 \- D \- OFFICE\-2_\{02681\},         !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2917,                           !- Name
  L2 \- D \- OFFICE\-1_\{02691\},         !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2918,                           !- Name
  L2 \- D \- BARRACKS\-2_\{02701\},       !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2919,                           !- Name
  L2 \- D \- BARRACKS_\{02711\},          !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2920,                           !- Name
  L2 \- C \- BARRACKS\-1_\{02721\},       !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2921,                           !- Name
  L2 \- B \- BARRACKS_\{02731\},          !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2922,                           !- Name
  L2 \- A \- OFFICE\-2_\{02741\},         !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2923,                           !- Name
  L2 \- A \- OFFICE\-1_\{02751\},         !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2924,                           !- Name
  L2 \- A \- BARRACKS\-2_\{02761\},       !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2925,                           !- Name
  L2 \- A \- BARRACKS_\{02771\},          !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2926,                           !- Name
  L1 \- D \- OFFICE\-2_\{02781\},         !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2927,                           !- Name
  L1 \- D \- OFFICE\-1_\{02791\},         !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2928,                           !- Name
  L1 \- D \- BARRACKS\-2_\{02801\},       !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2929,                           !- Name
  L1 \- D \- BARRACKS\-1_\{02811\},       !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2930,                           !- Name
  L1 \- C \- BARRACKS\-1_\{02821\},       !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2931,                           !- Name
  L1 \- B \- BARRACKS_\{02831\},          !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2932,                           !- Name
  L1 \- A \- OFFICE\-2_\{02841\},         !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2933,                           !- Name
  L1 \- A \- OFFICE\-1_\{02851\},         !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2934,                           !- Name
  L1 \- A \- BARRACKS\-2_\{02861\},       !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2935,                           !- Name
  L1 \- A \- BARRACKS\-1_\{02871\},       !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2936,                           !- Name
  BASEMENT C & D_\{02881\},               !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneCO2_2937,                           !- Name
  BASEMENT A & B_\{02891\},               !- Output:Variable or Output:Meter Index Key Name
  Zone Air CO2 Concentration;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  AirLoopMassFlow_2939,                   !- Name
  WSHP System__SupplyFan__\{02571\},      !- Actuated Component Unique Name
  Fan,                                    !- Actuated Component Type
  Fan Air Mass Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SysOAMassFlow_2902,                     !- Name
  OAController_\{02554\},                 !- Actuated Component Unique Name
  Outdoor Air Controller,                 !- Actuated Component Type
  Air Mass Flow Rate;                     !- Actuated Component Control Type

EnergyManagementSystem:Program,
  DCV_Prgm_2938,                          !- Name
  IF (DCV_Schedule_2901 == 0),            !- Program Line 1
  SET SysOAMassFlow_2902 = NULL,          !- Program Line 2
  ELSE,                                   !- Program Line 3
  RUN FindMaxCO2_2905,                    !- Program Line 4
  IF ( MaxZoneCO2_2904 <= 500 ),          !- Program Line 5
  SET SysOAVolFlow_2903 = 0.000 * 5.7974, !- Program Line 6
  ELSEIF (MaxZoneCO2_2904 >= 1100),       !- Program Line 7
  SET SysOAVolFlow_2903 = 5.7974,         !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET SysOAVolFlow_2903 = 5.7974 *(0.000 + (1.0 - 0.000) * (MaxZoneCO2_2904 - 500)/(1100 - 500)), !- Program Line 10
  ENDIF,                                  !- Program Line 11
  SET SysOAMassFlow_2902 = SysOAVolFlow_2903 * (@RhoAirFnPbTdbW SitePressure 20 0), !- Program Line 12
  SET AirLoopMassFlow_2939 = SysOAVolFlow_2903 * (@RhoAirFnPbTdbW SitePressure 20 0), !- Program Line 13
  ENDIF;                                  !- Program Line 14

EnergyManagementSystem:Subroutine,
  FindMaxCO2_2905,                        !- Name
  SET MaxZoneCO2_2904 = 0,                !- Program Line 1
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2906, !- Program Line 2
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2907, !- Program Line 3
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2908, !- Program Line 4
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2909, !- Program Line 5
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2910, !- Program Line 6
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2911, !- Program Line 7
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2912, !- Program Line 8
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2913, !- Program Line 9
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2914, !- Program Line 10
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2915, !- Program Line 11
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2916, !- Program Line 12
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2917, !- Program Line 13
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2918, !- Program Line 14
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2919, !- Program Line 15
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2920, !- Program Line 16
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2921, !- Program Line 17
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2922, !- Program Line 18
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2923, !- Program Line 19
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2924, !- Program Line 20
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2925, !- Program Line 21
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2926, !- Program Line 22
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2927, !- Program Line 23
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2928, !- Program Line 24
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2929, !- Program Line 25
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2930, !- Program Line 26
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2931, !- Program Line 27
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2932, !- Program Line 28
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2933, !- Program Line 29
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2934, !- Program Line 30
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2935, !- Program Line 31
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2936, !- Program Line 32
  SET MaxZoneCO2_2904 = @MAX MaxZoneCO2_2904  ZoneCO2_2937; !- Program Line 33

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 1, !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  DCV_Prgm_2938;                          !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

