  Version,22.1;

  Timestep,6;

  Building,
    SubjectBuilding,         !- Name
    ,                        !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    101 - North,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Base Building_101 - North_Ceiling_54,  !- Name
    Ceiling,                 !- Surface Type
    Acoustic Tile Ceiling,   !- Construction Name
    101 - North,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_Ceiling Space for 101 - North_Floor_115,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.72,2.97,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    31.79,10.04,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    8.86,0.54,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    11.79,-6.53,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_101 - North_Floor_55,  !- Name
    Floor,                   !- Surface Type
    2016 Zone 4 Slab-on-grade floor_ unheated,  !- Construction Name
    101 - North,             !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.79,-6.53,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.86,0.54,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.79,10.04,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.72,2.97,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_101 - North_Wall_47,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    101 - North,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.79,10.04,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    31.79,10.04,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.86,0.54,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.86,0.54,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_101 - North_Wall_47_Window_48,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_101 - North_Wall_47,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.74,2.98,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    14.74,2.98,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    10.23,1.11,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    10.23,1.11,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_101 - North_Wall_47_Window_49,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_101 - North_Wall_47,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    23.51,6.61,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    23.51,6.61,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    19,4.74,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    19,4.74,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_101 - North_Wall_47_Window_50,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_101 - North_Wall_47,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.33,9.43,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    30.33,9.43,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    25.83,7.57,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    25.83,7.57,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_101 - North_Wall_51,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall,  !- Construction Name
    101 - North,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_102 - Northeast_Wall_44,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.72,2.97,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    34.72,2.97,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.79,10.04,0,  !- X,Y,Z ==> Vertex 3 {m}
    31.79,10.04,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_101 - North_Wall_52,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall,  !- Construction Name
    101 - North,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_108 - Interior_Wall_66,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.79,-6.53,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    11.79,-6.53,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.72,2.97,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.72,2.97,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_101 - North_Wall_53,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall,  !- Construction Name
    101 - North,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_107 - Northwest_Wall_62,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.86,0.54,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    8.86,0.54,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.79,-6.53,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.79,-6.53,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  People,
    101 - North_People_,     !- Name
    101 - North,             !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Occupancy_WDD_OFF,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580608,               !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    0.544444444444444,       !- Sensible Heat Fraction
    Schedule_SchType_Constant,  !- Activity Level Schedule Name
    4.298e-08;               !- Carbon Dioxide Generation Rate {m3/s-W}

  Lights,
    101 - North_OHLight,     !- Name
    101 - North,             !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1284.37651340068,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.289,                   !- Fraction Radiant
    0.267,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Year,
    90.1 Office Lights/Elec_WDD_OFF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_869358439,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  Schedule:Week:Daily,
    Schedule_869358439,      !- Name
    Schedule869358439_Profile_Profile_4,  !- Sunday Schedule:Day Name
    Schedule869358439_Profile_Profile_2,  !- Monday Schedule:Day Name
    Schedule869358439_Profile_Profile_2,  !- Tuesday Schedule:Day Name
    Schedule869358439_Profile_Profile_2,  !- Wednesday Schedule:Day Name
    Schedule869358439_Profile_Profile_2,  !- Thursday Schedule:Day Name
    Schedule869358439_Profile_Profile_2,  !- Friday Schedule:Day Name
    Schedule869358439_Profile_Profile_3,  !- Saturday Schedule:Day Name
    Schedule869358439_Profile_Profile_4,  !- Holiday Schedule:Day Name
    Schedule869358439_Profile_Profile_1,  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule869358439_Profile_Profile_4,  !- CustomDay1 Schedule:Day Name
    Schedule869358439_Profile_Profile_4;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule869358439_Profile_Profile_4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule869358439_Profile_Profile_2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    20:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    22:00,                   !- Time 9
    0.2,                     !- Value Until Time 9
    23:00,                   !- Time 10
    0.1,                     !- Value Until Time 10
    24:00,                   !- Time 11
    0.05;                    !- Value Until Time 11

  Schedule:Day:Interval,
    Schedule869358439_Profile_Profile_3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.05;                    !- Value Until Time 5

  Schedule:Day:Interval,
    Schedule869358439_Profile_Profile_1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    23:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Daily_AlwaysOff,         !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ElectricEquipment,
    101 - North_ElectricEqpt,!- Name
    101 - North,             !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.0729325,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  OtherEquipment,
    101 - North_FloorSlabHeatLoss,  !- Name
    None,                    !- Fuel Type
    101 - North,             !- Zone or ZoneList or Space or SpaceList Name
    GroundFloorandWallHeatLoss_Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -762.237227169357,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    101 - North_Infiltration,!- Name
    101 - North,             !- Zone or ZoneList Name
    101 - North_Infiltration_Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.200000002980232,       !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    101 - North Thermostat,  !- Name
    101 - North,             !- Zone or ZoneList Name
    101 - North Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S04.1 - Dehumid 40% Elec_Tstat 7,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    101 - North Thermostat Schedule,  !- Name
    101 - North Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    101 - North Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    S04.1 - Dehumid 40% Elec_Tstat 7,  !- Name
    Fan / Tstat_HtgSp,       !- Heating Setpoint Temperature Schedule Name
    Fan / Tstat_ClgSp;       !- Cooling Setpoint Temperature Schedule Name

  Schedule:Year,
    Fan / Tstat_HtgSp,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule_141761182,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Week:Daily,
    Schedule_141761182,      !- Name
    Fan / Tstat_Profile_Profile_3_HtgSp_UnoccupiedAvailable,  !- Sunday Schedule:Day Name
    Fan / Tstat_Profile_Profile_2_HtgSp_UnoccupiedAvailable,  !- Monday Schedule:Day Name
    Fan / Tstat_Profile_Profile_2_HtgSp_UnoccupiedAvailable,  !- Tuesday Schedule:Day Name
    Fan / Tstat_Profile_Profile_2_HtgSp_UnoccupiedAvailable,  !- Wednesday Schedule:Day Name
    Fan / Tstat_Profile_Profile_2_HtgSp_UnoccupiedAvailable,  !- Thursday Schedule:Day Name
    Fan / Tstat_Profile_Profile_2_HtgSp_UnoccupiedAvailable,  !- Friday Schedule:Day Name
    Fan / Tstat_Profile_Profile_3_HtgSp_UnoccupiedAvailable,  !- Saturday Schedule:Day Name
    Fan / Tstat_Profile_Profile_3_HtgSp_UnoccupiedAvailable,  !- Holiday Schedule:Day Name
    Fan / Tstat_Profile_Profile_1_HtgSp_UnoccupiedAvailable,  !- SummerDesignDay Schedule:Day Name
    S04.1 - Dehumid 40% Elec_Thermostat_HtgSp_at_WDD,  !- WinterDesignDay Schedule:Day Name
    Fan / Tstat_Profile_Profile_3_HtgSp_UnoccupiedAvailable,  !- CustomDay1 Schedule:Day Name
    Fan / Tstat_Profile_Profile_3_HtgSp_UnoccupiedAvailable;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Fan / Tstat_Profile_Profile_3_HtgSp_UnoccupiedAvailable,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18.3333333333333;        !- Value Until Time 1

  Schedule:Day:Interval,
    Fan / Tstat_Profile_Profile_2_HtgSp_UnoccupiedAvailable,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    18.3333333333333,        !- Value Until Time 1
    21:00,                   !- Time 2
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3
    18.3333333333333;        !- Value Until Time 3

  Schedule:Day:Interval,
    Fan / Tstat_Profile_Profile_1_HtgSp_UnoccupiedAvailable,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    18.3333333333333,        !- Value Until Time 1
    21:00,                   !- Time 2
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3
    18.3333333333333;        !- Value Until Time 3

  Schedule:Day:Interval,
    S04.1 - Dehumid 40% Elec_Thermostat_HtgSp_at_WDD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111111111111;        !- Value Until Time 1

  Schedule:Year,
    Fan / Tstat_ClgSp,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule_141761181,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule_141761181,      !- Name
    Fan / Tstat_Profile_Profile_3_ClgSp_UnoccupiedAvailable,  !- Sunday Schedule:Day Name
    Fan / Tstat_Profile_Profile_2_ClgSp_UnoccupiedAvailable,  !- Monday Schedule:Day Name
    Fan / Tstat_Profile_Profile_2_ClgSp_UnoccupiedAvailable,  !- Tuesday Schedule:Day Name
    Fan / Tstat_Profile_Profile_2_ClgSp_UnoccupiedAvailable,  !- Wednesday Schedule:Day Name
    Fan / Tstat_Profile_Profile_2_ClgSp_UnoccupiedAvailable,  !- Thursday Schedule:Day Name
    Fan / Tstat_Profile_Profile_2_ClgSp_UnoccupiedAvailable,  !- Friday Schedule:Day Name
    Fan / Tstat_Profile_Profile_3_ClgSp_UnoccupiedAvailable,  !- Saturday Schedule:Day Name
    Fan / Tstat_Profile_Profile_3_ClgSp_UnoccupiedAvailable,  !- Holiday Schedule:Day Name
    Fan / Tstat_Profile_Profile_1_ClgSp_UnoccupiedAvailable,  !- SummerDesignDay Schedule:Day Name
    S04.1 - Dehumid 40% Elec_Thermostat_ClgSp_at_WDD,  !- WinterDesignDay Schedule:Day Name
    Fan / Tstat_Profile_Profile_3_ClgSp_UnoccupiedAvailable,  !- CustomDay1 Schedule:Day Name
    Fan / Tstat_Profile_Profile_3_ClgSp_UnoccupiedAvailable;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Fan / Tstat_Profile_Profile_3_ClgSp_UnoccupiedAvailable,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.6666666666667;        !- Value Until Time 1

  Schedule:Day:Interval,
    Fan / Tstat_Profile_Profile_2_ClgSp_UnoccupiedAvailable,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.6666666666667,        !- Value Until Time 1
    21:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    26.6666666666667;        !- Value Until Time 3

  Schedule:Day:Interval,
    Fan / Tstat_Profile_Profile_1_ClgSp_UnoccupiedAvailable,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.6666666666667,        !- Value Until Time 1
    21:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    26.6666666666667;        !- Value Until Time 3

  Schedule:Day:Interval,
    S04.1 - Dehumid 40% Elec_Thermostat_ClgSp_at_WDD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.8888888888889;        !- Value Until Time 1

  ZoneControl:Humidistat,
    Zone Control Humidistat 8,  !- Name
    101 - North,             !- Zone Name
    Schedule_SchType_Constant 3,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Schedule_SchType_Constant 4;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Schedule_SchType_Constant 3,Percent,0;

  Schedule:Constant,Schedule_SchType_Constant 4,Percent,60.0;

  ZoneHVAC:EquipmentConnections,
    101 - North,             !- Zone Name
    101 - North Equipment List,  !- Zone Conditioning Equipment List Name
    101 - North Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 39,                 !- Zone Air Node Name
    101 - North Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    101 - North Inlet Node List,  !- Name
    Node 40;                 !- Node 1 Name

  NodeList,
    101 - North Return Node List,  !- Name
    Node 41;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU 101 - North_ZoneSupplyTerminal_VAVReheat,  !- Name
    Node 40,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    101 - North_ZoneSupplyTerminal_VAVReheat;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    101 - North_ZoneSupplyTerminal_VAVReheat,  !- Name
    ZoneTerminalReheatCoil_Sch,  !- Availability Schedule Name
    101 - North_ZoneSupplyTerminal_VAVReheat Damper Outlet,  !- Damper Air Outlet Node Name
    Node 42,                 !- Air Inlet Node Name
    0.584284379040527,       !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    101 - North_MinAirFlowFractionSch,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    101 - North_SupplyReheat_ElectricCoil,  !- Reheat Coil Name
    0,                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 40,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    1500;                    !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    101 - North_SupplyReheat_ElectricCoil,  !- Name
    ZoneTerminalReheatCoil_Sch,  !- Availability Schedule Name
    1,                       !- Efficiency
    7643.72702579609,        !- Nominal Capacity {W}
    101 - North_ZoneSupplyTerminal_VAVReheat Damper Outlet,  !- Air Inlet Node Name
    Node 40;                 !- Air Outlet Node Name

  Schedule:Compact,
    ZoneTerminalReheatCoil_Sch,  !- Name
    Binary,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  ScheduleTypeLimits,
    Binary,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    dimensionless;           !- Unit Type

  Schedule:Year,
    101 - North_MinAirFlowFractionSch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_2025797646,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule_2025797646,     !- Name
    Schedule141761181_Profile_Profile_48,  !- Sunday Schedule:Day Name
    Schedule141761181_Profile_Profile_47,  !- Monday Schedule:Day Name
    Schedule141761181_Profile_Profile_47,  !- Tuesday Schedule:Day Name
    Schedule141761181_Profile_Profile_47,  !- Wednesday Schedule:Day Name
    Schedule141761181_Profile_Profile_47,  !- Thursday Schedule:Day Name
    Schedule141761181_Profile_Profile_47,  !- Friday Schedule:Day Name
    Schedule141761181_Profile_Profile_48,  !- Saturday Schedule:Day Name
    Schedule141761181_Profile_Profile_48,  !- Holiday Schedule:Day Name
    Schedule141761181_Profile_Profile_46,  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule141761181_Profile_Profile_48,  !- CustomDay1 Schedule:Day Name
    Schedule141761181_Profile_Profile_48;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_48,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_47,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.501772068458591,       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_46,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.501772068458591,       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Daily_AlwaysOn,          !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ZoneHVAC:EquipmentList,
    101 - North Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU 101 - North_ZoneSupplyTerminal_VAVReheat,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    101 - North,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    101 - North_DesignSpecOA,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.584284379040527,       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.293177581439209,       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Schedule:Constant,Always Off Discrete,OnOff 1,0;

  DesignSpecification:OutdoorAir,
    101 - North_DesignSpecOA,!- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.102585152609253,       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    102 - Northeast,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Base Building_102 - Northeast_Ceiling_45,  !- Name
    Ceiling,                 !- Surface Type
    Acoustic Tile Ceiling,   !- Construction Name
    102 - Northeast,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_Ceiling Space for 102 - Northeast_Floor_109,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.2,8.55,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    45.27,15.62,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    31.79,10.04,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    34.72,2.97,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_102 - Northeast_Floor_46,  !- Name
    Floor,                   !- Surface Type
    2016 Zone 4 Slab-on-grade floor_ unheated,  !- Construction Name
    102 - Northeast,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.72,2.97,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.79,10.04,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.27,15.62,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.2,8.55,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_102 - Northeast_Wall_37,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    102 - Northeast,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.27,15.62,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    45.27,15.62,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.79,10.04,0,  !- X,Y,Z ==> Vertex 3 {m}
    31.79,10.04,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_102 - Northeast_Wall_37_Window_38,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_102 - Northeast_Wall_37,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.63,12.46,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    37.63,12.46,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    33.12,10.59,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    33.12,10.59,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_102 - Northeast_Wall_37_Window_39,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_102 - Northeast_Wall_37,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    43.68,14.96,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    43.68,14.96,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    39.17,13.1,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    39.17,13.1,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_102 - Northeast_Wall_40,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    102 - Northeast,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.2,8.55,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    48.2,8.55,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.27,15.62,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.27,15.62,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_102 - Northeast_Wall_40_Window_41,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_102 - Northeast_Wall_40,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    47.72,9.71,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    47.72,9.71,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    45.85,14.22,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    45.85,14.22,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_102 - Northeast_Wall_42,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall,  !- Construction Name
    102 - Northeast,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_103 - East_Wall_29,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.58,6.22,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    42.58,6.22,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.2,8.55,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.2,8.55,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_102 - Northeast_Wall_43,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall,  !- Construction Name
    102 - Northeast,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_108 - Interior_Wall_67,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.72,2.97,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    34.72,2.97,0,  !- X,Y,Z ==> Vertex 2 {m}
    42.58,6.22,0,  !- X,Y,Z ==> Vertex 3 {m}
    42.58,6.22,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_102 - Northeast_Wall_44,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall Reversed,  !- Construction Name
    102 - Northeast,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_101 - North_Wall_51,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.79,10.04,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    31.79,10.04,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.72,2.97,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.72,2.97,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  People,
    102 - Northeast_People_, !- Name
    102 - Northeast,         !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Occupancy_WDD_OFF,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580608,               !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    0.544444444444444,       !- Sensible Heat Fraction
    Schedule_SchType_Constant,  !- Activity Level Schedule Name
    4.298e-08;               !- Carbon Dioxide Generation Rate {m3/s-W}

  Lights,
    102 - Northeast_OHLight, !- Name
    102 - Northeast,         !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    754.518198268805,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.289,                   !- Fraction Radiant
    0.267,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    102 - Northeast_ElectricEqpt,  !- Name
    102 - Northeast,         !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.0729325,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  OtherEquipment,
    102 - Northeast_FloorSlabHeatLoss,  !- Name
    None,                    !- Fuel Type
    102 - Northeast,         !- Zone or ZoneList or Space or SpaceList Name
    GroundFloorandWallHeatLoss_Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -556.901195523348,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    102 - Northeast_Infiltration,  !- Name
    102 - Northeast,         !- Zone or ZoneList Name
    102 - Northeast_Infiltration_Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.200000002980232,       !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    102 - Northeast Thermostat,  !- Name
    102 - Northeast,         !- Zone or ZoneList Name
    102 - Northeast Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S04.1 - Dehumid 40% Elec_Tstat 6,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    102 - Northeast Thermostat Schedule,  !- Name
    102 - Northeast Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    102 - Northeast Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    S04.1 - Dehumid 40% Elec_Tstat 6,  !- Name
    Fan / Tstat_HtgSp,       !- Heating Setpoint Temperature Schedule Name
    Fan / Tstat_ClgSp;       !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Humidistat,
    Zone Control Humidistat 7,  !- Name
    102 - Northeast,         !- Zone Name
    Schedule_SchType_Constant 3,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Schedule_SchType_Constant 4;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneHVAC:EquipmentConnections,
    102 - Northeast,         !- Zone Name
    102 - Northeast Equipment List,  !- Zone Conditioning Equipment List Name
    102 - Northeast Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 35,                 !- Zone Air Node Name
    102 - Northeast Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    102 - Northeast Inlet Node List,  !- Name
    Node 36;                 !- Node 1 Name

  NodeList,
    102 - Northeast Return Node List,  !- Name
    Node 37;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU 102 - Northeast_ZoneSupplyTerminal_VAVReheat,  !- Name
    Node 36,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    102 - Northeast_ZoneSupplyTerminal_VAVReheat;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    102 - Northeast_ZoneSupplyTerminal_VAVReheat,  !- Name
    ZoneTerminalReheatCoil_Sch,  !- Availability Schedule Name
    102 - Northeast_ZoneSupplyTerminal_VAVReheat Damper Outlet,  !- Damper Air Outlet Node Name
    Node 38,                 !- Air Inlet Node Name
    0.391860414257812,       !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    102 - Northeast_MinAirFlowFractionSch,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    102 - Northeast_SupplyReheat_ElectricCoil,  !- Reheat Coil Name
    0,                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 36,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    1500;                    !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    102 - Northeast_SupplyReheat_ElectricCoil,  !- Name
    ZoneTerminalReheatCoil_Sch,  !- Availability Schedule Name
    1,                       !- Efficiency
    6262.92139333711,        !- Nominal Capacity {W}
    102 - Northeast_ZoneSupplyTerminal_VAVReheat Damper Outlet,  !- Air Inlet Node Name
    Node 36;                 !- Air Outlet Node Name

  Schedule:Year,
    102 - Northeast_MinAirFlowFractionSch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_2025797645,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule_2025797645,     !- Name
    Schedule141761181_Profile_Profile_45,  !- Sunday Schedule:Day Name
    Schedule141761181_Profile_Profile_44,  !- Monday Schedule:Day Name
    Schedule141761181_Profile_Profile_44,  !- Tuesday Schedule:Day Name
    Schedule141761181_Profile_Profile_44,  !- Wednesday Schedule:Day Name
    Schedule141761181_Profile_Profile_44,  !- Thursday Schedule:Day Name
    Schedule141761181_Profile_Profile_44,  !- Friday Schedule:Day Name
    Schedule141761181_Profile_Profile_45,  !- Saturday Schedule:Day Name
    Schedule141761181_Profile_Profile_45,  !- Holiday Schedule:Day Name
    Schedule141761181_Profile_Profile_43,  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule141761181_Profile_Profile_45,  !- CustomDay1 Schedule:Day Name
    Schedule141761181_Profile_Profile_45;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_45,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_44,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.613015072008354,       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_43,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.613015072008354,       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  ZoneHVAC:EquipmentList,
    102 - Northeast Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU 102 - Northeast_ZoneSupplyTerminal_VAVReheat,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    102 - Northeast,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    102 - Northeast_DesignSpecOA,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.391860414257812,       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.240216340063477,       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    102 - Northeast_DesignSpecOA,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0602645376113892,      !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    103 - East,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Base Building_103 - East_Ceiling_35,  !- Name
    Ceiling,                 !- Surface Type
    Acoustic Tile Ceiling,   !- Construction Name
    103 - East,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_Ceiling Space for 103 - East_Floor_102,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.94,-5.32,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    48.2,8.55,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    42.58,6.22,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    48.33,-7.64,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_103 - East_Floor_36,  !- Name
    Floor,                   !- Surface Type
    2016 Zone 4 Slab-on-grade floor_ unheated,  !- Construction Name
    103 - East,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.33,-7.64,0,  !- X,Y,Z ==> Vertex 1 {m}
    42.58,6.22,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.2,8.55,0,  !- X,Y,Z ==> Vertex 3 {m}
    53.94,-5.32,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_103 - East_Wall_29,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall Reversed,  !- Construction Name
    103 - East,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_102 - Northeast_Wall_42,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.2,8.55,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    48.2,8.55,0,  !- X,Y,Z ==> Vertex 2 {m}
    42.58,6.22,0,  !- X,Y,Z ==> Vertex 3 {m}
    42.58,6.22,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_103 - East_Wall_30,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    103 - East,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.94,-5.32,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    53.94,-5.32,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.2,8.55,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.2,8.55,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_103 - East_Wall_30_Window_31,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_103 - East_Wall_30,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    50.83,2.19,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    50.83,2.19,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    48.96,6.7,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    48.96,6.7,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_103 - East_Wall_30_Window_32,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_103 - East_Wall_30,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.17,-3.46,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    53.17,-3.46,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    51.31,1.04,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    51.31,1.04,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_103 - East_Wall_33,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall,  !- Construction Name
    103 - East,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_104 - Southeast_Wall_26,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.33,-7.64,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    48.33,-7.64,0,  !- X,Y,Z ==> Vertex 2 {m}
    53.94,-5.32,0,  !- X,Y,Z ==> Vertex 3 {m}
    53.94,-5.32,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_103 - East_Wall_34,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall,  !- Construction Name
    103 - East,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_108 - Interior_Wall_68,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.58,6.22,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    42.58,6.22,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.33,-7.64,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.33,-7.64,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  People,
    103 - East_People_,      !- Name
    103 - East,              !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Occupancy_WDD_OFF,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580608,               !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    0.544444444444444,       !- Sensible Heat Fraction
    Schedule_SchType_Constant,  !- Activity Level Schedule Name
    4.298e-08;               !- Carbon Dioxide Generation Rate {m3/s-W}

  Lights,
    103 - East_OHLight,      !- Name
    103 - East,              !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    616.257726043161,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.289,                   !- Fraction Radiant
    0.267,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    103 - East_ElectricEqpt, !- Name
    103 - East,              !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.0729325,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  OtherEquipment,
    103 - East_FloorSlabHeatLoss,  !- Name
    None,                    !- Fuel Type
    103 - East,              !- Zone or ZoneList or Space or SpaceList Name
    GroundFloorandWallHeatLoss_Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -413.484468045879,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    103 - East_Infiltration, !- Name
    103 - East,              !- Zone or ZoneList Name
    103 - East_Infiltration_Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.200000002980232,       !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    103 - East Thermostat,   !- Name
    103 - East,              !- Zone or ZoneList Name
    103 - East Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S04.1 - Dehumid 40% Elec_Tstat 5,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    103 - East Thermostat Schedule,  !- Name
    103 - East Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    103 - East Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    S04.1 - Dehumid 40% Elec_Tstat 5,  !- Name
    Fan / Tstat_HtgSp,       !- Heating Setpoint Temperature Schedule Name
    Fan / Tstat_ClgSp;       !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Humidistat,
    Zone Control Humidistat 6,  !- Name
    103 - East,              !- Zone Name
    Schedule_SchType_Constant 3,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Schedule_SchType_Constant 4;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneHVAC:EquipmentConnections,
    103 - East,              !- Zone Name
    103 - East Equipment List,  !- Zone Conditioning Equipment List Name
    103 - East Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 31,                 !- Zone Air Node Name
    103 - East Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    103 - East Inlet Node List,  !- Name
    Node 32;                 !- Node 1 Name

  NodeList,
    103 - East Return Node List,  !- Name
    Node 33;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU 103 - East_ZoneSupplyTerminal_VAVReheat,  !- Name
    Node 32,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    103 - East_ZoneSupplyTerminal_VAVReheat;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    103 - East_ZoneSupplyTerminal_VAVReheat,  !- Name
    ZoneTerminalReheatCoil_Sch,  !- Availability Schedule Name
    103 - East_ZoneSupplyTerminal_VAVReheat Damper Outlet,  !- Damper Air Outlet Node Name
    Node 34,                 !- Air Inlet Node Name
    0.375005974639893,       !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    103 - East_MinAirFlowFractionSch,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    103 - East_SupplyReheat_ElectricCoil,  !- Reheat Coil Name
    0,                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 32,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    1500;                    !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    103 - East_SupplyReheat_ElectricCoil,  !- Name
    ZoneTerminalReheatCoil_Sch,  !- Availability Schedule Name
    1,                       !- Efficiency
    4533.45903304629,        !- Nominal Capacity {W}
    103 - East_ZoneSupplyTerminal_VAVReheat Damper Outlet,  !- Air Inlet Node Name
    Node 32;                 !- Air Outlet Node Name

  Schedule:Year,
    103 - East_MinAirFlowFractionSch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_2025797644,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule_2025797644,     !- Name
    Schedule141761181_Profile_Profile_42,  !- Sunday Schedule:Day Name
    Schedule141761181_Profile_Profile_41,  !- Monday Schedule:Day Name
    Schedule141761181_Profile_Profile_41,  !- Tuesday Schedule:Day Name
    Schedule141761181_Profile_Profile_41,  !- Wednesday Schedule:Day Name
    Schedule141761181_Profile_Profile_41,  !- Thursday Schedule:Day Name
    Schedule141761181_Profile_Profile_41,  !- Friday Schedule:Day Name
    Schedule141761181_Profile_Profile_42,  !- Saturday Schedule:Day Name
    Schedule141761181_Profile_Profile_42,  !- Holiday Schedule:Day Name
    Schedule141761181_Profile_Profile_40,  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule141761181_Profile_Profile_42,  !- CustomDay1 Schedule:Day Name
    Schedule141761181_Profile_Profile_42;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_42,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_41,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.46367864152723,        !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_40,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.46367864152723,        !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  ZoneHVAC:EquipmentList,
    103 - East Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU 103 - East_ZoneSupplyTerminal_VAVReheat,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    103 - East,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    103 - East_DesignSpecOA, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.375005974639893,       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.17388226088562,        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    103 - East_DesignSpecOA, !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0492214648384094,      !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    104 - Southeast,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Base Building_104 - Southeast_Ceiling_27,  !- Name
    Ceiling,                 !- Surface Type
    Acoustic Tile Ceiling,   !- Construction Name
    104 - Southeast,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_Ceiling Space for 104 - Southeast_Floor_96,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.86,-12.36,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    53.94,-5.32,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    44.83,-9.09,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    47.75,-16.14,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_104 - Southeast_Floor_28,  !- Name
    Floor,                   !- Surface Type
    2016 Zone 4 Slab-on-grade floor_ unheated,  !- Construction Name
    104 - Southeast,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.75,-16.14,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.83,-9.09,0,  !- X,Y,Z ==> Vertex 2 {m}
    53.94,-5.32,0,  !- X,Y,Z ==> Vertex 3 {m}
    56.86,-12.36,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_104 - Southeast_Wall_21,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    104 - Southeast,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.86,-12.36,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    56.86,-12.36,0,  !- X,Y,Z ==> Vertex 2 {m}
    53.94,-5.32,0,  !- X,Y,Z ==> Vertex 3 {m}
    53.94,-5.32,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_104 - Southeast_Wall_22,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    104 - Southeast,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.75,-16.14,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    47.75,-16.14,0,  !- X,Y,Z ==> Vertex 2 {m}
    56.86,-12.36,0,  !- X,Y,Z ==> Vertex 3 {m}
    56.86,-12.36,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_104 - Southeast_Wall_22_Window_23,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_104 - Southeast_Wall_22,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    50.68,-14.92,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    50.68,-14.92,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    55.18,-13.06,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    55.18,-13.06,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_104 - Southeast_Wall_24,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall,  !- Construction Name
    104 - Southeast,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_105 - South_Wall_18,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.83,-9.09,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    44.83,-9.09,0,  !- X,Y,Z ==> Vertex 2 {m}
    47.75,-16.14,0,  !- X,Y,Z ==> Vertex 3 {m}
    47.75,-16.14,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_104 - Southeast_Wall_25,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall,  !- Construction Name
    104 - Southeast,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_108 - Interior_Wall_69,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.33,-7.64,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    48.33,-7.64,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.83,-9.09,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.83,-9.09,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_104 - Southeast_Wall_26,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall Reversed,  !- Construction Name
    104 - Southeast,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_103 - East_Wall_33,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.94,-5.32,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    53.94,-5.32,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.33,-7.64,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.33,-7.64,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  People,
    104 - Southeast_People_, !- Name
    104 - Southeast,         !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Occupancy_WDD_OFF,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    9.290304,                !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    0.544444444444444,       !- Sensible Heat Fraction
    Schedule_SchType_Constant,  !- Activity Level Schedule Name
    4.298e-08;               !- Carbon Dioxide Generation Rate {m3/s-W}

  Lights,
    104 - Southeast_OHLight, !- Name
    104 - Southeast,         !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    585.147875419064,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.289,                   !- Fraction Radiant
    0.267,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    104 - Southeast_ElectricEqpt,  !- Name
    104 - Southeast,         !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76391,                !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  OtherEquipment,
    104 - Southeast_FloorSlabHeatLoss,  !- Name
    None,                    !- Fuel Type
    104 - Southeast,         !- Zone or ZoneList or Space or SpaceList Name
    GroundFloorandWallHeatLoss_Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -403.741027268008,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    104 - Southeast_Infiltration,  !- Name
    104 - Southeast,         !- Zone or ZoneList Name
    104 - Southeast_Infiltration_Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.200000002980232,       !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    104 - Southeast Thermostat,  !- Name
    104 - Southeast,         !- Zone or ZoneList Name
    104 - Southeast Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S04.1 - Dehumid 40% Elec_Tstat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    104 - Southeast Thermostat Schedule,  !- Name
    104 - Southeast Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    104 - Southeast Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    S04.1 - Dehumid 40% Elec_Tstat 4,  !- Name
    Fan / Tstat_HtgSp,       !- Heating Setpoint Temperature Schedule Name
    Fan / Tstat_ClgSp;       !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Humidistat,
    Zone Control Humidistat 5,  !- Name
    104 - Southeast,         !- Zone Name
    Schedule_SchType_Constant 3,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Schedule_SchType_Constant 4;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneHVAC:EquipmentConnections,
    104 - Southeast,         !- Zone Name
    104 - Southeast Equipment List,  !- Zone Conditioning Equipment List Name
    104 - Southeast Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 27,                 !- Zone Air Node Name
    104 - Southeast Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    104 - Southeast Inlet Node List,  !- Name
    Node 28;                 !- Node 1 Name

  NodeList,
    104 - Southeast Return Node List,  !- Name
    Node 29;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU 104 - Southeast_ZoneSupplyTerminal_VAVReheat,  !- Name
    Node 28,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    104 - Southeast_ZoneSupplyTerminal_VAVReheat;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    104 - Southeast_ZoneSupplyTerminal_VAVReheat,  !- Name
    ZoneTerminalReheatCoil_Sch,  !- Availability Schedule Name
    104 - Southeast_ZoneSupplyTerminal_VAVReheat Damper Outlet,  !- Damper Air Outlet Node Name
    Node 30,                 !- Air Inlet Node Name
    0.312699995727539,       !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    104 - Southeast_MinAirFlowFractionSch,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    104 - Southeast_SupplyReheat_ElectricCoil,  !- Reheat Coil Name
    0,                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 28,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    1500;                    !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    104 - Southeast_SupplyReheat_ElectricCoil,  !- Name
    ZoneTerminalReheatCoil_Sch,  !- Availability Schedule Name
    1,                       !- Efficiency
    3471.59689743193,        !- Nominal Capacity {W}
    104 - Southeast_ZoneSupplyTerminal_VAVReheat Damper Outlet,  !- Air Inlet Node Name
    Node 28;                 !- Air Outlet Node Name

  Schedule:Year,
    104 - Southeast_MinAirFlowFractionSch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_2025797643,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule_2025797643,     !- Name
    Schedule141761181_Profile_Profile_39,  !- Sunday Schedule:Day Name
    Schedule141761181_Profile_Profile_38,  !- Monday Schedule:Day Name
    Schedule141761181_Profile_Profile_38,  !- Tuesday Schedule:Day Name
    Schedule141761181_Profile_Profile_38,  !- Wednesday Schedule:Day Name
    Schedule141761181_Profile_Profile_38,  !- Thursday Schedule:Day Name
    Schedule141761181_Profile_Profile_38,  !- Friday Schedule:Day Name
    Schedule141761181_Profile_Profile_39,  !- Saturday Schedule:Day Name
    Schedule141761181_Profile_Profile_39,  !- Holiday Schedule:Day Name
    Schedule141761181_Profile_Profile_37,  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule141761181_Profile_Profile_39,  !- CustomDay1 Schedule:Day Name
    Schedule141761181_Profile_Profile_39;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_39,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_38,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.425820921642857,       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_37,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.425820921642857,       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  ZoneHVAC:EquipmentList,
    104 - Southeast Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU 104 - Southeast_ZoneSupplyTerminal_VAVReheat,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    104 - Southeast,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    104 - Southeast_DesignSpecOA,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.312699995727539,       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.133154200378418,       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    104 - Southeast_DesignSpecOA,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0525687174385071,      !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    105 - South,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Base Building_105 - South_Ceiling_19,  !- Name
    Ceiling,                 !- Surface Type
    Acoustic Tile Ceiling,   !- Construction Name
    105 - South,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_Ceiling Space for 105 - South_Floor_89,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.75,-16.14,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    44.83,-9.09,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    29.28,-15.53,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    32.2,-22.58,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_105 - South_Floor_20,  !- Name
    Floor,                   !- Surface Type
    2016 Zone 4 Slab-on-grade floor_ unheated,  !- Construction Name
    105 - South,             !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.2,-22.58,0,  !- X,Y,Z ==> Vertex 1 {m}
    29.28,-15.53,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.83,-9.09,0,  !- X,Y,Z ==> Vertex 3 {m}
    47.75,-16.14,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_105 - South_Wall_14,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    105 - South,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.2,-22.58,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    32.2,-22.58,0,  !- X,Y,Z ==> Vertex 2 {m}
    47.75,-16.14,0,  !- X,Y,Z ==> Vertex 3 {m}
    47.75,-16.14,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_105 - South_Wall_14_Window_15,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_105 - South_Wall_14,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.02,-20.17,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    38.02,-20.17,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    42.53,-18.3,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    42.53,-18.3,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_105 - South_Wall_16,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall,  !- Construction Name
    105 - South,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_106 - Southwest_Wall_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.28,-15.53,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    29.28,-15.53,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.2,-22.58,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.2,-22.58,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_105 - South_Wall_17,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall,  !- Construction Name
    105 - South,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_108 - Interior_Wall_70,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.83,-9.09,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    44.83,-9.09,0,  !- X,Y,Z ==> Vertex 2 {m}
    29.28,-15.53,0,  !- X,Y,Z ==> Vertex 3 {m}
    29.28,-15.53,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_105 - South_Wall_18,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall Reversed,  !- Construction Name
    105 - South,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_104 - Southeast_Wall_24,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.75,-16.14,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    47.75,-16.14,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.83,-9.09,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.83,-9.09,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  People,
    105 - South_People_,     !- Name
    105 - South,             !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Occupancy_WDD_OFF,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580608,               !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    0.544444444444444,       !- Sensible Heat Fraction
    Schedule_SchType_Constant,  !- Activity Level Schedule Name
    4.298e-08;               !- Carbon Dioxide Generation Rate {m3/s-W}

  Lights,
    105 - South_OHLight,     !- Name
    105 - South,             !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    867.622453291993,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.289,                   !- Fraction Radiant
    0.267,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    105 - South_ElectricEqpt,!- Name
    105 - South,             !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.0729325,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  OtherEquipment,
    105 - South_FloorSlabHeatLoss,  !- Name
    None,                    !- Fuel Type
    105 - South,             !- Zone or ZoneList or Space or SpaceList Name
    GroundFloorandWallHeatLoss_Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -515.984883847602,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    105 - South_Infiltration,!- Name
    105 - South,             !- Zone or ZoneList Name
    105 - South_Infiltration_Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.200000002980232,       !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    105 - South Thermostat,  !- Name
    105 - South,             !- Zone or ZoneList Name
    105 - South Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S04.1 - Dehumid 40% Elec_Tstat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    105 - South Thermostat Schedule,  !- Name
    105 - South Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    105 - South Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    S04.1 - Dehumid 40% Elec_Tstat 3,  !- Name
    Fan / Tstat_HtgSp,       !- Heating Setpoint Temperature Schedule Name
    Fan / Tstat_ClgSp;       !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Humidistat,
    Zone Control Humidistat 4,  !- Name
    105 - South,             !- Zone Name
    Schedule_SchType_Constant 3,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Schedule_SchType_Constant 4;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneHVAC:EquipmentConnections,
    105 - South,             !- Zone Name
    105 - South Equipment List,  !- Zone Conditioning Equipment List Name
    105 - South Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 23,                 !- Zone Air Node Name
    105 - South Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    105 - South Inlet Node List,  !- Name
    Node 24;                 !- Node 1 Name

  NodeList,
    105 - South Return Node List,  !- Name
    Node 25;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU 105 - South_ZoneSupplyTerminal_VAVReheat,  !- Name
    Node 24,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    105 - South_ZoneSupplyTerminal_VAVReheat;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    105 - South_ZoneSupplyTerminal_VAVReheat,  !- Name
    ZoneTerminalReheatCoil_Sch,  !- Availability Schedule Name
    105 - South_ZoneSupplyTerminal_VAVReheat Damper Outlet,  !- Damper Air Outlet Node Name
    Node 26,                 !- Air Inlet Node Name
    0.380468626135254,       !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    105 - South_MinAirFlowFractionSch,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    105 - South_SupplyReheat_ElectricCoil,  !- Reheat Coil Name
    0,                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 24,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    1500;                    !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    105 - South_SupplyReheat_ElectricCoil,  !- Name
    ZoneTerminalReheatCoil_Sch,  !- Availability Schedule Name
    1,                       !- Efficiency
    4249.02723404687,        !- Nominal Capacity {W}
    105 - South_ZoneSupplyTerminal_VAVReheat Damper Outlet,  !- Air Inlet Node Name
    Node 24;                 !- Air Outlet Node Name

  Schedule:Year,
    105 - South_MinAirFlowFractionSch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_2025797642,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule_2025797642,     !- Name
    Schedule141761181_Profile_Profile_36,  !- Sunday Schedule:Day Name
    Schedule141761181_Profile_Profile_35,  !- Monday Schedule:Day Name
    Schedule141761181_Profile_Profile_35,  !- Tuesday Schedule:Day Name
    Schedule141761181_Profile_Profile_35,  !- Wednesday Schedule:Day Name
    Schedule141761181_Profile_Profile_35,  !- Thursday Schedule:Day Name
    Schedule141761181_Profile_Profile_35,  !- Friday Schedule:Day Name
    Schedule141761181_Profile_Profile_36,  !- Saturday Schedule:Day Name
    Schedule141761181_Profile_Profile_36,  !- Holiday Schedule:Day Name
    Schedule141761181_Profile_Profile_34,  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule141761181_Profile_Profile_36,  !- CustomDay1 Schedule:Day Name
    Schedule141761181_Profile_Profile_36;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_36,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_35,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.428347500078352,       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_34,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.428347500078352,       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  ZoneHVAC:EquipmentList,
    105 - South Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU 105 - South_ZoneSupplyTerminal_VAVReheat,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    105 - South,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    105 - South_DesignSpecOA,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.380468626135254,       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.162972784863281,       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    105 - South_DesignSpecOA,!- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0692983594665527,      !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    106 - Southwest,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Base Building_106 - Southwest_Ceiling_12,  !- Name
    Ceiling,                 !- Surface Type
    Acoustic Tile Ceiling,   !- Construction Name
    106 - Southwest,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_Ceiling Space for 106 - Southwest_Floor_83,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.2,-22.58,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    29.28,-15.53,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    17.53,-20.4,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    14.18,-12.32,2.74,  !- X,Y,Z ==> Vertex 4 {m}
    8.57,-14.64,2.74,  !- X,Y,Z ==> Vertex 5 {m}
    14.84,-29.77,2.74;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Base Building_106 - Southwest_Floor_13,  !- Name
    Floor,                   !- Surface Type
    2016 Zone 4 Slab-on-grade floor_ unheated,  !- Construction Name
    106 - Southwest,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.84,-29.77,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.57,-14.64,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.18,-12.32,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.53,-20.4,0,  !- X,Y,Z ==> Vertex 4 {m}
    29.28,-15.53,0,  !- X,Y,Z ==> Vertex 5 {m}
    32.2,-22.58,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Base Building_106 - Southwest_Wall_1,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    106 - Southwest,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.84,-29.77,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    14.84,-29.77,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.2,-22.58,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.2,-22.58,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_106 - Southwest_Wall_1_Window_2,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_106 - Southwest_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.75,-24.84,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    26.75,-24.84,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    31.26,-22.97,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    31.26,-22.97,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_106 - Southwest_Wall_1_Window_3,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_106 - Southwest_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.7,-26.93,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    21.7,-26.93,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    26.2,-25.06,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    26.2,-25.06,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_106 - Southwest_Wall_1_Window_4,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_106 - Southwest_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.43,-29.11,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    16.43,-29.11,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    20.93,-27.25,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    20.93,-27.25,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_106 - Southwest_Wall_10,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall,  !- Construction Name
    106 - Southwest,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_108 - Interior_Wall_71,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.28,-15.53,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    29.28,-15.53,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.53,-20.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.53,-20.4,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_106 - Southwest_Wall_11,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall Reversed,  !- Construction Name
    106 - Southwest,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_105 - South_Wall_16,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.2,-22.58,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    32.2,-22.58,0,  !- X,Y,Z ==> Vertex 2 {m}
    29.28,-15.53,0,  !- X,Y,Z ==> Vertex 3 {m}
    29.28,-15.53,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_106 - Southwest_Wall_5,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    106 - Southwest,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.57,-14.64,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    8.57,-14.64,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.84,-29.77,0,  !- X,Y,Z ==> Vertex 3 {m}
    14.84,-29.77,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_106 - Southwest_Wall_5_Window_6,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_106 - Southwest_Wall_5,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.88,-20.21,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    10.88,-20.21,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    12.74,-24.72,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    12.74,-24.72,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_106 - Southwest_Wall_5_Window_7,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_106 - Southwest_Wall_5,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.87,-15.37,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    8.87,-15.37,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    10.74,-19.88,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    10.74,-19.88,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_106 - Southwest_Wall_8,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall,  !- Construction Name
    106 - Southwest,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_107 - Northwest_Wall_56,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.18,-12.32,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    14.18,-12.32,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.57,-14.64,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.57,-14.64,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_106 - Southwest_Wall_9,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall,  !- Construction Name
    106 - Southwest,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_108 - Interior_Wall_72,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.53,-20.4,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    17.53,-20.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.18,-12.32,0,  !- X,Y,Z ==> Vertex 3 {m}
    14.18,-12.32,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  People,
    106 - Southwest_People_, !- Name
    106 - Southwest,         !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Occupancy_WDD_OFF,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580608,               !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    0.544444444444444,       !- Sensible Heat Fraction
    Schedule_SchType_Constant,  !- Activity Level Schedule Name
    4.298e-08;               !- Carbon Dioxide Generation Rate {m3/s-W}

  Lights,
    106 - Southwest_OHLight, !- Name
    106 - Southwest,         !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1327.91231316844,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.289,                   !- Fraction Radiant
    0.267,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    106 - Southwest_ElectricEqpt,  !- Name
    106 - Southwest,         !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.0729325,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  OtherEquipment,
    106 - Southwest_FloorSlabHeatLoss,  !- Name
    None,                    !- Fuel Type
    106 - Southwest,         !- Zone or ZoneList or Space or SpaceList Name
    GroundFloorandWallHeatLoss_Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -929.6330678103,         !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    106 - Southwest_Infiltration,  !- Name
    106 - Southwest,         !- Zone or ZoneList Name
    106 - Southwest_Infiltration_Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.200000002980232,       !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    106 - Southwest Thermostat,  !- Name
    106 - Southwest,         !- Zone or ZoneList Name
    106 - Southwest Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S04.1 - Dehumid 40% Elec_Tstat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    106 - Southwest Thermostat Schedule,  !- Name
    106 - Southwest Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    106 - Southwest Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    S04.1 - Dehumid 40% Elec_Tstat 2,  !- Name
    Fan / Tstat_HtgSp,       !- Heating Setpoint Temperature Schedule Name
    Fan / Tstat_ClgSp;       !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Humidistat,
    Zone Control Humidistat 3,  !- Name
    106 - Southwest,         !- Zone Name
    Schedule_SchType_Constant 3,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Schedule_SchType_Constant 4;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneHVAC:EquipmentConnections,
    106 - Southwest,         !- Zone Name
    106 - Southwest Equipment List,  !- Zone Conditioning Equipment List Name
    106 - Southwest Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 19,                 !- Zone Air Node Name
    106 - Southwest Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    106 - Southwest Inlet Node List,  !- Name
    Node 20;                 !- Node 1 Name

  NodeList,
    106 - Southwest Return Node List,  !- Name
    Node 21;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU 106 - Southwest_ZoneSupplyTerminal_VAVReheat,  !- Name
    Node 20,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    106 - Southwest_ZoneSupplyTerminal_VAVReheat;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    106 - Southwest_ZoneSupplyTerminal_VAVReheat,  !- Name
    ZoneTerminalReheatCoil_Sch,  !- Availability Schedule Name
    106 - Southwest_ZoneSupplyTerminal_VAVReheat Damper Outlet,  !- Damper Air Outlet Node Name
    Node 22,                 !- Air Inlet Node Name
    0.860251464477539,       !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    106 - Southwest_MinAirFlowFractionSch,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    106 - Southwest_SupplyReheat_ElectricCoil,  !- Reheat Coil Name
    0,                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 20,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    1500;                    !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    106 - Southwest_SupplyReheat_ElectricCoil,  !- Name
    ZoneTerminalReheatCoil_Sch,  !- Availability Schedule Name
    1,                       !- Efficiency
    10354.8533593121,        !- Nominal Capacity {W}
    106 - Southwest_ZoneSupplyTerminal_VAVReheat Damper Outlet,  !- Air Inlet Node Name
    Node 20;                 !- Air Outlet Node Name

  Schedule:Year,
    106 - Southwest_MinAirFlowFractionSch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_2025797641,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule_2025797641,     !- Name
    Schedule141761181_Profile_Profile_33,  !- Sunday Schedule:Day Name
    Schedule141761181_Profile_Profile_32,  !- Monday Schedule:Day Name
    Schedule141761181_Profile_Profile_32,  !- Tuesday Schedule:Day Name
    Schedule141761181_Profile_Profile_32,  !- Wednesday Schedule:Day Name
    Schedule141761181_Profile_Profile_32,  !- Thursday Schedule:Day Name
    Schedule141761181_Profile_Profile_32,  !- Friday Schedule:Day Name
    Schedule141761181_Profile_Profile_33,  !- Saturday Schedule:Day Name
    Schedule141761181_Profile_Profile_33,  !- Holiday Schedule:Day Name
    Schedule141761181_Profile_Profile_31,  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule141761181_Profile_Profile_33,  !- CustomDay1 Schedule:Day Name
    Schedule141761181_Profile_Profile_33;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_33,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_32,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.461683227721592,       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_31,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.461683227721592,       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  ZoneHVAC:EquipmentList,
    106 - Southwest Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU 106 - Southwest_ZoneSupplyTerminal_VAVReheat,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    106 - Southwest,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    106 - Southwest_DesignSpecOA,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.860251464477539,       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.397163672772217,       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    106 - Southwest_DesignSpecOA,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.106062426850891,       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    107 - Northwest,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Base Building_107 - Northwest_Ceiling_64,  !- Name
    Ceiling,                 !- Surface Type
    Acoustic Tile Ceiling,   !- Construction Name
    107 - Northwest,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_Ceiling Space for 107 - Northwest_Floor_122,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.18,-12.32,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    8.86,0.54,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    3.24,-1.78,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    8.57,-14.64,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_107 - Northwest_Floor_65,  !- Name
    Floor,                   !- Surface Type
    2016 Zone 4 Slab-on-grade floor_ unheated,  !- Construction Name
    107 - Northwest,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.57,-14.64,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.24,-1.78,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.86,0.54,0,  !- X,Y,Z ==> Vertex 3 {m}
    14.18,-12.32,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_107 - Northwest_Wall_56,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall Reversed,  !- Construction Name
    107 - Northwest,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_106 - Southwest_Wall_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.57,-14.64,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    8.57,-14.64,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.18,-12.32,0,  !- X,Y,Z ==> Vertex 3 {m}
    14.18,-12.32,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_107 - Northwest_Wall_57,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    107 - Northwest,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.24,-1.78,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    3.24,-1.78,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.57,-14.64,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.57,-14.64,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_107 - Northwest_Wall_57_Window_58,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_107 - Northwest_Wall_57,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.19,-8.89,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    6.19,-8.89,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    8.06,-13.4,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    8.06,-13.4,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_107 - Northwest_Wall_57_Window_59,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_107 - Northwest_Wall_57,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.06,-3.75,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    4.06,-3.75,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    5.93,-8.26,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    5.93,-8.26,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_107 - Northwest_Wall_60,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    107 - Northwest,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.86,0.54,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    8.86,0.54,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.24,-1.78,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.24,-1.78,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Base Building_107 - Northwest_Wall_60_Window_61,  !- Name
    Window,                  !- Surface Type
    Construction 2,          !- Construction Name
    Base Building_107 - Northwest_Wall_60,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.39,0.35,2.59,  !- X,Y,Z ==> Vertex 1 {m}
    8.39,0.35,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    3.88,-1.52,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    3.88,-1.52,2.59;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_107 - Northwest_Wall_62,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall Reversed,  !- Construction Name
    107 - Northwest,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_101 - North_Wall_53,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.79,-6.53,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    11.79,-6.53,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.86,0.54,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.86,0.54,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_107 - Northwest_Wall_63,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall,  !- Construction Name
    107 - Northwest,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_108 - Interior_Wall_73,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.18,-12.32,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    14.18,-12.32,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.79,-6.53,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.79,-6.53,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  People,
    107 - Northwest_People_, !- Name
    107 - Northwest,         !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Occupancy_WDD_OFF,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580608,               !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    0.544444444444444,       !- Sensible Heat Fraction
    Schedule_SchType_Constant,  !- Activity Level Schedule Name
    4.298e-08;               !- Carbon Dioxide Generation Rate {m3/s-W}

  Lights,
    107 - Northwest_OHLight, !- Name
    107 - Northwest,         !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    571.410645514125,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.289,                   !- Fraction Radiant
    0.267,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    107 - Northwest_ElectricEqpt,  !- Name
    107 - Northwest,         !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.0729325,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  OtherEquipment,
    107 - Northwest_FloorSlabHeatLoss,  !- Name
    None,                    !- Fuel Type
    107 - Northwest,         !- Zone or ZoneList or Space or SpaceList Name
    GroundFloorandWallHeatLoss_Sch,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -457.383207573031,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    107 - Northwest_Infiltration,  !- Name
    107 - Northwest,         !- Zone or ZoneList Name
    107 - Northwest_Infiltration_Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.200000002980232,       !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    107 - Northwest Thermostat,  !- Name
    107 - Northwest,         !- Zone or ZoneList Name
    107 - Northwest Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S04.1 - Dehumid 40% Elec_Tstat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    107 - Northwest Thermostat Schedule,  !- Name
    107 - Northwest Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    107 - Northwest Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    S04.1 - Dehumid 40% Elec_Tstat 1,  !- Name
    Fan / Tstat_HtgSp,       !- Heating Setpoint Temperature Schedule Name
    Fan / Tstat_ClgSp;       !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Humidistat,
    Zone Control Humidistat 2,  !- Name
    107 - Northwest,         !- Zone Name
    Schedule_SchType_Constant 3,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Schedule_SchType_Constant 4;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneHVAC:EquipmentConnections,
    107 - Northwest,         !- Zone Name
    107 - Northwest Equipment List,  !- Zone Conditioning Equipment List Name
    107 - Northwest Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    107 - Northwest Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    107 - Northwest Inlet Node List,  !- Name
    Node 16;                 !- Node 1 Name

  NodeList,
    107 - Northwest Return Node List,  !- Name
    Node 17;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU 107 - Northwest_ZoneSupplyTerminal_VAVReheat,  !- Name
    Node 16,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    107 - Northwest_ZoneSupplyTerminal_VAVReheat;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    107 - Northwest_ZoneSupplyTerminal_VAVReheat,  !- Name
    ZoneTerminalReheatCoil_Sch,  !- Availability Schedule Name
    107 - Northwest_ZoneSupplyTerminal_VAVReheat Damper Outlet,  !- Damper Air Outlet Node Name
    Node 18,                 !- Air Inlet Node Name
    0.481161383129883,       !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    107 - Northwest_MinAirFlowFractionSch,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    107 - Northwest_SupplyReheat_ElectricCoil,  !- Reheat Coil Name
    0,                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 16,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    1500;                    !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    107 - Northwest_SupplyReheat_ElectricCoil,  !- Name
    ZoneTerminalReheatCoil_Sch,  !- Availability Schedule Name
    1,                       !- Efficiency
    5527.0868325627,         !- Nominal Capacity {W}
    107 - Northwest_ZoneSupplyTerminal_VAVReheat Damper Outlet,  !- Air Inlet Node Name
    Node 16;                 !- Air Outlet Node Name

  Schedule:Year,
    107 - Northwest_MinAirFlowFractionSch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_2025797640,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule_2025797640,     !- Name
    Schedule141761181_Profile_Profile_30,  !- Sunday Schedule:Day Name
    Schedule141761181_Profile_Profile_29,  !- Monday Schedule:Day Name
    Schedule141761181_Profile_Profile_29,  !- Tuesday Schedule:Day Name
    Schedule141761181_Profile_Profile_29,  !- Wednesday Schedule:Day Name
    Schedule141761181_Profile_Profile_29,  !- Thursday Schedule:Day Name
    Schedule141761181_Profile_Profile_29,  !- Friday Schedule:Day Name
    Schedule141761181_Profile_Profile_30,  !- Saturday Schedule:Day Name
    Schedule141761181_Profile_Profile_30,  !- Holiday Schedule:Day Name
    Schedule141761181_Profile_Profile_28,  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule141761181_Profile_Profile_30,  !- CustomDay1 Schedule:Day Name
    Schedule141761181_Profile_Profile_30;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_30,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_29,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.440586414764724,       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_28,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.440586414764724,       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  ZoneHVAC:EquipmentList,
    107 - Northwest Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU 107 - Northwest_ZoneSupplyTerminal_VAVReheat,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    107 - Northwest,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    107 - Northwest_DesignSpecOA,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.481161383129883,       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.211993168716431,       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    107 - Northwest_DesignSpecOA,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.045639155115509,       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    108 - Interior,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Base Building_108 - Interior_Ceiling_74,  !- Name
    Ceiling,                 !- Surface Type
    Acoustic Tile Ceiling,   !- Construction Name
    108 - Interior,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_Ceiling Space for 108 - Interior_Floor_132,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.33,-7.64,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    42.58,6.22,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    11.79,-6.53,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    17.53,-20.4,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_108 - Interior_Floor_75,  !- Name
    Floor,                   !- Surface Type
    2016 Zone 4 Slab-on-grade floor_ unheated,  !- Construction Name
    108 - Interior,          !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.53,-20.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.79,-6.53,0,  !- X,Y,Z ==> Vertex 2 {m}
    42.58,6.22,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.33,-7.64,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_108 - Interior_Wall_66,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall Reversed,  !- Construction Name
    108 - Interior,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_101 - North_Wall_52,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.72,2.97,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    34.72,2.97,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.79,-6.53,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.79,-6.53,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_108 - Interior_Wall_67,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall Reversed,  !- Construction Name
    108 - Interior,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_102 - Northeast_Wall_43,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.58,6.22,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    42.58,6.22,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.72,2.97,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.72,2.97,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_108 - Interior_Wall_68,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall Reversed,  !- Construction Name
    108 - Interior,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_103 - East_Wall_34,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.33,-7.64,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    48.33,-7.64,0,  !- X,Y,Z ==> Vertex 2 {m}
    42.58,6.22,0,  !- X,Y,Z ==> Vertex 3 {m}
    42.58,6.22,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_108 - Interior_Wall_69,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall Reversed,  !- Construction Name
    108 - Interior,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_104 - Southeast_Wall_25,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.83,-9.09,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    44.83,-9.09,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.33,-7.64,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.33,-7.64,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_108 - Interior_Wall_70,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall Reversed,  !- Construction Name
    108 - Interior,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_105 - South_Wall_17,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.28,-15.53,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    29.28,-15.53,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.83,-9.09,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.83,-9.09,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_108 - Interior_Wall_71,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall Reversed,  !- Construction Name
    108 - Interior,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_106 - Southwest_Wall_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.53,-20.4,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    17.53,-20.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    29.28,-15.53,0,  !- X,Y,Z ==> Vertex 3 {m}
    29.28,-15.53,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_108 - Interior_Wall_72,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall Reversed,  !- Construction Name
    108 - Interior,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_106 - Southwest_Wall_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.18,-12.32,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    14.18,-12.32,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.53,-20.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.53,-20.4,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_108 - Interior_Wall_73,  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall Reversed,  !- Construction Name
    108 - Interior,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_107 - Northwest_Wall_63,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.79,-6.53,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    11.79,-6.53,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.18,-12.32,0,  !- X,Y,Z ==> Vertex 3 {m}
    14.18,-12.32,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  People,
    108 - Interior_People_,  !- Name
    108 - Interior,          !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Occupancy_WDD_OFF,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580608,               !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    0.544444444444444,       !- Sensible Heat Fraction
    Schedule_SchType_Constant,  !- Activity Level Schedule Name
    4.298e-08;               !- Carbon Dioxide Generation Rate {m3/s-W}

  Lights,
    108 - Interior_OHLight,  !- Name
    108 - Interior,          !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2943.65569844606,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.289,                   !- Fraction Radiant
    0.267,                   !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    108 - Interior_ElectricEqpt,  !- Name
    108 - Interior,          !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.0729325,               !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    108 - Interior Thermostat,  !- Name
    108 - Interior,          !- Zone or ZoneList Name
    108 - Interior Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S04.1 - Dehumid 40% Elec_Tstat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    108 - Interior Thermostat Schedule,  !- Name
    108 - Interior Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    108 - Interior Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    S04.1 - Dehumid 40% Elec_Tstat,  !- Name
    Fan / Tstat_HtgSp,       !- Heating Setpoint Temperature Schedule Name
    Fan / Tstat_ClgSp;       !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Humidistat,
    Zone Control Humidistat 1,  !- Name
    108 - Interior,          !- Zone Name
    Schedule_SchType_Constant 3,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Schedule_SchType_Constant 4;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneHVAC:EquipmentConnections,
    108 - Interior,          !- Zone Name
    108 - Interior Equipment List,  !- Zone Conditioning Equipment List Name
    108 - Interior Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 12,                 !- Zone Air Node Name
    108 - Interior Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    108 - Interior Inlet Node List,  !- Name
    Node 5;                  !- Node 1 Name

  NodeList,
    108 - Interior Return Node List,  !- Name
    Node 13;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU 108 - Interior_ZoneSupplyTerminal_VAVReheat,  !- Name
    Node 5,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    108 - Interior_ZoneSupplyTerminal_VAVReheat;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    108 - Interior_ZoneSupplyTerminal_VAVReheat,  !- Name
    ZoneTerminalReheatCoil_Sch,  !- Availability Schedule Name
    108 - Interior_ZoneSupplyTerminal_VAVReheat Damper Outlet,  !- Damper Air Outlet Node Name
    Node 14,                 !- Air Inlet Node Name
    1.23327090256348,        !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    108 - Interior_MinAirFlowFractionSch,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    108 - Interior_SupplyReheat_ElectricCoil,  !- Reheat Coil Name
    0,                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 5,                  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    1500;                    !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    108 - Interior_SupplyReheat_ElectricCoil,  !- Name
    ZoneTerminalReheatCoil_Sch,  !- Availability Schedule Name
    1,                       !- Efficiency
    7037.97939953418,        !- Nominal Capacity {W}
    108 - Interior_ZoneSupplyTerminal_VAVReheat Damper Outlet,  !- Air Inlet Node Name
    Node 5;                  !- Air Outlet Node Name

  Schedule:Year,
    108 - Interior_MinAirFlowFractionSch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_2025797639,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule_2025797639,     !- Name
    Schedule141761181_Profile_Profile_27,  !- Sunday Schedule:Day Name
    Schedule141761181_Profile_Profile_26,  !- Monday Schedule:Day Name
    Schedule141761181_Profile_Profile_26,  !- Tuesday Schedule:Day Name
    Schedule141761181_Profile_Profile_26,  !- Wednesday Schedule:Day Name
    Schedule141761181_Profile_Profile_26,  !- Thursday Schedule:Day Name
    Schedule141761181_Profile_Profile_26,  !- Friday Schedule:Day Name
    Schedule141761181_Profile_Profile_27,  !- Saturday Schedule:Day Name
    Schedule141761181_Profile_Profile_27,  !- Holiday Schedule:Day Name
    Schedule141761181_Profile_Profile_25,  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule141761181_Profile_Profile_27,  !- CustomDay1 Schedule:Day Name
    Schedule141761181_Profile_Profile_27;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_27,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_26,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.218884542658538,       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule141761181_Profile_Profile_25,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.218884542658538,       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  ZoneHVAC:EquipmentList,
    108 - Interior Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU 108 - Interior_ZoneSupplyTerminal_VAVReheat,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    108 - Interior,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    108 - Interior_DesignSpecOA,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    1.23327090256348,        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.269943937481689,       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    108 - Interior_DesignSpecOA,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.269943937481689,       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Thermal Zone 1,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 101 - North_Floor_115,  !- Name
    Floor,                   !- Surface Type
    Acoustic Tile Ceiling_Reversed,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_101 - North_Ceiling_54,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.79,-6.53,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    8.86,0.54,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    31.79,10.04,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    34.72,2.97,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 101 - North_Roof_114,  !- Name
    Roof,                    !- Surface Type
    2016 Zone 4 Insulation entirely above deck,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.72,2.97,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    31.79,10.04,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    8.86,0.54,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    11.79,-6.53,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 101 - North_Wall_110,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.79,10.04,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    31.79,10.04,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    8.86,0.54,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    8.86,0.54,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 102 - Northeast_Floor_109,  !- Name
    Floor,                   !- Surface Type
    Acoustic Tile Ceiling_Reversed,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_102 - Northeast_Ceiling_45,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.72,2.97,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    31.79,10.04,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    45.27,15.62,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    48.2,8.55,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 102 - Northeast_Roof_108,  !- Name
    Roof,                    !- Surface Type
    2016 Zone 4 Insulation entirely above deck,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.2,8.55,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    45.27,15.62,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    31.79,10.04,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    34.72,2.97,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 102 - Northeast_Wall_103,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.27,15.62,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    45.27,15.62,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    31.79,10.04,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    31.79,10.04,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 102 - Northeast_Wall_104,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.2,8.55,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    48.2,8.55,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    45.27,15.62,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    45.27,15.62,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 103 - East_Floor_102,  !- Name
    Floor,                   !- Surface Type
    Acoustic Tile Ceiling_Reversed,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_103 - East_Ceiling_35,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.33,-7.64,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    42.58,6.22,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    48.2,8.55,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    53.94,-5.32,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 103 - East_Roof_101,  !- Name
    Roof,                    !- Surface Type
    2016 Zone 4 Insulation entirely above deck,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.94,-5.32,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    48.2,8.55,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    42.58,6.22,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    48.33,-7.64,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 103 - East_Wall_98,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.94,-5.32,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    53.94,-5.32,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    48.2,8.55,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    48.2,8.55,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 104 - Southeast_Floor_96,  !- Name
    Floor,                   !- Surface Type
    Acoustic Tile Ceiling_Reversed,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_104 - Southeast_Ceiling_27,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.75,-16.14,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    44.83,-9.09,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    53.94,-5.32,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    56.86,-12.36,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 104 - Southeast_Roof_95,  !- Name
    Roof,                    !- Surface Type
    2016 Zone 4 Insulation entirely above deck,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.86,-12.36,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    53.94,-5.32,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    44.83,-9.09,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    47.75,-16.14,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 104 - Southeast_Wall_90,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.86,-12.36,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    56.86,-12.36,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    53.94,-5.32,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    53.94,-5.32,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 104 - Southeast_Wall_91,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.75,-16.14,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    47.75,-16.14,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    56.86,-12.36,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    56.86,-12.36,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 105 - South_Floor_89,  !- Name
    Floor,                   !- Surface Type
    Acoustic Tile Ceiling_Reversed,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_105 - South_Ceiling_19,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.2,-22.58,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    29.28,-15.53,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    44.83,-9.09,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    47.75,-16.14,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 105 - South_Roof_88,  !- Name
    Roof,                    !- Surface Type
    2016 Zone 4 Insulation entirely above deck,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.75,-16.14,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    44.83,-9.09,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    29.28,-15.53,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    32.2,-22.58,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 105 - South_Wall_84,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.2,-22.58,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    32.2,-22.58,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    47.75,-16.14,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    47.75,-16.14,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 106 - Southwest_Floor_83,  !- Name
    Floor,                   !- Surface Type
    Acoustic Tile Ceiling_Reversed,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_106 - Southwest_Ceiling_12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.84,-29.77,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    8.57,-14.64,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    14.18,-12.32,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    17.53,-20.4,2.74,  !- X,Y,Z ==> Vertex 4 {m}
    29.28,-15.53,2.74,  !- X,Y,Z ==> Vertex 5 {m}
    32.2,-22.58,2.74;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 106 - Southwest_Roof_82,  !- Name
    Roof,                    !- Surface Type
    2016 Zone 4 Insulation entirely above deck,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.2,-22.58,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    29.28,-15.53,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    17.53,-20.4,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    14.18,-12.32,3.66,  !- X,Y,Z ==> Vertex 4 {m}
    8.57,-14.64,3.66,  !- X,Y,Z ==> Vertex 5 {m}
    14.84,-29.77,3.66;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 106 - Southwest_Wall_76,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.84,-29.77,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    14.84,-29.77,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    32.2,-22.58,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    32.2,-22.58,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 106 - Southwest_Wall_77,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.57,-14.64,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    8.57,-14.64,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    14.84,-29.77,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    14.84,-29.77,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 107 - Northwest_Floor_122,  !- Name
    Floor,                   !- Surface Type
    Acoustic Tile Ceiling_Reversed,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_107 - Northwest_Ceiling_64,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.57,-14.64,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    3.24,-1.78,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    8.86,0.54,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    14.18,-12.32,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 107 - Northwest_Roof_121,  !- Name
    Roof,                    !- Surface Type
    2016 Zone 4 Insulation entirely above deck,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.18,-12.32,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    8.86,0.54,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    3.24,-1.78,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    8.57,-14.64,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 107 - Northwest_Wall_117,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.24,-1.78,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    3.24,-1.78,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    8.57,-14.64,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    8.57,-14.64,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 107 - Northwest_Wall_118,  !- Name
    Wall,                    !- Surface Type
    2016 Zone 4 Above-grade steel-framed wall,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.86,0.54,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    8.86,0.54,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    3.24,-1.78,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    3.24,-1.78,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 108 - Interior_Floor_132,  !- Name
    Floor,                   !- Surface Type
    Acoustic Tile Ceiling_Reversed,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Base Building_108 - Interior_Ceiling_74,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.53,-20.4,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    11.79,-6.53,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    42.58,6.22,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    48.33,-7.64,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Base Building_Ceiling Space for 108 - Interior_Roof_131,  !- Name
    Roof,                    !- Surface Type
    2016 Zone 4 Insulation entirely above deck,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.33,-7.64,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    42.58,6.22,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    11.79,-6.53,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    17.53,-20.4,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  ElectricEquipment,
    Ceiling Space for 101 - North_LightHeatGainFrom_101 - North,  !- Name
    Thermal Zone 1,          !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    618.403506452178,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Ceiling Space for 102 - Northeast_LightHeatGainFrom_102 - Northeast,  !- Name
    Thermal Zone 1,          !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    363.286539907202,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Ceiling Space for 103 - East_LightHeatGainFrom_103 - East,  !- Name
    Thermal Zone 1,          !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    296.71668290967,         !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Ceiling Space for 104 - Southeast_LightHeatGainFrom_104 - Southeast,  !- Name
    Thermal Zone 1,          !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    281.737865942512,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Ceiling Space for 105 - South_LightHeatGainFrom_105 - South,  !- Name
    Thermal Zone 1,          !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    417.744144177626,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Ceiling Space for 106 - Southwest_LightHeatGainFrom_106 - Southwest,  !- Name
    Thermal Zone 1,          !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    639.365187821842,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Ceiling Space for 107 - Northwest_LightHeatGainFrom_107 - Northwest,  !- Name
    Thermal Zone 1,          !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    275.123644136431,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Ceiling Space for 108 - Interior_LightHeatGainFrom_108 - Interior,  !- Name
    Thermal Zone 1,          !- Zone or ZoneList or Space or SpaceList Name
    90.1 Office Lights/Elec_WDD_OFF,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1417.31570665921,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No,                      !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  ConvergenceLimits,
    10,                      !- Minimum System Timestep {minutes}
    20,                      !- Maximum HVAC Iterations
    2,                       !- Minimum Plant Iterations
    8;                       !- Maximum Plant Iterations

  SurfaceConvectionAlgorithm:Inside,CeilingDiffuser;

  SurfaceConvectionAlgorithm:Outside,AdaptiveConvectionAlgorithm;

  Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1;                       !- Cooling Sizing Factor

  ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    Outdoor Air CO2 Concentration;  !- Outdoor Carbon Dioxide Schedule Name

  ZoneAirMassFlowConservation,
    AdjustReturnThenMixing,  !- Adjust Zone Mixing and Return For Air Mass Flow Balance
    AdjustInfiltrationFlow,  !- Infiltration Balancing Method
    AllZones;                !- Infiltration Balancing Zones

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    2016 Zone 4 Above-grade steel-framed wall_3.5-in cavity_ 16-in o.c. steel frame_ R-13 batt,  !- Name
    MediumRough,             !- Roughness
    0.088899998664856,       !- Thickness {m}
    0.0841310314695537,      !- Conductivity {W/m-K}
    54.4572714064389,        !- Density {kg/m3}
    837.360012477636,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    2016 Zone 4 Above-grade steel-framed wall_3/4-in HW stucco,  !- Name
    MediumRough,             !- Roughness
    0.0190499997138977,      !- Thickness {m}
    1.35213671875,           !- Conductivity {W/m-K}
    1922.02128984542,        !- Density {kg/m3}
    837.360012477636,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

  Material,
    2016 Zone 4 Above-grade steel-framed wall_5/8-in gypsum board,  !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

  Material,
    2016 Zone 4 Above-grade steel-framed wall_5/8-in gypsum board 1,  !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    2016 Zone 4 Above-grade steel-framed wall_R-7.5 board insulation,  !- Name
    MediumRough,             !- Roughness
    0.0380999994277954,      !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    2016 Zone 4 Insulation entirely above deck_22-gauge steel roof deck,  !- Name
    MediumRough,             !- Roughness
    0.000863600033962726,    !- Thickness {m}
    54.4860986730003,        !- Conductivity {W/m-K}
    7832.2367561201,         !- Density {kg/m3}
    502.415988770127,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

  Material,
    2016 Zone 4 Insulation entirely above deck_R-30 board insulation,  !- Name
    MediumRough,             !- Roughness
    0.152399997711182,       !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

  Material,
    2016 Zone 4 Slab-on-grade floor_ unheated_6 in. HW concrete,  !- Name
    MediumRough,             !- Roughness
    0.0761999988555908,      !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

  Material,
    2016 Zone 4 Slab-on-grade floor_ unheated_6 in. HW concrete 1,  !- Name
    MediumRough,             !- Roughness
    0.0761999988555908,      !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0,                       !- Solar Absorptance
    0;                       !- Visible Absorptance

  Material,
    Acoustic Tile Ceiling_Acoustic Tile,  !- Name
    MediumRough,             !- Roughness
    0.00952499985694885,     !- Thickness {m}
    0.0605757252578996,      !- Conductivity {W/m-K}
    368.387413887039,        !- Density {kg/m3}
    586.152002495527,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

  Material,
    Acoustic Tile Ceiling_Acoustic Tile 1,  !- Name
    MediumRough,             !- Roughness
    0.00952499985694885,     !- Thickness {m}
    0.0605757252578996,      !- Conductivity {W/m-K}
    368.387413887039,        !- Density {kg/m3}
    586.152002495527,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

  Material,
    Interior Gypsum Board Wall_3.5-in cavity_ 16-in o.c. steel frame_ no insul,  !- Name
    MediumRough,             !- Roughness
    0.088899998664856,       !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    46.4488493654163,        !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Interior Gypsum Board Wall_5/8-in gypsum board,  !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

  Material,
    Interior Gypsum Board Wall_5/8-in gypsum board 1,  !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

  Material,
    Material 1,              !- Name
    MediumRough,             !- Roughness
    0.0761999988555908,      !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Material 2,              !- Name
    Rough,                   !- Roughness
    0.3,                     !- Thickness {m}
    1.04,                    !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:SimpleGlazingSystem,
    2016 Zone 4 Metal framing_ fixed,  !- Name
    2.15773991292393,        !- U-Factor {W/m2-K}
    0.360000014305115,       !- Solar Heat Gain Coefficient
    0.395999997854233;       !- Visible Transmittance

  Construction,
    2016 Zone 4 Above-grade steel-framed wall,  !- Name
    2016 Zone 4 Above-grade steel-framed wall_3/4-in HW stucco,  !- Outside Layer
    2016 Zone 4 Above-grade steel-framed wall_5/8-in gypsum board 1,  !- Layer 2
    2016 Zone 4 Above-grade steel-framed wall_R-7.5 board insulation,  !- Layer 3
    2016 Zone 4 Above-grade steel-framed wall_3.5-in cavity_ 16-in o.c. steel frame_ R-13 batt,  !- Layer 4
    2016 Zone 4 Above-grade steel-framed wall_5/8-in gypsum board;  !- Layer 5

  Construction,
    2016 Zone 4 Insulation entirely above deck,  !- Name
    2016 Zone 4 Insulation entirely above deck_R-30 board insulation,  !- Outside Layer
    2016 Zone 4 Insulation entirely above deck_22-gauge steel roof deck;  !- Layer 2

  Construction,
    2016 Zone 4 Slab-on-grade floor_ unheated,  !- Name
    2016 Zone 4 Slab-on-grade floor_ unheated_6 in. HW concrete 1,  !- Outside Layer
    2016 Zone 4 Slab-on-grade floor_ unheated_6 in. HW concrete;  !- Layer 2

  Construction,
    Acoustic Tile Ceiling,   !- Name
    Acoustic Tile Ceiling_Acoustic Tile,  !- Outside Layer
    Acoustic Tile Ceiling_Acoustic Tile 1;  !- Layer 2

  Construction,
    Acoustic Tile Ceiling_Reversed,  !- Name
    Acoustic Tile Ceiling_Acoustic Tile 1,  !- Outside Layer
    Acoustic Tile Ceiling_Acoustic Tile;  !- Layer 2

  Construction,
    Construction 1,          !- Name
    Material 2;              !- Outside Layer

  Construction,
    Construction 2,          !- Name
    2016 Zone 4 Metal framing_ fixed;  !- Outside Layer

  Construction,
    Interior Gypsum Board Wall,  !- Name
    Interior Gypsum Board Wall_5/8-in gypsum board 1,  !- Outside Layer
    Interior Gypsum Board Wall_3.5-in cavity_ 16-in o.c. steel frame_ no insul,  !- Layer 2
    Interior Gypsum Board Wall_5/8-in gypsum board;  !- Layer 3

  Construction,
    Interior Gypsum Board Wall Reversed,  !- Name
    Interior Gypsum Board Wall_5/8-in gypsum board,  !- Outside Layer
    Interior Gypsum Board Wall_3.5-in cavity_ 16-in o.c. steel frame_ no insul,  !- Layer 2
    Interior Gypsum Board Wall_5/8-in gypsum board 1;  !- Layer 3

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    AnyNumber;               !- Name

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Dimensionless,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

  ScheduleTypeLimits,
    Temperature 1,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Compact,
    CentralCoolingCoil_Sch,  !- Name
    Binary,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    DehumidReheatCoil_Sch,   !- Name
    Binary,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    GroundFloorandWallHeatLoss_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignday,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    PreheatCoil_Sch,         !- Name
    Binary,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ZoneHeatingUnit_Sch,     !- Name
    Binary,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Constant,Always On Discrete,OnOff,1;

  Schedule:Constant,Outdoor Air CO2 Concentration,Dimensionless,400;

  Schedule:Constant,Schedule_SchType_Constant,ActivityLevel,131.881995;

  Schedule:Constant,Schedule_SchType_Constant 1,Temperature 1,10;

  Schedule:Constant,Schedule_SchType_Constant 2,Temperature 1,12.7777777777778;

  Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_April,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:20,                   !- Time 2
    0,                       !- Value Until Time 2
    00:30,                   !- Time 3
    0,                       !- Value Until Time 3
    00:40,                   !- Time 4
    0,                       !- Value Until Time 4
    00:50,                   !- Time 5
    0,                       !- Value Until Time 5
    01:00,                   !- Time 6
    0,                       !- Value Until Time 6
    01:10,                   !- Time 7
    0,                       !- Value Until Time 7
    01:20,                   !- Time 8
    0,                       !- Value Until Time 8
    01:30,                   !- Time 9
    0,                       !- Value Until Time 9
    01:40,                   !- Time 10
    0,                       !- Value Until Time 10
    01:50,                   !- Time 11
    0,                       !- Value Until Time 11
    02:00,                   !- Time 12
    0,                       !- Value Until Time 12
    02:10,                   !- Time 13
    0,                       !- Value Until Time 13
    02:20,                   !- Time 14
    0,                       !- Value Until Time 14
    02:30,                   !- Time 15
    0,                       !- Value Until Time 15
    02:40,                   !- Time 16
    0,                       !- Value Until Time 16
    02:50,                   !- Time 17
    0,                       !- Value Until Time 17
    03:00,                   !- Time 18
    0,                       !- Value Until Time 18
    03:10,                   !- Time 19
    0,                       !- Value Until Time 19
    03:20,                   !- Time 20
    0,                       !- Value Until Time 20
    03:30,                   !- Time 21
    0,                       !- Value Until Time 21
    03:40,                   !- Time 22
    0,                       !- Value Until Time 22
    03:50,                   !- Time 23
    0,                       !- Value Until Time 23
    04:00,                   !- Time 24
    0,                       !- Value Until Time 24
    04:10,                   !- Time 25
    0,                       !- Value Until Time 25
    04:20,                   !- Time 26
    0,                       !- Value Until Time 26
    04:30,                   !- Time 27
    0,                       !- Value Until Time 27
    04:40,                   !- Time 28
    0,                       !- Value Until Time 28
    04:50,                   !- Time 29
    0,                       !- Value Until Time 29
    05:00,                   !- Time 30
    0,                       !- Value Until Time 30
    05:10,                   !- Time 31
    0,                       !- Value Until Time 31
    05:20,                   !- Time 32
    0,                       !- Value Until Time 32
    05:30,                   !- Time 33
    0,                       !- Value Until Time 33
    05:40,                   !- Time 34
    12.4942743632193,        !- Value Until Time 34
    05:50,                   !- Time 35
    37.4828230896578,        !- Value Until Time 35
    06:00,                   !- Time 36
    62.4713718160963,        !- Value Until Time 36
    06:10,                   !- Time 37
    87.4599205425348,        !- Value Until Time 37
    06:20,                   !- Time 38
    112.448469268973,        !- Value Until Time 38
    06:30,                   !- Time 39
    137.437017995412,        !- Value Until Time 39
    06:40,                   !- Time 40
    179.064797572344,        !- Value Until Time 40
    06:50,                   !- Time 41
    237.33180799977,         !- Value Until Time 41
    07:00,                   !- Time 42
    295.598818427196,        !- Value Until Time 42
    07:10,                   !- Time 43
    353.865828854622,        !- Value Until Time 43
    07:20,                   !- Time 44
    412.132839282048,        !- Value Until Time 44
    07:30,                   !- Time 45
    470.399849709474,        !- Value Until Time 45
    07:40,                   !- Time 46
    514.126310649174,        !- Value Until Time 46
    07:50,                   !- Time 47
    543.312222101147,        !- Value Until Time 47
    08:00,                   !- Time 48
    572.49813355312,         !- Value Until Time 48
    08:10,                   !- Time 49
    601.684045005093,        !- Value Until Time 49
    08:20,                   !- Time 50
    630.869956457066,        !- Value Until Time 50
    08:30,                   !- Time 51
    660.055867909039,        !- Value Until Time 51
    08:40,                   !- Time 52
    682.686325446281,        !- Value Until Time 52
    08:50,                   !- Time 53
    698.761329068794,        !- Value Until Time 53
    09:00,                   !- Time 54
    714.836332691307,        !- Value Until Time 54
    09:10,                   !- Time 55
    730.91133631382,         !- Value Until Time 55
    09:20,                   !- Time 56
    746.986339936333,        !- Value Until Time 56
    09:30,                   !- Time 57
    763.061343558845,        !- Value Until Time 57
    09:40,                   !- Time 58
    775.755195646854,        !- Value Until Time 58
    09:50,                   !- Time 59
    785.067896200359,        !- Value Until Time 59
    10:00,                   !- Time 60
    794.380596753864,        !- Value Until Time 60
    10:10,                   !- Time 61
    803.693297307369,        !- Value Until Time 61
    10:20,                   !- Time 62
    813.005997860874,        !- Value Until Time 62
    10:30,                   !- Time 63
    822.318698414379,        !- Value Until Time 63
    10:40,                   !- Time 64
    829.527427742953,        !- Value Until Time 64
    10:50,                   !- Time 65
    834.632185846596,        !- Value Until Time 65
    11:00,                   !- Time 66
    839.736943950238,        !- Value Until Time 66
    11:10,                   !- Time 67
    844.841702053881,        !- Value Until Time 67
    11:20,                   !- Time 68
    849.946460157524,        !- Value Until Time 68
    11:30,                   !- Time 69
    855.051218261167,        !- Value Until Time 69
    11:40,                   !- Time 70
    858.60356678319,         !- Value Until Time 70
    11:50,                   !- Time 71
    860.603505723595,        !- Value Until Time 71
    12:00,                   !- Time 72
    862.603444663999,        !- Value Until Time 72
    12:10,                   !- Time 73
    864.603383604403,        !- Value Until Time 73
    12:20,                   !- Time 74
    866.603322544807,        !- Value Until Time 74
    12:30,                   !- Time 75
    868.603261485212,        !- Value Until Time 75
    12:40,                   !- Time 76
    869.241326163643,        !- Value Until Time 76
    12:50,                   !- Time 77
    868.517516580101,        !- Value Until Time 77
    13:00,                   !- Time 78
    867.793706996559,        !- Value Until Time 78
    13:10,                   !- Time 79
    867.069897413017,        !- Value Until Time 79
    13:20,                   !- Time 80
    866.346087829475,        !- Value Until Time 80
    13:30,                   !- Time 81
    865.622278245934,        !- Value Until Time 81
    13:40,                   !- Time 82
    863.469213088852,        !- Value Until Time 82
    13:50,                   !- Time 83
    859.886892358231,        !- Value Until Time 83
    14:00,                   !- Time 84
    856.304571627609,        !- Value Until Time 84
    14:10,                   !- Time 85
    852.722250896988,        !- Value Until Time 85
    14:20,                   !- Time 86
    849.139930166367,        !- Value Until Time 86
    14:30,                   !- Time 87
    845.557609435745,        !- Value Until Time 87
    14:40,                   !- Time 88
    840.185688723799,        !- Value Until Time 88
    14:50,                   !- Time 89
    833.024168030529,        !- Value Until Time 89
    15:00,                   !- Time 90
    825.862647337259,        !- Value Until Time 90
    15:10,                   !- Time 91
    818.701126643988,        !- Value Until Time 91
    15:20,                   !- Time 92
    811.539605950718,        !- Value Until Time 92
    15:30,                   !- Time 93
    804.378085257448,        !- Value Until Time 93
    15:40,                   !- Time 94
    794.560518253389,        !- Value Until Time 94
    15:50,                   !- Time 95
    782.086904938541,        !- Value Until Time 95
    16:00,                   !- Time 96
    769.613291623694,        !- Value Until Time 96
    16:10,                   !- Time 97
    757.139678308847,        !- Value Until Time 97
    16:20,                   !- Time 98
    744.666064993999,        !- Value Until Time 98
    16:30,                   !- Time 99
    732.192451679152,        !- Value Until Time 99
    16:40,                   !- Time 100
    715.015082900024,        !- Value Until Time 100
    16:50,                   !- Time 101
    693.133958656616,        !- Value Until Time 101
    17:00,                   !- Time 102
    671.252834413208,        !- Value Until Time 102
    17:10,                   !- Time 103
    649.3717101698,          !- Value Until Time 103
    17:20,                   !- Time 104
    627.490585926392,        !- Value Until Time 104
    17:30,                   !- Time 105
    605.609461682983,        !- Value Until Time 105
    17:40,                   !- Time 106
    573.580638912523,        !- Value Until Time 106
    17:50,                   !- Time 107
    531.404117615009,        !- Value Until Time 107
    18:00,                   !- Time 108
    489.227596317496,        !- Value Until Time 108
    18:10,                   !- Time 109
    447.051075019983,        !- Value Until Time 109
    18:20,                   !- Time 110
    404.874553722469,        !- Value Until Time 110
    18:30,                   !- Time 111
    362.698032424956,        !- Value Until Time 111
    18:40,                   !- Time 112
    313.142290794849,        !- Value Until Time 112
    18:50,                   !- Time 113
    256.20732883215,         !- Value Until Time 113
    19:00,                   !- Time 114
    199.27236686945,         !- Value Until Time 114
    19:10,                   !- Time 115
    142.33740490675,         !- Value Until Time 115
    19:20,                   !- Time 116
    85.4024429440498,        !- Value Until Time 116
    19:30,                   !- Time 117
    28.4674809813499,        !- Value Until Time 117
    19:40,                   !- Time 118
    0,                       !- Value Until Time 118
    19:50,                   !- Time 119
    0,                       !- Value Until Time 119
    20:00,                   !- Time 120
    0,                       !- Value Until Time 120
    20:10,                   !- Time 121
    0,                       !- Value Until Time 121
    20:20,                   !- Time 122
    0,                       !- Value Until Time 122
    20:30,                   !- Time 123
    0,                       !- Value Until Time 123
    20:40,                   !- Time 124
    0,                       !- Value Until Time 124
    20:50,                   !- Time 125
    0,                       !- Value Until Time 125
    21:00,                   !- Time 126
    0,                       !- Value Until Time 126
    21:10,                   !- Time 127
    0,                       !- Value Until Time 127
    21:20,                   !- Time 128
    0,                       !- Value Until Time 128
    21:30,                   !- Time 129
    0,                       !- Value Until Time 129
    21:40,                   !- Time 130
    0,                       !- Value Until Time 130
    21:50,                   !- Time 131
    0,                       !- Value Until Time 131
    22:00,                   !- Time 132
    0,                       !- Value Until Time 132
    22:10,                   !- Time 133
    0,                       !- Value Until Time 133
    22:20,                   !- Time 134
    0,                       !- Value Until Time 134
    22:30,                   !- Time 135
    0,                       !- Value Until Time 135
    22:40,                   !- Time 136
    0,                       !- Value Until Time 136
    22:50,                   !- Time 137
    0,                       !- Value Until Time 137
    23:00,                   !- Time 138
    0,                       !- Value Until Time 138
    23:10,                   !- Time 139
    0,                       !- Value Until Time 139
    23:20,                   !- Time 140
    0,                       !- Value Until Time 140
    23:30,                   !- Time 141
    0,                       !- Value Until Time 141
    23:40,                   !- Time 142
    0,                       !- Value Until Time 142
    23:50,                   !- Time 143
    0,                       !- Value Until Time 143
    24:00,                   !- Time 144
    0;                       !- Value Until Time 144

  Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_August,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:20,                   !- Time 2
    0,                       !- Value Until Time 2
    00:30,                   !- Time 3
    0,                       !- Value Until Time 3
    00:40,                   !- Time 4
    0,                       !- Value Until Time 4
    00:50,                   !- Time 5
    0,                       !- Value Until Time 5
    01:00,                   !- Time 6
    0,                       !- Value Until Time 6
    01:10,                   !- Time 7
    0,                       !- Value Until Time 7
    01:20,                   !- Time 8
    0,                       !- Value Until Time 8
    01:30,                   !- Time 9
    0,                       !- Value Until Time 9
    01:40,                   !- Time 10
    0,                       !- Value Until Time 10
    01:50,                   !- Time 11
    0,                       !- Value Until Time 11
    02:00,                   !- Time 12
    0,                       !- Value Until Time 12
    02:10,                   !- Time 13
    0,                       !- Value Until Time 13
    02:20,                   !- Time 14
    0,                       !- Value Until Time 14
    02:30,                   !- Time 15
    0,                       !- Value Until Time 15
    02:40,                   !- Time 16
    0,                       !- Value Until Time 16
    02:50,                   !- Time 17
    0,                       !- Value Until Time 17
    03:00,                   !- Time 18
    0,                       !- Value Until Time 18
    03:10,                   !- Time 19
    0,                       !- Value Until Time 19
    03:20,                   !- Time 20
    0,                       !- Value Until Time 20
    03:30,                   !- Time 21
    0,                       !- Value Until Time 21
    03:40,                   !- Time 22
    0,                       !- Value Until Time 22
    03:50,                   !- Time 23
    0,                       !- Value Until Time 23
    04:00,                   !- Time 24
    0,                       !- Value Until Time 24
    04:10,                   !- Time 25
    0,                       !- Value Until Time 25
    04:20,                   !- Time 26
    0,                       !- Value Until Time 26
    04:30,                   !- Time 27
    0,                       !- Value Until Time 27
    04:40,                   !- Time 28
    0,                       !- Value Until Time 28
    04:50,                   !- Time 29
    0,                       !- Value Until Time 29
    05:00,                   !- Time 30
    0,                       !- Value Until Time 30
    05:10,                   !- Time 31
    0,                       !- Value Until Time 31
    05:20,                   !- Time 32
    0,                       !- Value Until Time 32
    05:30,                   !- Time 33
    0,                       !- Value Until Time 33
    05:40,                   !- Time 34
    7.38045028822247,        !- Value Until Time 34
    05:50,                   !- Time 35
    22.1413508646674,        !- Value Until Time 35
    06:00,                   !- Time 36
    36.9022514411124,        !- Value Until Time 36
    06:10,                   !- Time 37
    51.6631520175573,        !- Value Until Time 37
    06:20,                   !- Time 38
    66.4240525940022,        !- Value Until Time 38
    06:30,                   !- Time 39
    81.1849531704472,        !- Value Until Time 39
    06:40,                   !- Time 40
    116.364676572612,        !- Value Until Time 40
    06:50,                   !- Time 41
    171.963222800496,        !- Value Until Time 41
    07:00,                   !- Time 42
    227.56176902838,         !- Value Until Time 42
    07:10,                   !- Time 43
    283.160315256264,        !- Value Until Time 43
    07:20,                   !- Time 44
    338.758861484148,        !- Value Until Time 44
    07:30,                   !- Time 45
    394.357407712032,        !- Value Until Time 45
    07:40,                   !- Time 46
    437.357941619097,        !- Value Until Time 46
    07:50,                   !- Time 47
    467.760463205345,        !- Value Until Time 47
    08:00,                   !- Time 48
    498.162984791593,        !- Value Until Time 48
    08:10,                   !- Time 49
    528.565506377841,        !- Value Until Time 49
    08:20,                   !- Time 50
    558.968027964088,        !- Value Until Time 50
    08:30,                   !- Time 51
    589.370549550336,        !- Value Until Time 51
    08:40,                   !- Time 52
    613.118057503251,        !- Value Until Time 52
    08:50,                   !- Time 53
    630.210551822834,        !- Value Until Time 53
    09:00,                   !- Time 54
    647.303046142417,        !- Value Until Time 54
    09:10,                   !- Time 55
    664.395540461999,        !- Value Until Time 55
    09:20,                   !- Time 56
    681.488034781582,        !- Value Until Time 56
    09:30,                   !- Time 57
    698.580529101165,        !- Value Until Time 57
    09:40,                   !- Time 58
    712.142781007072,        !- Value Until Time 58
    09:50,                   !- Time 59
    722.174790499306,        !- Value Until Time 59
    10:00,                   !- Time 60
    732.206799991539,        !- Value Until Time 60
    10:10,                   !- Time 61
    742.238809483772,        !- Value Until Time 61
    10:20,                   !- Time 62
    752.270818976006,        !- Value Until Time 62
    10:30,                   !- Time 63
    762.302828468239,        !- Value Until Time 63
    10:40,                   !- Time 64
    770.116605712802,        !- Value Until Time 64
    10:50,                   !- Time 65
    775.712150709694,        !- Value Until Time 65
    11:00,                   !- Time 66
    781.307695706586,        !- Value Until Time 66
    11:10,                   !- Time 67
    786.903240703478,        !- Value Until Time 67
    11:20,                   !- Time 68
    792.498785700371,        !- Value Until Time 68
    11:30,                   !- Time 69
    798.094330697263,        !- Value Until Time 69
    11:40,                   !- Time 70
    802.052475326164,        !- Value Until Time 70
    11:50,                   !- Time 71
    804.373219587074,        !- Value Until Time 71
    12:00,                   !- Time 72
    806.693963847984,        !- Value Until Time 72
    12:10,                   !- Time 73
    809.014708108894,        !- Value Until Time 73
    12:20,                   !- Time 74
    811.335452369804,        !- Value Until Time 74
    12:30,                   !- Time 75
    813.656196630714,        !- Value Until Time 75
    12:40,                   !- Time 76
    814.551792858449,        !- Value Until Time 76
    12:50,                   !- Time 77
    814.022241053009,        !- Value Until Time 77
    13:00,                   !- Time 78
    813.492689247569,        !- Value Until Time 78
    13:10,                   !- Time 79
    812.963137442129,        !- Value Until Time 79
    13:20,                   !- Time 80
    812.433585636688,        !- Value Until Time 80
    13:30,                   !- Time 81
    811.904033831248,        !- Value Until Time 81
    13:40,                   !- Time 82
    809.902309875744,        !- Value Until Time 82
    13:50,                   !- Time 83
    806.428413770176,        !- Value Until Time 83
    14:00,                   !- Time 84
    802.954517664608,        !- Value Until Time 84
    14:10,                   !- Time 85
    799.48062155904,         !- Value Until Time 85
    14:20,                   !- Time 86
    796.006725453472,        !- Value Until Time 86
    14:30,                   !- Time 87
    792.532829347904,        !- Value Until Time 87
    14:40,                   !- Time 88
    787.257395721827,        !- Value Until Time 88
    14:50,                   !- Time 89
    780.180424575241,        !- Value Until Time 89
    15:00,                   !- Time 90
    773.103453428655,        !- Value Until Time 90
    15:10,                   !- Time 91
    766.026482282069,        !- Value Until Time 91
    15:20,                   !- Time 92
    758.949511135483,        !- Value Until Time 92
    15:30,                   !- Time 93
    751.872539988897,        !- Value Until Time 93
    15:40,                   !- Time 94
    742.202708054787,        !- Value Until Time 94
    15:50,                   !- Time 95
    729.940015333153,        !- Value Until Time 95
    16:00,                   !- Time 96
    717.677322611519,        !- Value Until Time 96
    16:10,                   !- Time 97
    705.414629889885,        !- Value Until Time 97
    16:20,                   !- Time 98
    693.151937168251,        !- Value Until Time 98
    16:30,                   !- Time 99
    680.889244446617,        !- Value Until Time 99
    16:40,                   !- Time 100
    664.233505214902,        !- Value Until Time 100
    16:50,                   !- Time 101
    643.184719473106,        !- Value Until Time 101
    17:00,                   !- Time 102
    622.135933731311,        !- Value Until Time 102
    17:10,                   !- Time 103
    601.087147989515,        !- Value Until Time 103
    17:20,                   !- Time 104
    580.038362247719,        !- Value Until Time 104
    17:30,                   !- Time 105
    558.989576505923,        !- Value Until Time 105
    17:40,                   !- Time 106
    529.157042331214,        !- Value Until Time 106
    17:50,                   !- Time 107
    490.540759723593,        !- Value Until Time 107
    18:00,                   !- Time 108
    451.924477115971,        !- Value Until Time 108
    18:10,                   !- Time 109
    413.30819450835,         !- Value Until Time 109
    18:20,                   !- Time 110
    374.691911900728,        !- Value Until Time 110
    18:30,                   !- Time 111
    336.075629293107,        !- Value Until Time 111
    18:40,                   !- Time 112
    290.370197323521,        !- Value Until Time 112
    18:50,                   !- Time 113
    237.575615991972,        !- Value Until Time 113
    19:00,                   !- Time 114
    184.781034660423,        !- Value Until Time 114
    19:10,                   !- Time 115
    131.986453328873,        !- Value Until Time 115
    19:20,                   !- Time 116
    79.191871997324,         !- Value Until Time 116
    19:30,                   !- Time 117
    26.3972906657747,        !- Value Until Time 117
    19:40,                   !- Time 118
    0,                       !- Value Until Time 118
    19:50,                   !- Time 119
    0,                       !- Value Until Time 119
    20:00,                   !- Time 120
    0,                       !- Value Until Time 120
    20:10,                   !- Time 121
    0,                       !- Value Until Time 121
    20:20,                   !- Time 122
    0,                       !- Value Until Time 122
    20:30,                   !- Time 123
    0,                       !- Value Until Time 123
    20:40,                   !- Time 124
    0,                       !- Value Until Time 124
    20:50,                   !- Time 125
    0,                       !- Value Until Time 125
    21:00,                   !- Time 126
    0,                       !- Value Until Time 126
    21:10,                   !- Time 127
    0,                       !- Value Until Time 127
    21:20,                   !- Time 128
    0,                       !- Value Until Time 128
    21:30,                   !- Time 129
    0,                       !- Value Until Time 129
    21:40,                   !- Time 130
    0,                       !- Value Until Time 130
    21:50,                   !- Time 131
    0,                       !- Value Until Time 131
    22:00,                   !- Time 132
    0,                       !- Value Until Time 132
    22:10,                   !- Time 133
    0,                       !- Value Until Time 133
    22:20,                   !- Time 134
    0,                       !- Value Until Time 134
    22:30,                   !- Time 135
    0,                       !- Value Until Time 135
    22:40,                   !- Time 136
    0,                       !- Value Until Time 136
    22:50,                   !- Time 137
    0,                       !- Value Until Time 137
    23:00,                   !- Time 138
    0,                       !- Value Until Time 138
    23:10,                   !- Time 139
    0,                       !- Value Until Time 139
    23:20,                   !- Time 140
    0,                       !- Value Until Time 140
    23:30,                   !- Time 141
    0,                       !- Value Until Time 141
    23:40,                   !- Time 142
    0,                       !- Value Until Time 142
    23:50,                   !- Time 143
    0,                       !- Value Until Time 143
    24:00,                   !- Time 144
    0;                       !- Value Until Time 144

  Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_December,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:20,                   !- Time 2
    0,                       !- Value Until Time 2
    00:30,                   !- Time 3
    0,                       !- Value Until Time 3
    00:40,                   !- Time 4
    0,                       !- Value Until Time 4
    00:50,                   !- Time 5
    0,                       !- Value Until Time 5
    01:00,                   !- Time 6
    0,                       !- Value Until Time 6
    01:10,                   !- Time 7
    0,                       !- Value Until Time 7
    01:20,                   !- Time 8
    0,                       !- Value Until Time 8
    01:30,                   !- Time 9
    0,                       !- Value Until Time 9
    01:40,                   !- Time 10
    0,                       !- Value Until Time 10
    01:50,                   !- Time 11
    0,                       !- Value Until Time 11
    02:00,                   !- Time 12
    0,                       !- Value Until Time 12
    02:10,                   !- Time 13
    0,                       !- Value Until Time 13
    02:20,                   !- Time 14
    0,                       !- Value Until Time 14
    02:30,                   !- Time 15
    0,                       !- Value Until Time 15
    02:40,                   !- Time 16
    0,                       !- Value Until Time 16
    02:50,                   !- Time 17
    0,                       !- Value Until Time 17
    03:00,                   !- Time 18
    0,                       !- Value Until Time 18
    03:10,                   !- Time 19
    0,                       !- Value Until Time 19
    03:20,                   !- Time 20
    0,                       !- Value Until Time 20
    03:30,                   !- Time 21
    0,                       !- Value Until Time 21
    03:40,                   !- Time 22
    0,                       !- Value Until Time 22
    03:50,                   !- Time 23
    0,                       !- Value Until Time 23
    04:00,                   !- Time 24
    0,                       !- Value Until Time 24
    04:10,                   !- Time 25
    0,                       !- Value Until Time 25
    04:20,                   !- Time 26
    0,                       !- Value Until Time 26
    04:30,                   !- Time 27
    0,                       !- Value Until Time 27
    04:40,                   !- Time 28
    0,                       !- Value Until Time 28
    04:50,                   !- Time 29
    0,                       !- Value Until Time 29
    05:00,                   !- Time 30
    0,                       !- Value Until Time 30
    05:10,                   !- Time 31
    0,                       !- Value Until Time 31
    05:20,                   !- Time 32
    0,                       !- Value Until Time 32
    05:30,                   !- Time 33
    0,                       !- Value Until Time 33
    05:40,                   !- Time 34
    0,                       !- Value Until Time 34
    05:50,                   !- Time 35
    0,                       !- Value Until Time 35
    06:00,                   !- Time 36
    0,                       !- Value Until Time 36
    06:10,                   !- Time 37
    0,                       !- Value Until Time 37
    06:20,                   !- Time 38
    0,                       !- Value Until Time 38
    06:30,                   !- Time 39
    0,                       !- Value Until Time 39
    06:40,                   !- Time 40
    0,                       !- Value Until Time 40
    06:50,                   !- Time 41
    0,                       !- Value Until Time 41
    07:00,                   !- Time 42
    0,                       !- Value Until Time 42
    07:10,                   !- Time 43
    0,                       !- Value Until Time 43
    07:20,                   !- Time 44
    0,                       !- Value Until Time 44
    07:30,                   !- Time 45
    0,                       !- Value Until Time 45
    07:40,                   !- Time 46
    19.8106170375118,        !- Value Until Time 46
    07:50,                   !- Time 47
    59.4318511125355,        !- Value Until Time 47
    08:00,                   !- Time 48
    99.0530851875591,        !- Value Until Time 48
    08:10,                   !- Time 49
    138.674319262583,        !- Value Until Time 49
    08:20,                   !- Time 50
    178.295553337606,        !- Value Until Time 50
    08:30,                   !- Time 51
    217.91678741263,         !- Value Until Time 51
    08:40,                   !- Time 52
    267.943528341632,        !- Value Until Time 52
    08:50,                   !- Time 53
    328.375776124613,        !- Value Until Time 53
    09:00,                   !- Time 54
    388.808023907593,        !- Value Until Time 54
    09:10,                   !- Time 55
    449.240271690574,        !- Value Until Time 55
    09:20,                   !- Time 56
    509.672519473555,        !- Value Until Time 56
    09:30,                   !- Time 57
    570.104767256535,        !- Value Until Time 57
    09:40,                   !- Time 58
    612.581357614872,        !- Value Until Time 58
    09:50,                   !- Time 59
    637.102290548565,        !- Value Until Time 59
    10:00,                   !- Time 60
    661.623223482258,        !- Value Until Time 60
    10:10,                   !- Time 61
    686.144156415951,        !- Value Until Time 61
    10:20,                   !- Time 62
    710.665089349644,        !- Value Until Time 62
    10:30,                   !- Time 63
    735.186022283337,        !- Value Until Time 63
    10:40,                   !- Time 64
    753.020541363019,        !- Value Until Time 64
    10:50,                   !- Time 65
    764.168646588692,        !- Value Until Time 65
    11:00,                   !- Time 66
    775.316751814364,        !- Value Until Time 66
    11:10,                   !- Time 67
    786.464857040036,        !- Value Until Time 67
    11:20,                   !- Time 68
    797.612962265709,        !- Value Until Time 68
    11:30,                   !- Time 69
    808.761067491381,        !- Value Until Time 69
    11:40,                   !- Time 70
    816.323875624176,        !- Value Until Time 70
    11:50,                   !- Time 71
    820.301386664093,        !- Value Until Time 71
    12:00,                   !- Time 72
    824.27889770401,         !- Value Until Time 72
    12:10,                   !- Time 73
    828.256408743927,        !- Value Until Time 73
    12:20,                   !- Time 74
    832.233919783844,        !- Value Until Time 74
    12:30,                   !- Time 75
    836.211430823761,        !- Value Until Time 75
    12:40,                   !- Time 76
    837.430640260923,        !- Value Until Time 76
    12:50,                   !- Time 77
    835.891548095329,        !- Value Until Time 77
    13:00,                   !- Time 78
    834.352455929736,        !- Value Until Time 78
    13:10,                   !- Time 79
    832.813363764142,        !- Value Until Time 79
    13:20,                   !- Time 80
    831.274271598549,        !- Value Until Time 80
    13:30,                   !- Time 81
    829.735179432955,        !- Value Until Time 81
    13:40,                   !- Time 82
    825.133346325241,        !- Value Until Time 82
    13:50,                   !- Time 83
    817.468772275406,        !- Value Until Time 83
    14:00,                   !- Time 84
    809.804198225571,        !- Value Until Time 84
    14:10,                   !- Time 85
    802.139624175735,        !- Value Until Time 85
    14:20,                   !- Time 86
    794.4750501259,          !- Value Until Time 86
    14:30,                   !- Time 87
    786.810476076065,        !- Value Until Time 87
    14:40,                   !- Time 88
    774.260797050345,        !- Value Until Time 88
    14:50,                   !- Time 89
    756.82601304874,         !- Value Until Time 89
    15:00,                   !- Time 90
    739.391229047136,        !- Value Until Time 90
    15:10,                   !- Time 91
    721.956445045531,        !- Value Until Time 91
    15:20,                   !- Time 92
    704.521661043926,        !- Value Until Time 92
    15:30,                   !- Time 93
    687.086877042321,        !- Value Until Time 93
    15:40,                   !- Time 94
    658.349497766605,        !- Value Until Time 94
    15:50,                   !- Time 95
    618.309523216778,        !- Value Until Time 95
    16:00,                   !- Time 96
    578.26954866695,         !- Value Until Time 96
    16:10,                   !- Time 97
    538.229574117123,        !- Value Until Time 97
    16:20,                   !- Time 98
    498.189599567295,        !- Value Until Time 98
    16:30,                   !- Time 99
    458.149625017468,        !- Value Until Time 99
    16:40,                   !- Time 100
    401.618834597341,        !- Value Until Time 100
    16:50,                   !- Time 101
    328.597228306915,        !- Value Until Time 101
    17:00,                   !- Time 102
    255.57562201649,         !- Value Until Time 102
    17:10,                   !- Time 103
    182.554015726064,        !- Value Until Time 103
    17:20,                   !- Time 104
    109.532409435638,        !- Value Until Time 104
    17:30,                   !- Time 105
    36.5108031452128,        !- Value Until Time 105
    17:40,                   !- Time 106
    0,                       !- Value Until Time 106
    17:50,                   !- Time 107
    0,                       !- Value Until Time 107
    18:00,                   !- Time 108
    0,                       !- Value Until Time 108
    18:10,                   !- Time 109
    0,                       !- Value Until Time 109
    18:20,                   !- Time 110
    0,                       !- Value Until Time 110
    18:30,                   !- Time 111
    0,                       !- Value Until Time 111
    18:40,                   !- Time 112
    0,                       !- Value Until Time 112
    18:50,                   !- Time 113
    0,                       !- Value Until Time 113
    19:00,                   !- Time 114
    0,                       !- Value Until Time 114
    19:10,                   !- Time 115
    0,                       !- Value Until Time 115
    19:20,                   !- Time 116
    0,                       !- Value Until Time 116
    19:30,                   !- Time 117
    0,                       !- Value Until Time 117
    19:40,                   !- Time 118
    0,                       !- Value Until Time 118
    19:50,                   !- Time 119
    0,                       !- Value Until Time 119
    20:00,                   !- Time 120
    0,                       !- Value Until Time 120
    20:10,                   !- Time 121
    0,                       !- Value Until Time 121
    20:20,                   !- Time 122
    0,                       !- Value Until Time 122
    20:30,                   !- Time 123
    0,                       !- Value Until Time 123
    20:40,                   !- Time 124
    0,                       !- Value Until Time 124
    20:50,                   !- Time 125
    0,                       !- Value Until Time 125
    21:00,                   !- Time 126
    0,                       !- Value Until Time 126
    21:10,                   !- Time 127
    0,                       !- Value Until Time 127
    21:20,                   !- Time 128
    0,                       !- Value Until Time 128
    21:30,                   !- Time 129
    0,                       !- Value Until Time 129
    21:40,                   !- Time 130
    0,                       !- Value Until Time 130
    21:50,                   !- Time 131
    0,                       !- Value Until Time 131
    22:00,                   !- Time 132
    0,                       !- Value Until Time 132
    22:10,                   !- Time 133
    0,                       !- Value Until Time 133
    22:20,                   !- Time 134
    0,                       !- Value Until Time 134
    22:30,                   !- Time 135
    0,                       !- Value Until Time 135
    22:40,                   !- Time 136
    0,                       !- Value Until Time 136
    22:50,                   !- Time 137
    0,                       !- Value Until Time 137
    23:00,                   !- Time 138
    0,                       !- Value Until Time 138
    23:10,                   !- Time 139
    0,                       !- Value Until Time 139
    23:20,                   !- Time 140
    0,                       !- Value Until Time 140
    23:30,                   !- Time 141
    0,                       !- Value Until Time 141
    23:40,                   !- Time 142
    0,                       !- Value Until Time 142
    23:50,                   !- Time 143
    0,                       !- Value Until Time 143
    24:00,                   !- Time 144
    0;                       !- Value Until Time 144

  Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_February,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:20,                   !- Time 2
    0,                       !- Value Until Time 2
    00:30,                   !- Time 3
    0,                       !- Value Until Time 3
    00:40,                   !- Time 4
    0,                       !- Value Until Time 4
    00:50,                   !- Time 5
    0,                       !- Value Until Time 5
    01:00,                   !- Time 6
    0,                       !- Value Until Time 6
    01:10,                   !- Time 7
    0,                       !- Value Until Time 7
    01:20,                   !- Time 8
    0,                       !- Value Until Time 8
    01:30,                   !- Time 9
    0,                       !- Value Until Time 9
    01:40,                   !- Time 10
    0,                       !- Value Until Time 10
    01:50,                   !- Time 11
    0,                       !- Value Until Time 11
    02:00,                   !- Time 12
    0,                       !- Value Until Time 12
    02:10,                   !- Time 13
    0,                       !- Value Until Time 13
    02:20,                   !- Time 14
    0,                       !- Value Until Time 14
    02:30,                   !- Time 15
    0,                       !- Value Until Time 15
    02:40,                   !- Time 16
    0,                       !- Value Until Time 16
    02:50,                   !- Time 17
    0,                       !- Value Until Time 17
    03:00,                   !- Time 18
    0,                       !- Value Until Time 18
    03:10,                   !- Time 19
    0,                       !- Value Until Time 19
    03:20,                   !- Time 20
    0,                       !- Value Until Time 20
    03:30,                   !- Time 21
    0,                       !- Value Until Time 21
    03:40,                   !- Time 22
    0,                       !- Value Until Time 22
    03:50,                   !- Time 23
    0,                       !- Value Until Time 23
    04:00,                   !- Time 24
    0,                       !- Value Until Time 24
    04:10,                   !- Time 25
    0,                       !- Value Until Time 25
    04:20,                   !- Time 26
    0,                       !- Value Until Time 26
    04:30,                   !- Time 27
    0,                       !- Value Until Time 27
    04:40,                   !- Time 28
    0,                       !- Value Until Time 28
    04:50,                   !- Time 29
    0,                       !- Value Until Time 29
    05:00,                   !- Time 30
    0,                       !- Value Until Time 30
    05:10,                   !- Time 31
    0,                       !- Value Until Time 31
    05:20,                   !- Time 32
    0,                       !- Value Until Time 32
    05:30,                   !- Time 33
    0,                       !- Value Until Time 33
    05:40,                   !- Time 34
    0,                       !- Value Until Time 34
    05:50,                   !- Time 35
    0,                       !- Value Until Time 35
    06:00,                   !- Time 36
    0,                       !- Value Until Time 36
    06:10,                   !- Time 37
    0,                       !- Value Until Time 37
    06:20,                   !- Time 38
    0,                       !- Value Until Time 38
    06:30,                   !- Time 39
    0,                       !- Value Until Time 39
    06:40,                   !- Time 40
    0,                       !- Value Until Time 40
    06:50,                   !- Time 41
    0,                       !- Value Until Time 41
    07:00,                   !- Time 42
    0,                       !- Value Until Time 42
    07:10,                   !- Time 43
    0,                       !- Value Until Time 43
    07:20,                   !- Time 44
    0,                       !- Value Until Time 44
    07:30,                   !- Time 45
    0,                       !- Value Until Time 45
    07:40,                   !- Time 46
    37.9421686467133,        !- Value Until Time 46
    07:50,                   !- Time 47
    113.82650594014,         !- Value Until Time 47
    08:00,                   !- Time 48
    189.710843233566,        !- Value Until Time 48
    08:10,                   !- Time 49
    265.595180526993,        !- Value Until Time 49
    08:20,                   !- Time 50
    341.479517820419,        !- Value Until Time 50
    08:30,                   !- Time 51
    417.363855113846,        !- Value Until Time 51
    08:40,                   !- Time 52
    475.481371529477,        !- Value Until Time 52
    08:50,                   !- Time 53
    515.832067067314,        !- Value Until Time 53
    09:00,                   !- Time 54
    556.182762605151,        !- Value Until Time 54
    09:10,                   !- Time 55
    596.533458142988,        !- Value Until Time 55
    09:20,                   !- Time 56
    636.884153680824,        !- Value Until Time 56
    09:30,                   !- Time 57
    677.234849218661,        !- Value Until Time 57
    09:40,                   !- Time 58
    706.723916403636,        !- Value Until Time 58
    09:50,                   !- Time 59
    725.351355235748,        !- Value Until Time 59
    10:00,                   !- Time 60
    743.978794067861,        !- Value Until Time 60
    10:10,                   !- Time 61
    762.606232899974,        !- Value Until Time 61
    10:20,                   !- Time 62
    781.233671732086,        !- Value Until Time 62
    10:30,                   !- Time 63
    799.861110564199,        !- Value Until Time 63
    10:40,                   !- Time 64
    813.861613761643,        !- Value Until Time 64
    10:50,                   !- Time 65
    823.235181324417,        !- Value Until Time 65
    11:00,                   !- Time 66
    832.608748887192,        !- Value Until Time 66
    11:10,                   !- Time 67
    841.982316449966,        !- Value Until Time 67
    11:20,                   !- Time 68
    851.355884012741,        !- Value Until Time 68
    11:30,                   !- Time 69
    860.729451575516,        !- Value Until Time 69
    11:40,                   !- Time 70
    867.42424497232,         !- Value Until Time 70
    11:50,                   !- Time 71
    871.440264203155,        !- Value Until Time 71
    12:00,                   !- Time 72
    875.45628343399,         !- Value Until Time 72
    12:10,                   !- Time 73
    879.472302664825,        !- Value Until Time 73
    12:20,                   !- Time 74
    883.48832189566,         !- Value Until Time 74
    12:30,                   !- Time 75
    887.504341126495,        !- Value Until Time 75
    12:40,                   !- Time 76
    889.482346443156,        !- Value Until Time 76
    12:50,                   !- Time 77
    889.422337845642,        !- Value Until Time 77
    13:00,                   !- Time 78
    889.362329248128,        !- Value Until Time 78
    13:10,                   !- Time 79
    889.302320650614,        !- Value Until Time 79
    13:20,                   !- Time 80
    889.242312053101,        !- Value Until Time 80
    13:30,                   !- Time 81
    889.182303455587,        !- Value Until Time 81
    13:40,                   !- Time 82
    887.075472195226,        !- Value Until Time 82
    13:50,                   !- Time 83
    882.921818272018,        !- Value Until Time 83
    14:00,                   !- Time 84
    878.768164348811,        !- Value Until Time 84
    14:10,                   !- Time 85
    874.614510425603,        !- Value Until Time 85
    14:20,                   !- Time 86
    870.460856502396,        !- Value Until Time 86
    14:30,                   !- Time 87
    866.307202579188,        !- Value Until Time 87
    14:40,                   !- Time 88
    859.440466098665,        !- Value Until Time 88
    14:50,                   !- Time 89
    849.860647060825,        !- Value Until Time 89
    15:00,                   !- Time 90
    840.280828022986,        !- Value Until Time 90
    15:10,                   !- Time 91
    830.701008985147,        !- Value Until Time 91
    15:20,                   !- Time 92
    821.121189947308,        !- Value Until Time 92
    15:30,                   !- Time 93
    811.541370909468,        !- Value Until Time 93
    15:40,                   !- Time 94
    797.234743639306,        !- Value Until Time 94
    15:50,                   !- Time 95
    778.201308136822,        !- Value Until Time 95
    16:00,                   !- Time 96
    759.167872634337,        !- Value Until Time 96
    16:10,                   !- Time 97
    740.134437131852,        !- Value Until Time 97
    16:20,                   !- Time 98
    721.101001629368,        !- Value Until Time 98
    16:30,                   !- Time 99
    702.067566126883,        !- Value Until Time 99
    16:40,                   !- Time 100
    671.822206094819,        !- Value Until Time 100
    16:50,                   !- Time 101
    630.364921533176,        !- Value Until Time 101
    17:00,                   !- Time 102
    588.907636971533,        !- Value Until Time 102
    17:10,                   !- Time 103
    547.45035240989,         !- Value Until Time 103
    17:20,                   !- Time 104
    505.993067848248,        !- Value Until Time 104
    17:30,                   !- Time 105
    464.535783286605,        !- Value Until Time 105
    17:40,                   !- Time 106
    406.823212588634,        !- Value Until Time 106
    17:50,                   !- Time 107
    332.855355754337,        !- Value Until Time 107
    18:00,                   !- Time 108
    258.88749892004,         !- Value Until Time 108
    18:10,                   !- Time 109
    184.919642085743,        !- Value Until Time 109
    18:20,                   !- Time 110
    110.951785251446,        !- Value Until Time 110
    18:30,                   !- Time 111
    36.9839284171486,        !- Value Until Time 111
    18:40,                   !- Time 112
    0,                       !- Value Until Time 112
    18:50,                   !- Time 113
    0,                       !- Value Until Time 113
    19:00,                   !- Time 114
    0,                       !- Value Until Time 114
    19:10,                   !- Time 115
    0,                       !- Value Until Time 115
    19:20,                   !- Time 116
    0,                       !- Value Until Time 116
    19:30,                   !- Time 117
    0,                       !- Value Until Time 117
    19:40,                   !- Time 118
    0,                       !- Value Until Time 118
    19:50,                   !- Time 119
    0,                       !- Value Until Time 119
    20:00,                   !- Time 120
    0,                       !- Value Until Time 120
    20:10,                   !- Time 121
    0,                       !- Value Until Time 121
    20:20,                   !- Time 122
    0,                       !- Value Until Time 122
    20:30,                   !- Time 123
    0,                       !- Value Until Time 123
    20:40,                   !- Time 124
    0,                       !- Value Until Time 124
    20:50,                   !- Time 125
    0,                       !- Value Until Time 125
    21:00,                   !- Time 126
    0,                       !- Value Until Time 126
    21:10,                   !- Time 127
    0,                       !- Value Until Time 127
    21:20,                   !- Time 128
    0,                       !- Value Until Time 128
    21:30,                   !- Time 129
    0,                       !- Value Until Time 129
    21:40,                   !- Time 130
    0,                       !- Value Until Time 130
    21:50,                   !- Time 131
    0,                       !- Value Until Time 131
    22:00,                   !- Time 132
    0,                       !- Value Until Time 132
    22:10,                   !- Time 133
    0,                       !- Value Until Time 133
    22:20,                   !- Time 134
    0,                       !- Value Until Time 134
    22:30,                   !- Time 135
    0,                       !- Value Until Time 135
    22:40,                   !- Time 136
    0,                       !- Value Until Time 136
    22:50,                   !- Time 137
    0,                       !- Value Until Time 137
    23:00,                   !- Time 138
    0,                       !- Value Until Time 138
    23:10,                   !- Time 139
    0,                       !- Value Until Time 139
    23:20,                   !- Time 140
    0,                       !- Value Until Time 140
    23:30,                   !- Time 141
    0,                       !- Value Until Time 141
    23:40,                   !- Time 142
    0,                       !- Value Until Time 142
    23:50,                   !- Time 143
    0,                       !- Value Until Time 143
    24:00,                   !- Time 144
    0;                       !- Value Until Time 144

  Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_January,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:20,                   !- Time 2
    0,                       !- Value Until Time 2
    00:30,                   !- Time 3
    0,                       !- Value Until Time 3
    00:40,                   !- Time 4
    0,                       !- Value Until Time 4
    00:50,                   !- Time 5
    0,                       !- Value Until Time 5
    01:00,                   !- Time 6
    0,                       !- Value Until Time 6
    01:10,                   !- Time 7
    0,                       !- Value Until Time 7
    01:20,                   !- Time 8
    0,                       !- Value Until Time 8
    01:30,                   !- Time 9
    0,                       !- Value Until Time 9
    01:40,                   !- Time 10
    0,                       !- Value Until Time 10
    01:50,                   !- Time 11
    0,                       !- Value Until Time 11
    02:00,                   !- Time 12
    0,                       !- Value Until Time 12
    02:10,                   !- Time 13
    0,                       !- Value Until Time 13
    02:20,                   !- Time 14
    0,                       !- Value Until Time 14
    02:30,                   !- Time 15
    0,                       !- Value Until Time 15
    02:40,                   !- Time 16
    0,                       !- Value Until Time 16
    02:50,                   !- Time 17
    0,                       !- Value Until Time 17
    03:00,                   !- Time 18
    0,                       !- Value Until Time 18
    03:10,                   !- Time 19
    0,                       !- Value Until Time 19
    03:20,                   !- Time 20
    0,                       !- Value Until Time 20
    03:30,                   !- Time 21
    0,                       !- Value Until Time 21
    03:40,                   !- Time 22
    0,                       !- Value Until Time 22
    03:50,                   !- Time 23
    0,                       !- Value Until Time 23
    04:00,                   !- Time 24
    0,                       !- Value Until Time 24
    04:10,                   !- Time 25
    0,                       !- Value Until Time 25
    04:20,                   !- Time 26
    0,                       !- Value Until Time 26
    04:30,                   !- Time 27
    0,                       !- Value Until Time 27
    04:40,                   !- Time 28
    0,                       !- Value Until Time 28
    04:50,                   !- Time 29
    0,                       !- Value Until Time 29
    05:00,                   !- Time 30
    0,                       !- Value Until Time 30
    05:10,                   !- Time 31
    0,                       !- Value Until Time 31
    05:20,                   !- Time 32
    0,                       !- Value Until Time 32
    05:30,                   !- Time 33
    0,                       !- Value Until Time 33
    05:40,                   !- Time 34
    0,                       !- Value Until Time 34
    05:50,                   !- Time 35
    0,                       !- Value Until Time 35
    06:00,                   !- Time 36
    0,                       !- Value Until Time 36
    06:10,                   !- Time 37
    0,                       !- Value Until Time 37
    06:20,                   !- Time 38
    0,                       !- Value Until Time 38
    06:30,                   !- Time 39
    0,                       !- Value Until Time 39
    06:40,                   !- Time 40
    0,                       !- Value Until Time 40
    06:50,                   !- Time 41
    0,                       !- Value Until Time 41
    07:00,                   !- Time 42
    0,                       !- Value Until Time 42
    07:10,                   !- Time 43
    0,                       !- Value Until Time 43
    07:20,                   !- Time 44
    0,                       !- Value Until Time 44
    07:30,                   !- Time 45
    0,                       !- Value Until Time 45
    07:40,                   !- Time 46
    20.5761518504213,        !- Value Until Time 46
    07:50,                   !- Time 47
    61.7284555512638,        !- Value Until Time 47
    08:00,                   !- Time 48
    102.880759252106,        !- Value Until Time 48
    08:10,                   !- Time 49
    144.033062952949,        !- Value Until Time 49
    08:20,                   !- Time 50
    185.185366653791,        !- Value Until Time 50
    08:30,                   !- Time 51
    226.337670354634,        !- Value Until Time 51
    08:40,                   !- Time 52
    277.594503296002,        !- Value Until Time 52
    08:50,                   !- Time 53
    338.955865477896,        !- Value Until Time 53
    09:00,                   !- Time 54
    400.317227659789,        !- Value Until Time 54
    09:10,                   !- Time 55
    461.678589841683,        !- Value Until Time 55
    09:20,                   !- Time 56
    523.039952023577,        !- Value Until Time 56
    09:30,                   !- Time 57
    584.40131420547,         !- Value Until Time 57
    09:40,                   !- Time 58
    627.560237616714,        !- Value Until Time 58
    09:50,                   !- Time 59
    652.516722257309,        !- Value Until Time 59
    10:00,                   !- Time 60
    677.473206897903,        !- Value Until Time 60
    10:10,                   !- Time 61
    702.429691538498,        !- Value Until Time 61
    10:20,                   !- Time 62
    727.386176179092,        !- Value Until Time 62
    10:30,                   !- Time 63
    752.342660819687,        !- Value Until Time 63
    10:40,                   !- Time 64
    770.652776113556,        !- Value Until Time 64
    10:50,                   !- Time 65
    782.316522060699,        !- Value Until Time 65
    11:00,                   !- Time 66
    793.980268007843,        !- Value Until Time 66
    11:10,                   !- Time 67
    805.644013954987,        !- Value Until Time 67
    11:20,                   !- Time 68
    817.30775990213,         !- Value Until Time 68
    11:30,                   !- Time 69
    828.971505849274,        !- Value Until Time 69
    11:40,                   !- Time 70
    837.165415095975,        !- Value Until Time 70
    11:50,                   !- Time 71
    841.889487642235,        !- Value Until Time 71
    12:00,                   !- Time 72
    846.613560188494,        !- Value Until Time 72
    12:10,                   !- Time 73
    851.337632734754,        !- Value Until Time 73
    12:20,                   !- Time 74
    856.061705281013,        !- Value Until Time 74
    12:30,                   !- Time 75
    860.785777827273,        !- Value Until Time 75
    12:40,                   !- Time 76
    862.974888255562,        !- Value Until Time 76
    12:50,                   !- Time 77
    862.62903656588,         !- Value Until Time 77
    13:00,                   !- Time 78
    862.283184876198,        !- Value Until Time 78
    13:10,                   !- Time 79
    861.937333186516,        !- Value Until Time 79
    13:20,                   !- Time 80
    861.591481496834,        !- Value Until Time 80
    13:30,                   !- Time 81
    861.245629807152,        !- Value Until Time 81
    13:40,                   !- Time 82
    858.302352504814,        !- Value Until Time 82
    13:50,                   !- Time 83
    852.761649589821,        !- Value Until Time 83
    14:00,                   !- Time 84
    847.220946674828,        !- Value Until Time 84
    14:10,                   !- Time 85
    841.680243759834,        !- Value Until Time 85
    14:20,                   !- Time 86
    836.139540844841,        !- Value Until Time 86
    14:30,                   !- Time 87
    830.598837929848,        !- Value Until Time 87
    14:40,                   !- Time 88
    821.329832139225,        !- Value Until Time 88
    14:50,                   !- Time 89
    808.332523472973,        !- Value Until Time 89
    15:00,                   !- Time 90
    795.335214806721,        !- Value Until Time 90
    15:10,                   !- Time 91
    782.337906140469,        !- Value Until Time 91
    15:20,                   !- Time 92
    769.340597474216,        !- Value Until Time 92
    15:30,                   !- Time 93
    756.343288807964,        !- Value Until Time 93
    15:40,                   !- Time 94
    735.835519080947,        !- Value Until Time 94
    15:50,                   !- Time 95
    707.817288293163,        !- Value Until Time 95
    16:00,                   !- Time 96
    679.79905750538,         !- Value Until Time 96
    16:10,                   !- Time 97
    651.780826717597,        !- Value Until Time 97
    16:20,                   !- Time 98
    623.762595929813,        !- Value Until Time 98
    16:30,                   !- Time 99
    595.74436514203,         !- Value Until Time 99
    16:40,                   !- Time 100
    546.742879725782,        !- Value Until Time 100
    16:50,                   !- Time 101
    476.758139681069,        !- Value Until Time 101
    17:00,                   !- Time 102
    406.773399636357,        !- Value Until Time 102
    17:10,                   !- Time 103
    336.788659591644,        !- Value Until Time 103
    17:20,                   !- Time 104
    266.803919546931,        !- Value Until Time 104
    17:30,                   !- Time 105
    196.819179502219,        !- Value Until Time 105
    17:40,                   !- Time 106
    148.341242023207,        !- Value Until Time 106
    17:50,                   !- Time 107
    121.370107109897,        !- Value Until Time 107
    18:00,                   !- Time 108
    94.3989721965863,        !- Value Until Time 108
    18:10,                   !- Time 109
    67.4278372832759,        !- Value Until Time 109
    18:20,                   !- Time 110
    40.4567023699656,        !- Value Until Time 110
    18:30,                   !- Time 111
    13.4855674566552,        !- Value Until Time 111
    18:40,                   !- Time 112
    0,                       !- Value Until Time 112
    18:50,                   !- Time 113
    0,                       !- Value Until Time 113
    19:00,                   !- Time 114
    0,                       !- Value Until Time 114
    19:10,                   !- Time 115
    0,                       !- Value Until Time 115
    19:20,                   !- Time 116
    0,                       !- Value Until Time 116
    19:30,                   !- Time 117
    0,                       !- Value Until Time 117
    19:40,                   !- Time 118
    0,                       !- Value Until Time 118
    19:50,                   !- Time 119
    0,                       !- Value Until Time 119
    20:00,                   !- Time 120
    0,                       !- Value Until Time 120
    20:10,                   !- Time 121
    0,                       !- Value Until Time 121
    20:20,                   !- Time 122
    0,                       !- Value Until Time 122
    20:30,                   !- Time 123
    0,                       !- Value Until Time 123
    20:40,                   !- Time 124
    0,                       !- Value Until Time 124
    20:50,                   !- Time 125
    0,                       !- Value Until Time 125
    21:00,                   !- Time 126
    0,                       !- Value Until Time 126
    21:10,                   !- Time 127
    0,                       !- Value Until Time 127
    21:20,                   !- Time 128
    0,                       !- Value Until Time 128
    21:30,                   !- Time 129
    0,                       !- Value Until Time 129
    21:40,                   !- Time 130
    0,                       !- Value Until Time 130
    21:50,                   !- Time 131
    0,                       !- Value Until Time 131
    22:00,                   !- Time 132
    0,                       !- Value Until Time 132
    22:10,                   !- Time 133
    0,                       !- Value Until Time 133
    22:20,                   !- Time 134
    0,                       !- Value Until Time 134
    22:30,                   !- Time 135
    0,                       !- Value Until Time 135
    22:40,                   !- Time 136
    0,                       !- Value Until Time 136
    22:50,                   !- Time 137
    0,                       !- Value Until Time 137
    23:00,                   !- Time 138
    0,                       !- Value Until Time 138
    23:10,                   !- Time 139
    0,                       !- Value Until Time 139
    23:20,                   !- Time 140
    0,                       !- Value Until Time 140
    23:30,                   !- Time 141
    0,                       !- Value Until Time 141
    23:40,                   !- Time 142
    0,                       !- Value Until Time 142
    23:50,                   !- Time 143
    0,                       !- Value Until Time 143
    24:00,                   !- Time 144
    0;                       !- Value Until Time 144

  Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_July,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:20,                   !- Time 2
    0,                       !- Value Until Time 2
    00:30,                   !- Time 3
    0,                       !- Value Until Time 3
    00:40,                   !- Time 4
    0,                       !- Value Until Time 4
    00:50,                   !- Time 5
    0,                       !- Value Until Time 5
    01:00,                   !- Time 6
    0,                       !- Value Until Time 6
    01:10,                   !- Time 7
    0,                       !- Value Until Time 7
    01:20,                   !- Time 8
    0,                       !- Value Until Time 8
    01:30,                   !- Time 9
    0,                       !- Value Until Time 9
    01:40,                   !- Time 10
    0,                       !- Value Until Time 10
    01:50,                   !- Time 11
    0,                       !- Value Until Time 11
    02:00,                   !- Time 12
    0,                       !- Value Until Time 12
    02:10,                   !- Time 13
    0,                       !- Value Until Time 13
    02:20,                   !- Time 14
    0,                       !- Value Until Time 14
    02:30,                   !- Time 15
    0,                       !- Value Until Time 15
    02:40,                   !- Time 16
    0,                       !- Value Until Time 16
    02:50,                   !- Time 17
    0,                       !- Value Until Time 17
    03:00,                   !- Time 18
    0,                       !- Value Until Time 18
    03:10,                   !- Time 19
    0,                       !- Value Until Time 19
    03:20,                   !- Time 20
    0,                       !- Value Until Time 20
    03:30,                   !- Time 21
    0,                       !- Value Until Time 21
    03:40,                   !- Time 22
    0,                       !- Value Until Time 22
    03:50,                   !- Time 23
    0,                       !- Value Until Time 23
    04:00,                   !- Time 24
    0,                       !- Value Until Time 24
    04:10,                   !- Time 25
    0,                       !- Value Until Time 25
    04:20,                   !- Time 26
    0,                       !- Value Until Time 26
    04:30,                   !- Time 27
    0,                       !- Value Until Time 27
    04:40,                   !- Time 28
    0,                       !- Value Until Time 28
    04:50,                   !- Time 29
    0,                       !- Value Until Time 29
    05:00,                   !- Time 30
    0,                       !- Value Until Time 30
    05:10,                   !- Time 31
    0,                       !- Value Until Time 31
    05:20,                   !- Time 32
    0,                       !- Value Until Time 32
    05:30,                   !- Time 33
    0,                       !- Value Until Time 33
    05:40,                   !- Time 34
    20.9602810830027,        !- Value Until Time 34
    05:50,                   !- Time 35
    62.8808432490082,        !- Value Until Time 35
    06:00,                   !- Time 36
    104.801405415014,        !- Value Until Time 36
    06:10,                   !- Time 37
    146.721967581019,        !- Value Until Time 37
    06:20,                   !- Time 38
    188.642529747025,        !- Value Until Time 38
    06:30,                   !- Time 39
    230.56309191303,         !- Value Until Time 39
    06:40,                   !- Time 40
    272.453790174725,        !- Value Until Time 40
    06:50,                   !- Time 41
    314.314624532108,        !- Value Until Time 41
    07:00,                   !- Time 42
    356.175458889492,        !- Value Until Time 42
    07:10,                   !- Time 43
    398.036293246876,        !- Value Until Time 43
    07:20,                   !- Time 44
    439.897127604259,        !- Value Until Time 44
    07:30,                   !- Time 45
    481.757961961643,        !- Value Until Time 45
    07:40,                   !- Time 46
    514.45420789484,         !- Value Until Time 46
    07:50,                   !- Time 47
    537.985865403851,        !- Value Until Time 47
    08:00,                   !- Time 48
    561.517522912861,        !- Value Until Time 48
    08:10,                   !- Time 49
    585.049180421871,        !- Value Until Time 49
    08:20,                   !- Time 50
    608.580837930882,        !- Value Until Time 50
    08:30,                   !- Time 51
    632.112495439892,        !- Value Until Time 51
    08:40,                   !- Time 52
    650.918564142625,        !- Value Until Time 52
    08:50,                   !- Time 53
    664.999044039082,        !- Value Until Time 53
    09:00,                   !- Time 54
    679.079523935538,        !- Value Until Time 54
    09:10,                   !- Time 55
    693.160003831994,        !- Value Until Time 55
    09:20,                   !- Time 56
    707.240483728451,        !- Value Until Time 56
    09:30,                   !- Time 57
    721.320963624907,        !- Value Until Time 57
    09:40,                   !- Time 58
    732.657734918458,        !- Value Until Time 58
    09:50,                   !- Time 59
    741.250797609104,        !- Value Until Time 59
    10:00,                   !- Time 60
    749.84386029975,         !- Value Until Time 60
    10:10,                   !- Time 61
    758.436922990396,        !- Value Until Time 61
    10:20,                   !- Time 62
    767.029985681042,        !- Value Until Time 62
    10:30,                   !- Time 63
    775.623048371688,        !- Value Until Time 63
    10:40,                   !- Time 64
    782.383718853851,        !- Value Until Time 64
    10:50,                   !- Time 65
    787.311997127533,        !- Value Until Time 65
    11:00,                   !- Time 66
    792.240275401215,        !- Value Until Time 66
    11:10,                   !- Time 67
    797.168553674896,        !- Value Until Time 67
    11:20,                   !- Time 68
    802.096831948578,        !- Value Until Time 68
    11:30,                   !- Time 69
    807.02511022226,         !- Value Until Time 69
    11:40,                   !- Time 70
    810.551497805572,        !- Value Until Time 70
    11:50,                   !- Time 71
    812.675994698517,        !- Value Until Time 71
    12:00,                   !- Time 72
    814.800491591461,        !- Value Until Time 72
    12:10,                   !- Time 73
    816.924988484406,        !- Value Until Time 73
    12:20,                   !- Time 74
    819.04948537735,         !- Value Until Time 74
    12:30,                   !- Time 75
    821.173982270294,        !- Value Until Time 75
    12:40,                   !- Time 76
    822.063272781766,        !- Value Until Time 76
    12:50,                   !- Time 77
    821.717356911766,        !- Value Until Time 77
    13:00,                   !- Time 78
    821.371441041766,        !- Value Until Time 78
    13:10,                   !- Time 79
    821.025525171766,        !- Value Until Time 79
    13:20,                   !- Time 80
    820.679609301765,        !- Value Until Time 80
    13:30,                   !- Time 81
    820.333693431765,        !- Value Until Time 81
    13:40,                   !- Time 82
    818.726156968085,        !- Value Until Time 82
    13:50,                   !- Time 83
    815.856999910725,        !- Value Until Time 83
    14:00,                   !- Time 84
    812.987842853364,        !- Value Until Time 84
    14:10,                   !- Time 85
    810.118685796004,        !- Value Until Time 85
    14:20,                   !- Time 86
    807.249528738644,        !- Value Until Time 86
    14:30,                   !- Time 87
    804.380371681283,        !- Value Until Time 87
    14:40,                   !- Time 88
    800.019475499349,        !- Value Until Time 88
    14:50,                   !- Time 89
    794.16684019284,         !- Value Until Time 89
    15:00,                   !- Time 90
    788.314204886332,        !- Value Until Time 90
    15:10,                   !- Time 91
    782.461569579824,        !- Value Until Time 91
    15:20,                   !- Time 92
    776.608934273315,        !- Value Until Time 92
    15:30,                   !- Time 93
    770.756298966807,        !- Value Until Time 93
    15:40,                   !- Time 94
    762.876540343868,        !- Value Until Time 94
    15:50,                   !- Time 95
    752.969658404499,        !- Value Until Time 95
    16:00,                   !- Time 96
    743.06277646513,         !- Value Until Time 96
    16:10,                   !- Time 97
    733.155894525761,        !- Value Until Time 97
    16:20,                   !- Time 98
    723.249012586391,        !- Value Until Time 98
    16:30,                   !- Time 99
    713.342130647022,        !- Value Until Time 99
    16:40,                   !- Time 100
    700.279430259068,        !- Value Until Time 100
    16:50,                   !- Time 101
    684.060911422527,        !- Value Until Time 101
    17:00,                   !- Time 102
    667.842392585987,        !- Value Until Time 102
    17:10,                   !- Time 103
    651.623873749447,        !- Value Until Time 103
    17:20,                   !- Time 104
    635.405354912907,        !- Value Until Time 104
    17:30,                   !- Time 105
    619.186836076366,        !- Value Until Time 105
    17:40,                   !- Time 106
    597.306449906617,        !- Value Until Time 106
    17:50,                   !- Time 107
    569.76419640366,         !- Value Until Time 107
    18:00,                   !- Time 108
    542.221942900702,        !- Value Until Time 108
    18:10,                   !- Time 109
    514.679689397744,        !- Value Until Time 109
    18:20,                   !- Time 110
    487.137435894787,        !- Value Until Time 110
    18:30,                   !- Time 111
    459.595182391829,        !- Value Until Time 111
    18:40,                   !- Time 112
    421.335846646398,        !- Value Until Time 112
    18:50,                   !- Time 113
    372.359428658493,        !- Value Until Time 113
    19:00,                   !- Time 114
    323.383010670588,        !- Value Until Time 114
    19:10,                   !- Time 115
    274.406592682683,        !- Value Until Time 115
    19:20,                   !- Time 116
    225.430174694778,        !- Value Until Time 116
    19:30,                   !- Time 117
    176.453756706874,        !- Value Until Time 117
    19:40,                   !- Time 118
    139.301752070178,        !- Value Until Time 118
    19:50,                   !- Time 119
    113.974160784691,        !- Value Until Time 119
    20:00,                   !- Time 120
    88.646569499204,         !- Value Until Time 120
    20:10,                   !- Time 121
    63.3189782137171,        !- Value Until Time 121
    20:20,                   !- Time 122
    37.9913869282303,        !- Value Until Time 122
    20:30,                   !- Time 123
    12.6637956427434,        !- Value Until Time 123
    20:40,                   !- Time 124
    0,                       !- Value Until Time 124
    20:50,                   !- Time 125
    0,                       !- Value Until Time 125
    21:00,                   !- Time 126
    0,                       !- Value Until Time 126
    21:10,                   !- Time 127
    0,                       !- Value Until Time 127
    21:20,                   !- Time 128
    0,                       !- Value Until Time 128
    21:30,                   !- Time 129
    0,                       !- Value Until Time 129
    21:40,                   !- Time 130
    0,                       !- Value Until Time 130
    21:50,                   !- Time 131
    0,                       !- Value Until Time 131
    22:00,                   !- Time 132
    0,                       !- Value Until Time 132
    22:10,                   !- Time 133
    0,                       !- Value Until Time 133
    22:20,                   !- Time 134
    0,                       !- Value Until Time 134
    22:30,                   !- Time 135
    0,                       !- Value Until Time 135
    22:40,                   !- Time 136
    0,                       !- Value Until Time 136
    22:50,                   !- Time 137
    0,                       !- Value Until Time 137
    23:00,                   !- Time 138
    0,                       !- Value Until Time 138
    23:10,                   !- Time 139
    0,                       !- Value Until Time 139
    23:20,                   !- Time 140
    0,                       !- Value Until Time 140
    23:30,                   !- Time 141
    0,                       !- Value Until Time 141
    23:40,                   !- Time 142
    0,                       !- Value Until Time 142
    23:50,                   !- Time 143
    0,                       !- Value Until Time 143
    24:00,                   !- Time 144
    0;                       !- Value Until Time 144

  Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_June,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:20,                   !- Time 2
    0,                       !- Value Until Time 2
    00:30,                   !- Time 3
    0,                       !- Value Until Time 3
    00:40,                   !- Time 4
    0,                       !- Value Until Time 4
    00:50,                   !- Time 5
    0,                       !- Value Until Time 5
    01:00,                   !- Time 6
    0,                       !- Value Until Time 6
    01:10,                   !- Time 7
    0,                       !- Value Until Time 7
    01:20,                   !- Time 8
    0,                       !- Value Until Time 8
    01:30,                   !- Time 9
    0,                       !- Value Until Time 9
    01:40,                   !- Time 10
    0,                       !- Value Until Time 10
    01:50,                   !- Time 11
    0,                       !- Value Until Time 11
    02:00,                   !- Time 12
    0,                       !- Value Until Time 12
    02:10,                   !- Time 13
    0,                       !- Value Until Time 13
    02:20,                   !- Time 14
    0,                       !- Value Until Time 14
    02:30,                   !- Time 15
    0,                       !- Value Until Time 15
    02:40,                   !- Time 16
    0,                       !- Value Until Time 16
    02:50,                   !- Time 17
    0,                       !- Value Until Time 17
    03:00,                   !- Time 18
    0,                       !- Value Until Time 18
    03:10,                   !- Time 19
    0,                       !- Value Until Time 19
    03:20,                   !- Time 20
    0,                       !- Value Until Time 20
    03:30,                   !- Time 21
    0,                       !- Value Until Time 21
    03:40,                   !- Time 22
    0,                       !- Value Until Time 22
    03:50,                   !- Time 23
    0,                       !- Value Until Time 23
    04:00,                   !- Time 24
    0,                       !- Value Until Time 24
    04:10,                   !- Time 25
    0,                       !- Value Until Time 25
    04:20,                   !- Time 26
    0,                       !- Value Until Time 26
    04:30,                   !- Time 27
    0,                       !- Value Until Time 27
    04:40,                   !- Time 28
    1.85042700324754,        !- Value Until Time 28
    04:50,                   !- Time 29
    5.55128100974262,        !- Value Until Time 29
    05:00,                   !- Time 30
    9.2521350162377,         !- Value Until Time 30
    05:10,                   !- Time 31
    12.9529890227328,        !- Value Until Time 31
    05:20,                   !- Time 32
    16.6538430292279,        !- Value Until Time 32
    05:30,                   !- Time 33
    20.3546970357229,        !- Value Until Time 33
    05:40,                   !- Time 34
    49.3929396037002,        !- Value Until Time 34
    05:50,                   !- Time 35
    103.76857073316,         !- Value Until Time 35
    06:00,                   !- Time 36
    158.144201862619,        !- Value Until Time 36
    06:10,                   !- Time 37
    212.519832992079,        !- Value Until Time 37
    06:20,                   !- Time 38
    266.895464121538,        !- Value Until Time 38
    06:30,                   !- Time 39
    321.271095250998,        !- Value Until Time 39
    06:40,                   !- Time 40
    366.126655332941,        !- Value Until Time 40
    06:50,                   !- Time 41
    401.462144367369,        !- Value Until Time 41
    07:00,                   !- Time 42
    436.797633401796,        !- Value Until Time 42
    07:10,                   !- Time 43
    472.133122436224,        !- Value Until Time 43
    07:20,                   !- Time 44
    507.468611470652,        !- Value Until Time 44
    07:30,                   !- Time 45
    542.804100505079,        !- Value Until Time 45
    07:40,                   !- Time 46
    570.597489587505,        !- Value Until Time 46
    07:50,                   !- Time 47
    590.84877871793,         !- Value Until Time 47
    08:00,                   !- Time 48
    611.100067848354,        !- Value Until Time 48
    08:10,                   !- Time 49
    631.351356978779,        !- Value Until Time 49
    08:20,                   !- Time 50
    651.602646109203,        !- Value Until Time 50
    08:30,                   !- Time 51
    671.853935239628,        !- Value Until Time 51
    08:40,                   !- Time 52
    688.152743654232,        !- Value Until Time 52
    08:50,                   !- Time 53
    700.499071353016,        !- Value Until Time 53
    09:00,                   !- Time 54
    712.8453990518,          !- Value Until Time 54
    09:10,                   !- Time 55
    725.191726750584,        !- Value Until Time 55
    09:20,                   !- Time 56
    737.538054449368,        !- Value Until Time 56
    09:30,                   !- Time 57
    749.884382148151,        !- Value Until Time 57
    09:40,                   !- Time 58
    759.854786557456,        !- Value Until Time 58
    09:50,                   !- Time 59
    767.44926767728,         !- Value Until Time 59
    10:00,                   !- Time 60
    775.043748797105,        !- Value Until Time 60
    10:10,                   !- Time 61
    782.63822991693,         !- Value Until Time 61
    10:20,                   !- Time 62
    790.232711036755,        !- Value Until Time 62
    10:30,                   !- Time 63
    797.827192156579,        !- Value Until Time 63
    10:40,                   !- Time 64
    803.789619931173,        !- Value Until Time 64
    10:50,                   !- Time 65
    808.119994360535,        !- Value Until Time 65
    11:00,                   !- Time 66
    812.450368789897,        !- Value Until Time 66
    11:10,                   !- Time 67
    816.780743219259,        !- Value Until Time 67
    11:20,                   !- Time 68
    821.111117648621,        !- Value Until Time 68
    11:30,                   !- Time 69
    825.441492077983,        !- Value Until Time 69
    11:40,                   !- Time 70
    828.494983031743,        !- Value Until Time 70
    11:50,                   !- Time 71
    830.271590509903,        !- Value Until Time 71
    12:00,                   !- Time 72
    832.048197988062,        !- Value Until Time 72
    12:10,                   !- Time 73
    833.824805466222,        !- Value Until Time 73
    12:20,                   !- Time 74
    835.601412944382,        !- Value Until Time 74
    12:30,                   !- Time 75
    837.378020422541,        !- Value Until Time 75
    12:40,                   !- Time 76
    838.010316894875,        !- Value Until Time 76
    12:50,                   !- Time 77
    837.498302361382,        !- Value Until Time 77
    13:00,                   !- Time 78
    836.986287827889,        !- Value Until Time 78
    13:10,                   !- Time 79
    836.474273294395,        !- Value Until Time 79
    13:20,                   !- Time 80
    835.962258760902,        !- Value Until Time 80
    13:30,                   !- Time 81
    835.450244227409,        !- Value Until Time 81
    13:40,                   !- Time 82
    833.756445404803,        !- Value Until Time 82
    13:50,                   !- Time 83
    830.880862293083,        !- Value Until Time 83
    14:00,                   !- Time 84
    828.005279181363,        !- Value Until Time 84
    14:10,                   !- Time 85
    825.129696069644,        !- Value Until Time 85
    14:20,                   !- Time 86
    822.254112957924,        !- Value Until Time 86
    14:30,                   !- Time 87
    819.378529846204,        !- Value Until Time 87
    14:40,                   !- Time 88
    815.099423457272,        !- Value Until Time 88
    14:50,                   !- Time 89
    809.416793791126,        !- Value Until Time 89
    15:00,                   !- Time 90
    803.734164124981,        !- Value Until Time 90
    15:10,                   !- Time 91
    798.051534458836,        !- Value Until Time 91
    15:20,                   !- Time 92
    792.36890479269,         !- Value Until Time 92
    15:30,                   !- Time 93
    786.686275126545,        !- Value Until Time 93
    15:40,                   !- Time 94
    779.100414225708,        !- Value Until Time 94
    15:50,                   !- Time 95
    769.611322090179,        !- Value Until Time 95
    16:00,                   !- Time 96
    760.122229954651,        !- Value Until Time 96
    16:10,                   !- Time 97
    750.633137819122,        !- Value Until Time 97
    16:20,                   !- Time 98
    741.144045683594,        !- Value Until Time 98
    16:30,                   !- Time 99
    731.654953548065,        !- Value Until Time 99
    16:40,                   !- Time 100
    719.226326625004,        !- Value Until Time 100
    16:50,                   !- Time 101
    703.85816491441,         !- Value Until Time 101
    17:00,                   !- Time 102
    688.490003203815,        !- Value Until Time 102
    17:10,                   !- Time 103
    673.121841493221,        !- Value Until Time 103
    17:20,                   !- Time 104
    657.753679782627,        !- Value Until Time 104
    17:30,                   !- Time 105
    642.385518072033,        !- Value Until Time 105
    17:40,                   !- Time 106
    621.805196506564,        !- Value Until Time 106
    17:50,                   !- Time 107
    596.01271508622,         !- Value Until Time 107
    18:00,                   !- Time 108
    570.220233665876,        !- Value Until Time 108
    18:10,                   !- Time 109
    544.427752245532,        !- Value Until Time 109
    18:20,                   !- Time 110
    518.635270825188,        !- Value Until Time 110
    18:30,                   !- Time 111
    492.842789404844,        !- Value Until Time 111
    18:40,                   !- Time 112
    456.898363528271,        !- Value Until Time 112
    18:50,                   !- Time 113
    410.801993195471,        !- Value Until Time 113
    19:00,                   !- Time 114
    364.70562286267,         !- Value Until Time 114
    19:10,                   !- Time 115
    318.60925252987,         !- Value Until Time 115
    19:20,                   !- Time 116
    272.512882197069,        !- Value Until Time 116
    19:30,                   !- Time 117
    226.416511864269,        !- Value Until Time 117
    19:40,                   !- Time 118
    186.420966139713,        !- Value Until Time 118
    19:50,                   !- Time 119
    152.526245023401,        !- Value Until Time 119
    20:00,                   !- Time 120
    118.63152390709,         !- Value Until Time 120
    20:10,                   !- Time 121
    84.7368027907785,        !- Value Until Time 121
    20:20,                   !- Time 122
    50.8420816744671,        !- Value Until Time 122
    20:30,                   !- Time 123
    16.9473605581557,        !- Value Until Time 123
    20:40,                   !- Time 124
    0,                       !- Value Until Time 124
    20:50,                   !- Time 125
    0,                       !- Value Until Time 125
    21:00,                   !- Time 126
    0,                       !- Value Until Time 126
    21:10,                   !- Time 127
    0,                       !- Value Until Time 127
    21:20,                   !- Time 128
    0,                       !- Value Until Time 128
    21:30,                   !- Time 129
    0,                       !- Value Until Time 129
    21:40,                   !- Time 130
    0,                       !- Value Until Time 130
    21:50,                   !- Time 131
    0,                       !- Value Until Time 131
    22:00,                   !- Time 132
    0,                       !- Value Until Time 132
    22:10,                   !- Time 133
    0,                       !- Value Until Time 133
    22:20,                   !- Time 134
    0,                       !- Value Until Time 134
    22:30,                   !- Time 135
    0,                       !- Value Until Time 135
    22:40,                   !- Time 136
    0,                       !- Value Until Time 136
    22:50,                   !- Time 137
    0,                       !- Value Until Time 137
    23:00,                   !- Time 138
    0,                       !- Value Until Time 138
    23:10,                   !- Time 139
    0,                       !- Value Until Time 139
    23:20,                   !- Time 140
    0,                       !- Value Until Time 140
    23:30,                   !- Time 141
    0,                       !- Value Until Time 141
    23:40,                   !- Time 142
    0,                       !- Value Until Time 142
    23:50,                   !- Time 143
    0,                       !- Value Until Time 143
    24:00,                   !- Time 144
    0;                       !- Value Until Time 144

  Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_March,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:20,                   !- Time 2
    0,                       !- Value Until Time 2
    00:30,                   !- Time 3
    0,                       !- Value Until Time 3
    00:40,                   !- Time 4
    0,                       !- Value Until Time 4
    00:50,                   !- Time 5
    0,                       !- Value Until Time 5
    01:00,                   !- Time 6
    0,                       !- Value Until Time 6
    01:10,                   !- Time 7
    0,                       !- Value Until Time 7
    01:20,                   !- Time 8
    0,                       !- Value Until Time 8
    01:30,                   !- Time 9
    0,                       !- Value Until Time 9
    01:40,                   !- Time 10
    0,                       !- Value Until Time 10
    01:50,                   !- Time 11
    0,                       !- Value Until Time 11
    02:00,                   !- Time 12
    0,                       !- Value Until Time 12
    02:10,                   !- Time 13
    0,                       !- Value Until Time 13
    02:20,                   !- Time 14
    0,                       !- Value Until Time 14
    02:30,                   !- Time 15
    0,                       !- Value Until Time 15
    02:40,                   !- Time 16
    0,                       !- Value Until Time 16
    02:50,                   !- Time 17
    0,                       !- Value Until Time 17
    03:00,                   !- Time 18
    0,                       !- Value Until Time 18
    03:10,                   !- Time 19
    0,                       !- Value Until Time 19
    03:20,                   !- Time 20
    0,                       !- Value Until Time 20
    03:30,                   !- Time 21
    0,                       !- Value Until Time 21
    03:40,                   !- Time 22
    0,                       !- Value Until Time 22
    03:50,                   !- Time 23
    0,                       !- Value Until Time 23
    04:00,                   !- Time 24
    0,                       !- Value Until Time 24
    04:10,                   !- Time 25
    0,                       !- Value Until Time 25
    04:20,                   !- Time 26
    0,                       !- Value Until Time 26
    04:30,                   !- Time 27
    0,                       !- Value Until Time 27
    04:40,                   !- Time 28
    0,                       !- Value Until Time 28
    04:50,                   !- Time 29
    0,                       !- Value Until Time 29
    05:00,                   !- Time 30
    0,                       !- Value Until Time 30
    05:10,                   !- Time 31
    0,                       !- Value Until Time 31
    05:20,                   !- Time 32
    0,                       !- Value Until Time 32
    05:30,                   !- Time 33
    0,                       !- Value Until Time 33
    05:40,                   !- Time 34
    0,                       !- Value Until Time 34
    05:50,                   !- Time 35
    0,                       !- Value Until Time 35
    06:00,                   !- Time 36
    0,                       !- Value Until Time 36
    06:10,                   !- Time 37
    0,                       !- Value Until Time 37
    06:20,                   !- Time 38
    0,                       !- Value Until Time 38
    06:30,                   !- Time 39
    0,                       !- Value Until Time 39
    06:40,                   !- Time 40
    26.6525177405281,        !- Value Until Time 40
    06:50,                   !- Time 41
    79.9575532215843,        !- Value Until Time 41
    07:00,                   !- Time 42
    133.262588702641,        !- Value Until Time 42
    07:10,                   !- Time 43
    186.567624183697,        !- Value Until Time 43
    07:20,                   !- Time 44
    239.872659664753,        !- Value Until Time 44
    07:30,                   !- Time 45
    293.177695145809,        !- Value Until Time 45
    07:40,                   !- Time 46
    345.943471548298,        !- Value Until Time 46
    07:50,                   !- Time 47
    398.169988872219,        !- Value Until Time 47
    08:00,                   !- Time 48
    450.39650619614,         !- Value Until Time 48
    08:10,                   !- Time 49
    502.623023520062,        !- Value Until Time 49
    08:20,                   !- Time 50
    554.849540843983,        !- Value Until Time 50
    08:30,                   !- Time 51
    607.076058167904,        !- Value Until Time 51
    08:40,                   !- Time 52
    644.969770674379,        !- Value Until Time 52
    08:50,                   !- Time 53
    668.530678363407,        !- Value Until Time 53
    09:00,                   !- Time 54
    692.091586052436,        !- Value Until Time 54
    09:10,                   !- Time 55
    715.652493741464,        !- Value Until Time 55
    09:20,                   !- Time 56
    739.213401430492,        !- Value Until Time 56
    09:30,                   !- Time 57
    762.774309119521,        !- Value Until Time 57
    09:40,                   !- Time 58
    780.757955179803,        !- Value Until Time 58
    09:50,                   !- Time 59
    793.16433961134,         !- Value Until Time 59
    10:00,                   !- Time 60
    805.570724042876,        !- Value Until Time 60
    10:10,                   !- Time 61
    817.977108474412,        !- Value Until Time 61
    10:20,                   !- Time 62
    830.383492905949,        !- Value Until Time 62
    10:30,                   !- Time 63
    842.789877337485,        !- Value Until Time 63
    10:40,                   !- Time 64
    852.292403215866,        !- Value Until Time 64
    10:50,                   !- Time 65
    858.891070541092,        !- Value Until Time 65
    11:00,                   !- Time 66
    865.489737866318,        !- Value Until Time 66
    11:10,                   !- Time 67
    872.088405191544,        !- Value Until Time 67
    11:20,                   !- Time 68
    878.687072516769,        !- Value Until Time 68
    11:30,                   !- Time 69
    885.285739841995,        !- Value Until Time 69
    11:40,                   !- Time 70
    889.973229606883,        !- Value Until Time 70
    11:50,                   !- Time 71
    892.749541811432,        !- Value Until Time 71
    12:00,                   !- Time 72
    895.525854015981,        !- Value Until Time 72
    12:10,                   !- Time 73
    898.30216622053,         !- Value Until Time 73
    12:20,                   !- Time 74
    901.078478425079,        !- Value Until Time 74
    12:30,                   !- Time 75
    903.854790629628,        !- Value Until Time 75
    12:40,                   !- Time 76
    905.064180478106,        !- Value Until Time 76
    12:50,                   !- Time 77
    904.706647970512,        !- Value Until Time 77
    13:00,                   !- Time 78
    904.349115462919,        !- Value Until Time 78
    13:10,                   !- Time 79
    903.991582955325,        !- Value Until Time 79
    13:20,                   !- Time 80
    903.634050447731,        !- Value Until Time 80
    13:30,                   !- Time 81
    903.276517940137,        !- Value Until Time 81
    13:40,                   !- Time 82
    901.309952765195,        !- Value Until Time 82
    13:50,                   !- Time 83
    897.734354922905,        !- Value Until Time 83
    14:00,                   !- Time 84
    894.158757080615,        !- Value Until Time 84
    14:10,                   !- Time 85
    890.583159238324,        !- Value Until Time 85
    14:20,                   !- Time 86
    887.007561396034,        !- Value Until Time 86
    14:30,                   !- Time 87
    883.431963553744,        !- Value Until Time 87
    14:40,                   !- Time 88
    877.789574947108,        !- Value Until Time 88
    14:50,                   !- Time 89
    870.080395576126,        !- Value Until Time 89
    15:00,                   !- Time 90
    862.371216205144,        !- Value Until Time 90
    15:10,                   !- Time 91
    854.662036834162,        !- Value Until Time 91
    15:20,                   !- Time 92
    846.952857463181,        !- Value Until Time 92
    15:30,                   !- Time 93
    839.243678092199,        !- Value Until Time 93
    15:40,                   !- Time 94
    828.226536817076,        !- Value Until Time 94
    15:50,                   !- Time 95
    813.901433637814,        !- Value Until Time 95
    16:00,                   !- Time 96
    799.576330458551,        !- Value Until Time 96
    16:10,                   !- Time 97
    785.251227279288,        !- Value Until Time 97
    16:20,                   !- Time 98
    770.926124100025,        !- Value Until Time 98
    16:30,                   !- Time 99
    756.601020920762,        !- Value Until Time 99
    16:40,                   !- Time 100
    735.513414108997,        !- Value Until Time 100
    16:50,                   !- Time 101
    707.66330366473,         !- Value Until Time 101
    17:00,                   !- Time 102
    679.813193220463,        !- Value Until Time 102
    17:10,                   !- Time 103
    651.963082776196,        !- Value Until Time 103
    17:20,                   !- Time 104
    624.112972331928,        !- Value Until Time 104
    17:30,                   !- Time 105
    596.262861887661,        !- Value Until Time 105
    17:40,                   !- Time 106
    550.149713415739,        !- Value Until Time 106
    17:50,                   !- Time 107
    485.773526916163,        !- Value Until Time 107
    18:00,                   !- Time 108
    421.397340416587,        !- Value Until Time 108
    18:10,                   !- Time 109
    357.021153917012,        !- Value Until Time 109
    18:20,                   !- Time 110
    292.644967417436,        !- Value Until Time 110
    18:30,                   !- Time 111
    228.26878091786,         !- Value Until Time 111
    18:40,                   !- Time 112
    179.740630362399,        !- Value Until Time 112
    18:50,                   !- Time 113
    147.060515751054,        !- Value Until Time 113
    19:00,                   !- Time 114
    114.380401139709,        !- Value Until Time 114
    19:10,                   !- Time 115
    81.7002865283632,        !- Value Until Time 115
    19:20,                   !- Time 116
    49.0201719170179,        !- Value Until Time 116
    19:30,                   !- Time 117
    16.3400573056726,        !- Value Until Time 117
    19:40,                   !- Time 118
    0,                       !- Value Until Time 118
    19:50,                   !- Time 119
    0,                       !- Value Until Time 119
    20:00,                   !- Time 120
    0,                       !- Value Until Time 120
    20:10,                   !- Time 121
    0,                       !- Value Until Time 121
    20:20,                   !- Time 122
    0,                       !- Value Until Time 122
    20:30,                   !- Time 123
    0,                       !- Value Until Time 123
    20:40,                   !- Time 124
    0,                       !- Value Until Time 124
    20:50,                   !- Time 125
    0,                       !- Value Until Time 125
    21:00,                   !- Time 126
    0,                       !- Value Until Time 126
    21:10,                   !- Time 127
    0,                       !- Value Until Time 127
    21:20,                   !- Time 128
    0,                       !- Value Until Time 128
    21:30,                   !- Time 129
    0,                       !- Value Until Time 129
    21:40,                   !- Time 130
    0,                       !- Value Until Time 130
    21:50,                   !- Time 131
    0,                       !- Value Until Time 131
    22:00,                   !- Time 132
    0,                       !- Value Until Time 132
    22:10,                   !- Time 133
    0,                       !- Value Until Time 133
    22:20,                   !- Time 134
    0,                       !- Value Until Time 134
    22:30,                   !- Time 135
    0,                       !- Value Until Time 135
    22:40,                   !- Time 136
    0,                       !- Value Until Time 136
    22:50,                   !- Time 137
    0,                       !- Value Until Time 137
    23:00,                   !- Time 138
    0,                       !- Value Until Time 138
    23:10,                   !- Time 139
    0,                       !- Value Until Time 139
    23:20,                   !- Time 140
    0,                       !- Value Until Time 140
    23:30,                   !- Time 141
    0,                       !- Value Until Time 141
    23:40,                   !- Time 142
    0,                       !- Value Until Time 142
    23:50,                   !- Time 143
    0,                       !- Value Until Time 143
    24:00,                   !- Time 144
    0;                       !- Value Until Time 144

  Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_May,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:20,                   !- Time 2
    0,                       !- Value Until Time 2
    00:30,                   !- Time 3
    0,                       !- Value Until Time 3
    00:40,                   !- Time 4
    0,                       !- Value Until Time 4
    00:50,                   !- Time 5
    0,                       !- Value Until Time 5
    01:00,                   !- Time 6
    0,                       !- Value Until Time 6
    01:10,                   !- Time 7
    0,                       !- Value Until Time 7
    01:20,                   !- Time 8
    0,                       !- Value Until Time 8
    01:30,                   !- Time 9
    0,                       !- Value Until Time 9
    01:40,                   !- Time 10
    0,                       !- Value Until Time 10
    01:50,                   !- Time 11
    0,                       !- Value Until Time 11
    02:00,                   !- Time 12
    0,                       !- Value Until Time 12
    02:10,                   !- Time 13
    0,                       !- Value Until Time 13
    02:20,                   !- Time 14
    0,                       !- Value Until Time 14
    02:30,                   !- Time 15
    0,                       !- Value Until Time 15
    02:40,                   !- Time 16
    0,                       !- Value Until Time 16
    02:50,                   !- Time 17
    0,                       !- Value Until Time 17
    03:00,                   !- Time 18
    0,                       !- Value Until Time 18
    03:10,                   !- Time 19
    0,                       !- Value Until Time 19
    03:20,                   !- Time 20
    0,                       !- Value Until Time 20
    03:30,                   !- Time 21
    0,                       !- Value Until Time 21
    03:40,                   !- Time 22
    0,                       !- Value Until Time 22
    03:50,                   !- Time 23
    0,                       !- Value Until Time 23
    04:00,                   !- Time 24
    0,                       !- Value Until Time 24
    04:10,                   !- Time 25
    0,                       !- Value Until Time 25
    04:20,                   !- Time 26
    0,                       !- Value Until Time 26
    04:30,                   !- Time 27
    0,                       !- Value Until Time 27
    04:40,                   !- Time 28
    0,                       !- Value Until Time 28
    04:50,                   !- Time 29
    0,                       !- Value Until Time 29
    05:00,                   !- Time 30
    0,                       !- Value Until Time 30
    05:10,                   !- Time 31
    0,                       !- Value Until Time 31
    05:20,                   !- Time 32
    0,                       !- Value Until Time 32
    05:30,                   !- Time 33
    0,                       !- Value Until Time 33
    05:40,                   !- Time 34
    26.4763387558085,        !- Value Until Time 34
    05:50,                   !- Time 35
    79.4290162674255,        !- Value Until Time 35
    06:00,                   !- Time 36
    132.381693779043,        !- Value Until Time 36
    06:10,                   !- Time 37
    185.33437129066,         !- Value Until Time 37
    06:20,                   !- Time 38
    238.287048802277,        !- Value Until Time 38
    06:30,                   !- Time 39
    291.239726313894,        !- Value Until Time 39
    06:40,                   !- Time 40
    337.242040390377,        !- Value Until Time 40
    06:50,                   !- Time 41
    376.293991031727,        !- Value Until Time 41
    07:00,                   !- Time 42
    415.345941673077,        !- Value Until Time 42
    07:10,                   !- Time 43
    454.397892314426,        !- Value Until Time 43
    07:20,                   !- Time 44
    493.449842955776,        !- Value Until Time 44
    07:30,                   !- Time 45
    532.501793597126,        !- Value Until Time 45
    07:40,                   !- Time 46
    562.923440918196,        !- Value Until Time 46
    07:50,                   !- Time 47
    584.714784918987,        !- Value Until Time 47
    08:00,                   !- Time 48
    606.506128919778,        !- Value Until Time 48
    08:10,                   !- Time 49
    628.297472920569,        !- Value Until Time 49
    08:20,                   !- Time 50
    650.08881692136,         !- Value Until Time 50
    08:30,                   !- Time 51
    671.880160922151,        !- Value Until Time 51
    08:40,                   !- Time 52
    689.287824728048,        !- Value Until Time 52
    08:50,                   !- Time 53
    702.31180833905,         !- Value Until Time 53
    09:00,                   !- Time 54
    715.335791950053,        !- Value Until Time 54
    09:10,                   !- Time 55
    728.359775561055,        !- Value Until Time 55
    09:20,                   !- Time 56
    741.383759172058,        !- Value Until Time 56
    09:30,                   !- Time 57
    754.407742783061,        !- Value Until Time 57
    09:40,                   !- Time 58
    764.860735049965,        !- Value Until Time 58
    09:50,                   !- Time 59
    772.742735972771,        !- Value Until Time 59
    10:00,                   !- Time 60
    780.624736895576,        !- Value Until Time 60
    10:10,                   !- Time 61
    788.506737818382,        !- Value Until Time 61
    10:20,                   !- Time 62
    796.388738741188,        !- Value Until Time 62
    10:30,                   !- Time 63
    804.270739663994,        !- Value Until Time 63
    10:40,                   !- Time 64
    810.411833410637,        !- Value Until Time 64
    10:50,                   !- Time 65
    814.812019981117,        !- Value Until Time 65
    11:00,                   !- Time 66
    819.212206551598,        !- Value Until Time 66
    11:10,                   !- Time 67
    823.612393122078,        !- Value Until Time 67
    11:20,                   !- Time 68
    828.012579692558,        !- Value Until Time 68
    11:30,                   !- Time 69
    832.412766263039,        !- Value Until Time 69
    11:40,                   !- Time 70
    835.457400332888,        !- Value Until Time 70
    11:50,                   !- Time 71
    837.146481902107,        !- Value Until Time 71
    12:00,                   !- Time 72
    838.835563471326,        !- Value Until Time 72
    12:10,                   !- Time 73
    840.524645040545,        !- Value Until Time 73
    12:20,                   !- Time 74
    842.213726609764,        !- Value Until Time 74
    12:30,                   !- Time 75
    843.902808178983,        !- Value Until Time 75
    12:40,                   !- Time 76
    844.370698743716,        !- Value Until Time 76
    12:50,                   !- Time 77
    843.617398303963,        !- Value Until Time 77
    13:00,                   !- Time 78
    842.864097864209,        !- Value Until Time 78
    13:10,                   !- Time 79
    842.110797424456,        !- Value Until Time 79
    13:20,                   !- Time 80
    841.357496984703,        !- Value Until Time 80
    13:30,                   !- Time 81
    840.60419654495,         !- Value Until Time 81
    13:40,                   !- Time 82
    838.570667230509,        !- Value Until Time 82
    13:50,                   !- Time 83
    835.256909041382,        !- Value Until Time 83
    14:00,                   !- Time 84
    831.943150852254,        !- Value Until Time 84
    14:10,                   !- Time 85
    828.629392663127,        !- Value Until Time 85
    14:20,                   !- Time 86
    825.315634473999,        !- Value Until Time 86
    14:30,                   !- Time 87
    822.001876284871,        !- Value Until Time 87
    14:40,                   !- Time 88
    817.130854877561,        !- Value Until Time 88
    14:50,                   !- Time 89
    810.702570252068,        !- Value Until Time 89
    15:00,                   !- Time 90
    804.274285626574,        !- Value Until Time 90
    15:10,                   !- Time 91
    797.846001001081,        !- Value Until Time 91
    15:20,                   !- Time 92
    791.417716375587,        !- Value Until Time 92
    15:30,                   !- Time 93
    784.989431750094,        !- Value Until Time 93
    15:40,                   !- Time 94
    776.379409410365,        !- Value Until Time 94
    15:50,                   !- Time 95
    765.5876493564,          !- Value Until Time 95
    16:00,                   !- Time 96
    754.795889302434,        !- Value Until Time 96
    16:10,                   !- Time 97
    744.004129248469,        !- Value Until Time 97
    16:20,                   !- Time 98
    733.212369194504,        !- Value Until Time 98
    16:30,                   !- Time 99
    722.420609140538,        !- Value Until Time 99
    16:40,                   !- Time 100
    708.110776865737,        !- Value Until Time 100
    16:50,                   !- Time 101
    690.282872370098,        !- Value Until Time 101
    17:00,                   !- Time 102
    672.454967874459,        !- Value Until Time 102
    17:10,                   !- Time 103
    654.627063378821,        !- Value Until Time 103
    17:20,                   !- Time 104
    636.799158883182,        !- Value Until Time 104
    17:30,                   !- Time 105
    618.971254387544,        !- Value Until Time 105
    17:40,                   !- Time 106
    594.553647754878,        !- Value Until Time 106
    17:50,                   !- Time 107
    563.546338985184,        !- Value Until Time 107
    18:00,                   !- Time 108
    532.53903021549,         !- Value Until Time 108
    18:10,                   !- Time 109
    501.531721445796,        !- Value Until Time 109
    18:20,                   !- Time 110
    470.524412676102,        !- Value Until Time 110
    18:30,                   !- Time 111
    439.517103906408,        !- Value Until Time 111
    18:40,                   !- Time 112
    396.468865470798,        !- Value Until Time 112
    18:50,                   !- Time 113
    341.379697369274,        !- Value Until Time 113
    19:00,                   !- Time 114
    286.29052926775,         !- Value Until Time 114
    19:10,                   !- Time 115
    231.201361166225,        !- Value Until Time 115
    19:20,                   !- Time 116
    176.112193064701,        !- Value Until Time 116
    19:30,                   !- Time 117
    121.023024963177,        !- Value Until Time 117
    19:40,                   !- Time 118
    85.68857083638,          !- Value Until Time 118
    19:50,                   !- Time 119
    70.1088306843109,        !- Value Until Time 119
    20:00,                   !- Time 120
    54.5290905322418,        !- Value Until Time 120
    20:10,                   !- Time 121
    38.9493503801727,        !- Value Until Time 121
    20:20,                   !- Time 122
    23.3696102281036,        !- Value Until Time 122
    20:30,                   !- Time 123
    7.78987007603455,        !- Value Until Time 123
    20:40,                   !- Time 124
    0,                       !- Value Until Time 124
    20:50,                   !- Time 125
    0,                       !- Value Until Time 125
    21:00,                   !- Time 126
    0,                       !- Value Until Time 126
    21:10,                   !- Time 127
    0,                       !- Value Until Time 127
    21:20,                   !- Time 128
    0,                       !- Value Until Time 128
    21:30,                   !- Time 129
    0,                       !- Value Until Time 129
    21:40,                   !- Time 130
    0,                       !- Value Until Time 130
    21:50,                   !- Time 131
    0,                       !- Value Until Time 131
    22:00,                   !- Time 132
    0,                       !- Value Until Time 132
    22:10,                   !- Time 133
    0,                       !- Value Until Time 133
    22:20,                   !- Time 134
    0,                       !- Value Until Time 134
    22:30,                   !- Time 135
    0,                       !- Value Until Time 135
    22:40,                   !- Time 136
    0,                       !- Value Until Time 136
    22:50,                   !- Time 137
    0,                       !- Value Until Time 137
    23:00,                   !- Time 138
    0,                       !- Value Until Time 138
    23:10,                   !- Time 139
    0,                       !- Value Until Time 139
    23:20,                   !- Time 140
    0,                       !- Value Until Time 140
    23:30,                   !- Time 141
    0,                       !- Value Until Time 141
    23:40,                   !- Time 142
    0,                       !- Value Until Time 142
    23:50,                   !- Time 143
    0,                       !- Value Until Time 143
    24:00,                   !- Time 144
    0;                       !- Value Until Time 144

  Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_November,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:20,                   !- Time 2
    0,                       !- Value Until Time 2
    00:30,                   !- Time 3
    0,                       !- Value Until Time 3
    00:40,                   !- Time 4
    0,                       !- Value Until Time 4
    00:50,                   !- Time 5
    0,                       !- Value Until Time 5
    01:00,                   !- Time 6
    0,                       !- Value Until Time 6
    01:10,                   !- Time 7
    0,                       !- Value Until Time 7
    01:20,                   !- Time 8
    0,                       !- Value Until Time 8
    01:30,                   !- Time 9
    0,                       !- Value Until Time 9
    01:40,                   !- Time 10
    0,                       !- Value Until Time 10
    01:50,                   !- Time 11
    0,                       !- Value Until Time 11
    02:00,                   !- Time 12
    0,                       !- Value Until Time 12
    02:10,                   !- Time 13
    0,                       !- Value Until Time 13
    02:20,                   !- Time 14
    0,                       !- Value Until Time 14
    02:30,                   !- Time 15
    0,                       !- Value Until Time 15
    02:40,                   !- Time 16
    0,                       !- Value Until Time 16
    02:50,                   !- Time 17
    0,                       !- Value Until Time 17
    03:00,                   !- Time 18
    0,                       !- Value Until Time 18
    03:10,                   !- Time 19
    0,                       !- Value Until Time 19
    03:20,                   !- Time 20
    0,                       !- Value Until Time 20
    03:30,                   !- Time 21
    0,                       !- Value Until Time 21
    03:40,                   !- Time 22
    0,                       !- Value Until Time 22
    03:50,                   !- Time 23
    0,                       !- Value Until Time 23
    04:00,                   !- Time 24
    0,                       !- Value Until Time 24
    04:10,                   !- Time 25
    0,                       !- Value Until Time 25
    04:20,                   !- Time 26
    0,                       !- Value Until Time 26
    04:30,                   !- Time 27
    0,                       !- Value Until Time 27
    04:40,                   !- Time 28
    0,                       !- Value Until Time 28
    04:50,                   !- Time 29
    0,                       !- Value Until Time 29
    05:00,                   !- Time 30
    0,                       !- Value Until Time 30
    05:10,                   !- Time 31
    0,                       !- Value Until Time 31
    05:20,                   !- Time 32
    0,                       !- Value Until Time 32
    05:30,                   !- Time 33
    0,                       !- Value Until Time 33
    05:40,                   !- Time 34
    0,                       !- Value Until Time 34
    05:50,                   !- Time 35
    0,                       !- Value Until Time 35
    06:00,                   !- Time 36
    0,                       !- Value Until Time 36
    06:10,                   !- Time 37
    0,                       !- Value Until Time 37
    06:20,                   !- Time 38
    0,                       !- Value Until Time 38
    06:30,                   !- Time 39
    0,                       !- Value Until Time 39
    06:40,                   !- Time 40
    0,                       !- Value Until Time 40
    06:50,                   !- Time 41
    0,                       !- Value Until Time 41
    07:00,                   !- Time 42
    0,                       !- Value Until Time 42
    07:10,                   !- Time 43
    0,                       !- Value Until Time 43
    07:20,                   !- Time 44
    0,                       !- Value Until Time 44
    07:30,                   !- Time 45
    0,                       !- Value Until Time 45
    07:40,                   !- Time 46
    34.5346430127004,        !- Value Until Time 46
    07:50,                   !- Time 47
    103.603929038101,        !- Value Until Time 47
    08:00,                   !- Time 48
    172.673215063502,        !- Value Until Time 48
    08:10,                   !- Time 49
    241.742501088903,        !- Value Until Time 49
    08:20,                   !- Time 50
    310.811787114304,        !- Value Until Time 50
    08:30,                   !- Time 51
    379.881073139704,        !- Value Until Time 51
    08:40,                   !- Time 52
    434.992993164029,        !- Value Until Time 52
    08:50,                   !- Time 53
    476.147547187279,        !- Value Until Time 53
    09:00,                   !- Time 54
    517.302101210528,        !- Value Until Time 54
    09:10,                   !- Time 55
    558.456655233777,        !- Value Until Time 55
    09:20,                   !- Time 56
    599.611209257027,        !- Value Until Time 56
    09:30,                   !- Time 57
    640.765763280276,        !- Value Until Time 57
    09:40,                   !- Time 58
    670.452794656728,        !- Value Until Time 58
    09:50,                   !- Time 59
    688.672303386383,        !- Value Until Time 59
    10:00,                   !- Time 60
    706.891812116038,        !- Value Until Time 60
    10:10,                   !- Time 61
    725.111320845693,        !- Value Until Time 61
    10:20,                   !- Time 62
    743.330829575348,        !- Value Until Time 62
    10:30,                   !- Time 63
    761.550338305003,        !- Value Until Time 63
    10:40,                   !- Time 64
    774.894373117772,        !- Value Until Time 64
    10:50,                   !- Time 65
    783.362934013657,        !- Value Until Time 65
    11:00,                   !- Time 66
    791.831494909541,        !- Value Until Time 66
    11:10,                   !- Time 67
    800.300055805425,        !- Value Until Time 67
    11:20,                   !- Time 68
    808.768616701309,        !- Value Until Time 68
    11:30,                   !- Time 69
    817.237177597193,        !- Value Until Time 69
    11:40,                   !- Time 70
    822.761827410098,        !- Value Until Time 70
    11:50,                   !- Time 71
    825.342566140022,        !- Value Until Time 71
    12:00,                   !- Time 72
    827.923304869947,        !- Value Until Time 72
    12:10,                   !- Time 73
    830.504043599871,        !- Value Until Time 73
    12:20,                   !- Time 74
    833.084782329796,        !- Value Until Time 74
    12:30,                   !- Time 75
    835.66552105972,         !- Value Until Time 75
    12:40,                   !- Time 76
    835.774178338427,        !- Value Until Time 76
    12:50,                   !- Time 77
    833.410754165916,        !- Value Until Time 77
    13:00,                   !- Time 78
    831.047329993406,        !- Value Until Time 78
    13:10,                   !- Time 79
    828.683905820895,        !- Value Until Time 79
    13:20,                   !- Time 80
    826.320481648384,        !- Value Until Time 80
    13:30,                   !- Time 81
    823.957057475873,        !- Value Until Time 81
    13:40,                   !- Time 82
    818.691387280702,        !- Value Until Time 82
    13:50,                   !- Time 83
    810.52347106287,         !- Value Until Time 83
    14:00,                   !- Time 84
    802.355554845038,        !- Value Until Time 84
    14:10,                   !- Time 85
    794.187638627206,        !- Value Until Time 85
    14:20,                   !- Time 86
    786.019722409374,        !- Value Until Time 86
    14:30,                   !- Time 87
    777.851806191542,        !- Value Until Time 87
    14:40,                   !- Time 88
    764.944975728868,        !- Value Until Time 88
    14:50,                   !- Time 89
    747.299231021351,        !- Value Until Time 89
    15:00,                   !- Time 90
    729.653486313834,        !- Value Until Time 90
    15:10,                   !- Time 91
    712.007741606317,        !- Value Until Time 91
    15:20,                   !- Time 92
    694.3619968988,          !- Value Until Time 92
    15:30,                   !- Time 93
    676.716252191283,        !- Value Until Time 93
    15:40,                   !- Time 94
    648.099207000915,        !- Value Until Time 94
    15:50,                   !- Time 95
    608.510861327698,        !- Value Until Time 95
    16:00,                   !- Time 96
    568.92251565448,         !- Value Until Time 96
    16:10,                   !- Time 97
    529.334169981262,        !- Value Until Time 97
    16:20,                   !- Time 98
    489.745824308044,        !- Value Until Time 98
    16:30,                   !- Time 99
    450.157478634827,        !- Value Until Time 99
    16:40,                   !- Time 100
    394.4996969817,          !- Value Until Time 100
    16:50,                   !- Time 101
    322.772479348663,        !- Value Until Time 101
    17:00,                   !- Time 102
    251.045261715627,        !- Value Until Time 102
    17:10,                   !- Time 103
    179.318044082591,        !- Value Until Time 103
    17:20,                   !- Time 104
    107.590826449554,        !- Value Until Time 104
    17:30,                   !- Time 105
    35.8636088165181,        !- Value Until Time 105
    17:40,                   !- Time 106
    0,                       !- Value Until Time 106
    17:50,                   !- Time 107
    0,                       !- Value Until Time 107
    18:00,                   !- Time 108
    0,                       !- Value Until Time 108
    18:10,                   !- Time 109
    0,                       !- Value Until Time 109
    18:20,                   !- Time 110
    0,                       !- Value Until Time 110
    18:30,                   !- Time 111
    0,                       !- Value Until Time 111
    18:40,                   !- Time 112
    0,                       !- Value Until Time 112
    18:50,                   !- Time 113
    0,                       !- Value Until Time 113
    19:00,                   !- Time 114
    0,                       !- Value Until Time 114
    19:10,                   !- Time 115
    0,                       !- Value Until Time 115
    19:20,                   !- Time 116
    0,                       !- Value Until Time 116
    19:30,                   !- Time 117
    0,                       !- Value Until Time 117
    19:40,                   !- Time 118
    0,                       !- Value Until Time 118
    19:50,                   !- Time 119
    0,                       !- Value Until Time 119
    20:00,                   !- Time 120
    0,                       !- Value Until Time 120
    20:10,                   !- Time 121
    0,                       !- Value Until Time 121
    20:20,                   !- Time 122
    0,                       !- Value Until Time 122
    20:30,                   !- Time 123
    0,                       !- Value Until Time 123
    20:40,                   !- Time 124
    0,                       !- Value Until Time 124
    20:50,                   !- Time 125
    0,                       !- Value Until Time 125
    21:00,                   !- Time 126
    0,                       !- Value Until Time 126
    21:10,                   !- Time 127
    0,                       !- Value Until Time 127
    21:20,                   !- Time 128
    0,                       !- Value Until Time 128
    21:30,                   !- Time 129
    0,                       !- Value Until Time 129
    21:40,                   !- Time 130
    0,                       !- Value Until Time 130
    21:50,                   !- Time 131
    0,                       !- Value Until Time 131
    22:00,                   !- Time 132
    0,                       !- Value Until Time 132
    22:10,                   !- Time 133
    0,                       !- Value Until Time 133
    22:20,                   !- Time 134
    0,                       !- Value Until Time 134
    22:30,                   !- Time 135
    0,                       !- Value Until Time 135
    22:40,                   !- Time 136
    0,                       !- Value Until Time 136
    22:50,                   !- Time 137
    0,                       !- Value Until Time 137
    23:00,                   !- Time 138
    0,                       !- Value Until Time 138
    23:10,                   !- Time 139
    0,                       !- Value Until Time 139
    23:20,                   !- Time 140
    0,                       !- Value Until Time 140
    23:30,                   !- Time 141
    0,                       !- Value Until Time 141
    23:40,                   !- Time 142
    0,                       !- Value Until Time 142
    23:50,                   !- Time 143
    0,                       !- Value Until Time 143
    24:00,                   !- Time 144
    0;                       !- Value Until Time 144

  Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_October,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:20,                   !- Time 2
    0,                       !- Value Until Time 2
    00:30,                   !- Time 3
    0,                       !- Value Until Time 3
    00:40,                   !- Time 4
    0,                       !- Value Until Time 4
    00:50,                   !- Time 5
    0,                       !- Value Until Time 5
    01:00,                   !- Time 6
    0,                       !- Value Until Time 6
    01:10,                   !- Time 7
    0,                       !- Value Until Time 7
    01:20,                   !- Time 8
    0,                       !- Value Until Time 8
    01:30,                   !- Time 9
    0,                       !- Value Until Time 9
    01:40,                   !- Time 10
    0,                       !- Value Until Time 10
    01:50,                   !- Time 11
    0,                       !- Value Until Time 11
    02:00,                   !- Time 12
    0,                       !- Value Until Time 12
    02:10,                   !- Time 13
    0,                       !- Value Until Time 13
    02:20,                   !- Time 14
    0,                       !- Value Until Time 14
    02:30,                   !- Time 15
    0,                       !- Value Until Time 15
    02:40,                   !- Time 16
    0,                       !- Value Until Time 16
    02:50,                   !- Time 17
    0,                       !- Value Until Time 17
    03:00,                   !- Time 18
    0,                       !- Value Until Time 18
    03:10,                   !- Time 19
    0,                       !- Value Until Time 19
    03:20,                   !- Time 20
    0,                       !- Value Until Time 20
    03:30,                   !- Time 21
    0,                       !- Value Until Time 21
    03:40,                   !- Time 22
    0,                       !- Value Until Time 22
    03:50,                   !- Time 23
    0,                       !- Value Until Time 23
    04:00,                   !- Time 24
    0,                       !- Value Until Time 24
    04:10,                   !- Time 25
    0,                       !- Value Until Time 25
    04:20,                   !- Time 26
    0,                       !- Value Until Time 26
    04:30,                   !- Time 27
    0,                       !- Value Until Time 27
    04:40,                   !- Time 28
    0,                       !- Value Until Time 28
    04:50,                   !- Time 29
    0,                       !- Value Until Time 29
    05:00,                   !- Time 30
    0,                       !- Value Until Time 30
    05:10,                   !- Time 31
    0,                       !- Value Until Time 31
    05:20,                   !- Time 32
    0,                       !- Value Until Time 32
    05:30,                   !- Time 33
    0,                       !- Value Until Time 33
    05:40,                   !- Time 34
    0,                       !- Value Until Time 34
    05:50,                   !- Time 35
    0,                       !- Value Until Time 35
    06:00,                   !- Time 36
    0,                       !- Value Until Time 36
    06:10,                   !- Time 37
    0,                       !- Value Until Time 37
    06:20,                   !- Time 38
    0,                       !- Value Until Time 38
    06:30,                   !- Time 39
    0,                       !- Value Until Time 39
    06:40,                   !- Time 40
    14.9443519934702,        !- Value Until Time 40
    06:50,                   !- Time 41
    44.8330559804106,        !- Value Until Time 41
    07:00,                   !- Time 42
    74.721759967351,         !- Value Until Time 42
    07:10,                   !- Time 43
    104.610463954291,        !- Value Until Time 43
    07:20,                   !- Time 44
    134.499167941232,        !- Value Until Time 44
    07:30,                   !- Time 45
    164.387871928172,        !- Value Until Time 45
    07:40,                   !- Time 46
    210.185976265964,        !- Value Until Time 46
    07:50,                   !- Time 47
    271.893480954606,        !- Value Until Time 47
    08:00,                   !- Time 48
    333.600985643249,        !- Value Until Time 48
    08:10,                   !- Time 49
    395.308490331891,        !- Value Until Time 49
    08:20,                   !- Time 50
    457.015995020534,        !- Value Until Time 50
    08:30,                   !- Time 51
    518.723499709176,        !- Value Until Time 51
    08:40,                   !- Time 52
    562.915446457311,        !- Value Until Time 52
    08:50,                   !- Time 53
    589.591835264938,        !- Value Until Time 53
    09:00,                   !- Time 54
    616.268224072566,        !- Value Until Time 54
    09:10,                   !- Time 55
    642.944612880193,        !- Value Until Time 55
    09:20,                   !- Time 56
    669.62100168782,         !- Value Until Time 56
    09:30,                   !- Time 57
    696.297390495448,        !- Value Until Time 57
    09:40,                   !- Time 58
    716.287786632403,        !- Value Until Time 58
    09:50,                   !- Time 59
    729.592190098686,        !- Value Until Time 59
    10:00,                   !- Time 60
    742.896593564969,        !- Value Until Time 60
    10:10,                   !- Time 61
    756.200997031253,        !- Value Until Time 61
    10:20,                   !- Time 62
    769.505400497536,        !- Value Until Time 62
    10:30,                   !- Time 63
    782.809803963819,        !- Value Until Time 63
    10:40,                   !- Time 64
    792.718611312734,        !- Value Until Time 64
    10:50,                   !- Time 65
    799.231822544281,        !- Value Until Time 65
    11:00,                   !- Time 66
    805.745033775828,        !- Value Until Time 66
    11:10,                   !- Time 67
    812.258245007375,        !- Value Until Time 67
    11:20,                   !- Time 68
    818.771456238922,        !- Value Until Time 68
    11:30,                   !- Time 69
    825.284667470469,        !- Value Until Time 69
    11:40,                   !- Time 70
    829.522806760043,        !- Value Until Time 70
    11:50,                   !- Time 71
    831.485874107643,        !- Value Until Time 71
    12:00,                   !- Time 72
    833.448941455243,        !- Value Until Time 72
    12:10,                   !- Time 73
    835.412008802844,        !- Value Until Time 73
    12:20,                   !- Time 74
    837.375076150444,        !- Value Until Time 74
    12:30,                   !- Time 75
    839.338143498044,        !- Value Until Time 75
    12:40,                   !- Time 76
    839.311131606623,        !- Value Until Time 76
    12:50,                   !- Time 77
    837.294040476181,        !- Value Until Time 77
    13:00,                   !- Time 78
    835.276949345739,        !- Value Until Time 78
    13:10,                   !- Time 79
    833.259858215296,        !- Value Until Time 79
    13:20,                   !- Time 80
    831.242767084854,        !- Value Until Time 80
    13:30,                   !- Time 81
    829.225675954412,        !- Value Until Time 81
    13:40,                   !- Time 82
    824.925341925236,        !- Value Until Time 82
    13:50,                   !- Time 83
    818.341764997326,        !- Value Until Time 83
    14:00,                   !- Time 84
    811.758188069416,        !- Value Until Time 84
    14:10,                   !- Time 85
    805.174611141506,        !- Value Until Time 85
    14:20,                   !- Time 86
    798.591034213596,        !- Value Until Time 86
    14:30,                   !- Time 87
    792.007457285687,        !- Value Until Time 87
    14:40,                   !- Time 88
    782.004064192829,        !- Value Until Time 88
    14:50,                   !- Time 89
    768.580854935024,        !- Value Until Time 89
    15:00,                   !- Time 90
    755.157645677219,        !- Value Until Time 90
    15:10,                   !- Time 91
    741.734436419414,        !- Value Until Time 91
    15:20,                   !- Time 92
    728.31122716161,         !- Value Until Time 92
    15:30,                   !- Time 93
    714.888017903805,        !- Value Until Time 93
    15:40,                   !- Time 94
    694.70434674987,         !- Value Until Time 94
    15:50,                   !- Time 95
    667.760213699806,        !- Value Until Time 95
    16:00,                   !- Time 96
    640.816080649742,        !- Value Until Time 96
    16:10,                   !- Time 97
    613.871947599678,        !- Value Until Time 97
    16:20,                   !- Time 98
    586.927814549614,        !- Value Until Time 98
    16:30,                   !- Time 99
    559.98368149955,         !- Value Until Time 99
    16:40,                   !- Time 100
    515.315840700439,        !- Value Until Time 100
    16:50,                   !- Time 101
    452.924292152283,        !- Value Until Time 101
    17:00,                   !- Time 102
    390.532743604126,        !- Value Until Time 102
    17:10,                   !- Time 103
    328.141195055969,        !- Value Until Time 103
    17:20,                   !- Time 104
    265.749646507812,        !- Value Until Time 104
    17:30,                   !- Time 105
    203.358097959656,        !- Value Until Time 105
    17:40,                   !- Time 106
    157.815463378446,        !- Value Until Time 106
    17:50,                   !- Time 107
    129.121742764183,        !- Value Until Time 107
    18:00,                   !- Time 108
    100.42802214992,         !- Value Until Time 108
    18:10,                   !- Time 109
    71.7343015356572,        !- Value Until Time 109
    18:20,                   !- Time 110
    43.0405809213943,        !- Value Until Time 110
    18:30,                   !- Time 111
    14.3468603071314,        !- Value Until Time 111
    18:40,                   !- Time 112
    0,                       !- Value Until Time 112
    18:50,                   !- Time 113
    0,                       !- Value Until Time 113
    19:00,                   !- Time 114
    0,                       !- Value Until Time 114
    19:10,                   !- Time 115
    0,                       !- Value Until Time 115
    19:20,                   !- Time 116
    0,                       !- Value Until Time 116
    19:30,                   !- Time 117
    0,                       !- Value Until Time 117
    19:40,                   !- Time 118
    0,                       !- Value Until Time 118
    19:50,                   !- Time 119
    0,                       !- Value Until Time 119
    20:00,                   !- Time 120
    0,                       !- Value Until Time 120
    20:10,                   !- Time 121
    0,                       !- Value Until Time 121
    20:20,                   !- Time 122
    0,                       !- Value Until Time 122
    20:30,                   !- Time 123
    0,                       !- Value Until Time 123
    20:40,                   !- Time 124
    0,                       !- Value Until Time 124
    20:50,                   !- Time 125
    0,                       !- Value Until Time 125
    21:00,                   !- Time 126
    0,                       !- Value Until Time 126
    21:10,                   !- Time 127
    0,                       !- Value Until Time 127
    21:20,                   !- Time 128
    0,                       !- Value Until Time 128
    21:30,                   !- Time 129
    0,                       !- Value Until Time 129
    21:40,                   !- Time 130
    0,                       !- Value Until Time 130
    21:50,                   !- Time 131
    0,                       !- Value Until Time 131
    22:00,                   !- Time 132
    0,                       !- Value Until Time 132
    22:10,                   !- Time 133
    0,                       !- Value Until Time 133
    22:20,                   !- Time 134
    0,                       !- Value Until Time 134
    22:30,                   !- Time 135
    0,                       !- Value Until Time 135
    22:40,                   !- Time 136
    0,                       !- Value Until Time 136
    22:50,                   !- Time 137
    0,                       !- Value Until Time 137
    23:00,                   !- Time 138
    0,                       !- Value Until Time 138
    23:10,                   !- Time 139
    0,                       !- Value Until Time 139
    23:20,                   !- Time 140
    0,                       !- Value Until Time 140
    23:30,                   !- Time 141
    0,                       !- Value Until Time 141
    23:40,                   !- Time 142
    0,                       !- Value Until Time 142
    23:50,                   !- Time 143
    0,                       !- Value Until Time 143
    24:00,                   !- Time 144
    0;                       !- Value Until Time 144

  Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_September,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:20,                   !- Time 2
    0,                       !- Value Until Time 2
    00:30,                   !- Time 3
    0,                       !- Value Until Time 3
    00:40,                   !- Time 4
    0,                       !- Value Until Time 4
    00:50,                   !- Time 5
    0,                       !- Value Until Time 5
    01:00,                   !- Time 6
    0,                       !- Value Until Time 6
    01:10,                   !- Time 7
    0,                       !- Value Until Time 7
    01:20,                   !- Time 8
    0,                       !- Value Until Time 8
    01:30,                   !- Time 9
    0,                       !- Value Until Time 9
    01:40,                   !- Time 10
    0,                       !- Value Until Time 10
    01:50,                   !- Time 11
    0,                       !- Value Until Time 11
    02:00,                   !- Time 12
    0,                       !- Value Until Time 12
    02:10,                   !- Time 13
    0,                       !- Value Until Time 13
    02:20,                   !- Time 14
    0,                       !- Value Until Time 14
    02:30,                   !- Time 15
    0,                       !- Value Until Time 15
    02:40,                   !- Time 16
    0,                       !- Value Until Time 16
    02:50,                   !- Time 17
    0,                       !- Value Until Time 17
    03:00,                   !- Time 18
    0,                       !- Value Until Time 18
    03:10,                   !- Time 19
    0,                       !- Value Until Time 19
    03:20,                   !- Time 20
    0,                       !- Value Until Time 20
    03:30,                   !- Time 21
    0,                       !- Value Until Time 21
    03:40,                   !- Time 22
    0,                       !- Value Until Time 22
    03:50,                   !- Time 23
    0,                       !- Value Until Time 23
    04:00,                   !- Time 24
    0,                       !- Value Until Time 24
    04:10,                   !- Time 25
    0,                       !- Value Until Time 25
    04:20,                   !- Time 26
    0,                       !- Value Until Time 26
    04:30,                   !- Time 27
    0,                       !- Value Until Time 27
    04:40,                   !- Time 28
    0,                       !- Value Until Time 28
    04:50,                   !- Time 29
    0,                       !- Value Until Time 29
    05:00,                   !- Time 30
    0,                       !- Value Until Time 30
    05:10,                   !- Time 31
    0,                       !- Value Until Time 31
    05:20,                   !- Time 32
    0,                       !- Value Until Time 32
    05:30,                   !- Time 33
    0,                       !- Value Until Time 33
    05:40,                   !- Time 34
    0,                       !- Value Until Time 34
    05:50,                   !- Time 35
    0,                       !- Value Until Time 35
    06:00,                   !- Time 36
    0,                       !- Value Until Time 36
    06:10,                   !- Time 37
    0,                       !- Value Until Time 37
    06:20,                   !- Time 38
    0,                       !- Value Until Time 38
    06:30,                   !- Time 39
    0,                       !- Value Until Time 39
    06:40,                   !- Time 40
    27.3384448912544,        !- Value Until Time 40
    06:50,                   !- Time 41
    82.0153346737633,        !- Value Until Time 41
    07:00,                   !- Time 42
    136.692224456272,        !- Value Until Time 42
    07:10,                   !- Time 43
    191.369114238781,        !- Value Until Time 43
    07:20,                   !- Time 44
    246.04600402129,         !- Value Until Time 44
    07:30,                   !- Time 45
    300.722893803799,        !- Value Until Time 45
    07:40,                   !- Time 46
    348.741308227062,        !- Value Until Time 46
    07:50,                   !- Time 47
    390.10124729108,         !- Value Until Time 47
    08:00,                   !- Time 48
    431.461186355099,        !- Value Until Time 48
    08:10,                   !- Time 49
    472.821125419117,        !- Value Until Time 49
    08:20,                   !- Time 50
    514.181064483135,        !- Value Until Time 50
    08:30,                   !- Time 51
    555.541003547153,        !- Value Until Time 51
    08:40,                   !- Time 52
    586.681185631864,        !- Value Until Time 52
    08:50,                   !- Time 53
    607.601610737267,        !- Value Until Time 53
    09:00,                   !- Time 54
    628.522035842669,        !- Value Until Time 54
    09:10,                   !- Time 55
    649.442460948072,        !- Value Until Time 55
    09:20,                   !- Time 56
    670.362886053474,        !- Value Until Time 56
    09:30,                   !- Time 57
    691.283311158877,        !- Value Until Time 57
    09:40,                   !- Time 58
    707.482932902978,        !- Value Until Time 58
    09:50,                   !- Time 59
    718.961751285778,        !- Value Until Time 59
    10:00,                   !- Time 60
    730.440569668578,        !- Value Until Time 60
    10:10,                   !- Time 61
    741.919388051378,        !- Value Until Time 61
    10:20,                   !- Time 62
    753.398206434177,        !- Value Until Time 62
    10:30,                   !- Time 63
    764.877024816977,        !- Value Until Time 63
    10:40,                   !- Time 64
    773.630971520262,        !- Value Until Time 64
    10:50,                   !- Time 65
    779.660046544033,        !- Value Until Time 65
    11:00,                   !- Time 66
    785.689121567804,        !- Value Until Time 66
    11:10,                   !- Time 67
    791.718196591574,        !- Value Until Time 67
    11:20,                   !- Time 68
    797.747271615345,        !- Value Until Time 68
    11:30,                   !- Time 69
    803.776346639116,        !- Value Until Time 69
    11:40,                   !- Time 70
    807.870814275136,        !- Value Until Time 70
    11:50,                   !- Time 71
    810.030674523407,        !- Value Until Time 71
    12:00,                   !- Time 72
    812.190534771678,        !- Value Until Time 72
    12:10,                   !- Time 73
    814.350395019948,        !- Value Until Time 73
    12:20,                   !- Time 74
    816.510255268219,        !- Value Until Time 74
    12:30,                   !- Time 75
    818.67011551649,         !- Value Until Time 75
    12:40,                   !- Time 76
    819.140517136172,        !- Value Until Time 76
    12:50,                   !- Time 77
    817.921460127266,        !- Value Until Time 77
    13:00,                   !- Time 78
    816.70240311836,         !- Value Until Time 78
    13:10,                   !- Time 79
    815.483346109454,        !- Value Until Time 79
    13:20,                   !- Time 80
    814.264289100548,        !- Value Until Time 80
    13:30,                   !- Time 81
    813.045232091642,        !- Value Until Time 81
    13:40,                   !- Time 82
    810.000694292269,        !- Value Until Time 82
    13:50,                   !- Time 83
    805.130675702431,        !- Value Until Time 83
    14:00,                   !- Time 84
    800.260657112592,        !- Value Until Time 84
    14:10,                   !- Time 85
    795.390638522753,        !- Value Until Time 85
    14:20,                   !- Time 86
    790.520619932915,        !- Value Until Time 86
    14:30,                   !- Time 87
    785.650601343076,        !- Value Until Time 87
    14:40,                   !- Time 88
    778.34943631122,         !- Value Until Time 88
    14:50,                   !- Time 89
    768.617124837345,        !- Value Until Time 89
    15:00,                   !- Time 90
    758.884813363471,        !- Value Until Time 90
    15:10,                   !- Time 91
    749.152501889596,        !- Value Until Time 91
    15:20,                   !- Time 92
    739.420190415722,        !- Value Until Time 92
    15:30,                   !- Time 93
    729.687878941848,        !- Value Until Time 93
    15:40,                   !- Time 94
    715.981096970631,        !- Value Until Time 94
    15:50,                   !- Time 95
    698.299844502071,        !- Value Until Time 95
    16:00,                   !- Time 96
    680.618592033512,        !- Value Until Time 96
    16:10,                   !- Time 97
    662.937339564953,        !- Value Until Time 97
    16:20,                   !- Time 98
    645.256087096394,        !- Value Until Time 98
    16:30,                   !- Time 99
    627.574834627834,        !- Value Until Time 99
    16:40,                   !- Time 100
    601.791751612836,        !- Value Until Time 100
    16:50,                   !- Time 101
    567.906838051399,        !- Value Until Time 101
    17:00,                   !- Time 102
    534.021924489962,        !- Value Until Time 102
    17:10,                   !- Time 103
    500.137010928525,        !- Value Until Time 103
    17:20,                   !- Time 104
    466.252097367088,        !- Value Until Time 104
    17:30,                   !- Time 105
    432.367183805651,        !- Value Until Time 105
    17:40,                   !- Time 106
    383.442853661459,        !- Value Until Time 106
    17:50,                   !- Time 107
    319.479106934512,        !- Value Until Time 107
    18:00,                   !- Time 108
    255.515360207564,        !- Value Until Time 108
    18:10,                   !- Time 109
    191.551613480617,        !- Value Until Time 109
    18:20,                   !- Time 110
    127.587866753669,        !- Value Until Time 110
    18:30,                   !- Time 111
    63.6241200267218,        !- Value Until Time 111
    18:40,                   !- Time 112
    29.0053927746441,        !- Value Until Time 112
    18:50,                   !- Time 113
    23.731684997436,         !- Value Until Time 113
    19:00,                   !- Time 114
    18.457977220228,         !- Value Until Time 114
    19:10,                   !- Time 115
    13.18426944302,          !- Value Until Time 115
    19:20,                   !- Time 116
    7.91056166581201,        !- Value Until Time 116
    19:30,                   !- Time 117
    2.636853888604,          !- Value Until Time 117
    19:40,                   !- Time 118
    0,                       !- Value Until Time 118
    19:50,                   !- Time 119
    0,                       !- Value Until Time 119
    20:00,                   !- Time 120
    0,                       !- Value Until Time 120
    20:10,                   !- Time 121
    0,                       !- Value Until Time 121
    20:20,                   !- Time 122
    0,                       !- Value Until Time 122
    20:30,                   !- Time 123
    0,                       !- Value Until Time 123
    20:40,                   !- Time 124
    0,                       !- Value Until Time 124
    20:50,                   !- Time 125
    0,                       !- Value Until Time 125
    21:00,                   !- Time 126
    0,                       !- Value Until Time 126
    21:10,                   !- Time 127
    0,                       !- Value Until Time 127
    21:20,                   !- Time 128
    0,                       !- Value Until Time 128
    21:30,                   !- Time 129
    0,                       !- Value Until Time 129
    21:40,                   !- Time 130
    0,                       !- Value Until Time 130
    21:50,                   !- Time 131
    0,                       !- Value Until Time 131
    22:00,                   !- Time 132
    0,                       !- Value Until Time 132
    22:10,                   !- Time 133
    0,                       !- Value Until Time 133
    22:20,                   !- Time 134
    0,                       !- Value Until Time 134
    22:30,                   !- Time 135
    0,                       !- Value Until Time 135
    22:40,                   !- Time 136
    0,                       !- Value Until Time 136
    22:50,                   !- Time 137
    0,                       !- Value Until Time 137
    23:00,                   !- Time 138
    0,                       !- Value Until Time 138
    23:10,                   !- Time 139
    0,                       !- Value Until Time 139
    23:20,                   !- Time 140
    0,                       !- Value Until Time 140
    23:30,                   !- Time 141
    0,                       !- Value Until Time 141
    23:40,                   !- Time 142
    0,                       !- Value Until Time 142
    23:50,                   !- Time 143
    0,                       !- Value Until Time 143
    24:00,                   !- Time 144
    0;                       !- Value Until Time 144

  Schedule:Day:Interval,
    CoolingOff_Tstat_Setpoint,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    99;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Daily_Available,         !- Name
    Binary,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Daily_NOTAvailable,      !- Name
    Binary,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    DiffuseRadiationScheduleDayForDesignWeather_April,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:10,                   !- Time 1
    0,                       !- Value Until Time 1
    00:20,                   !- Time 2
    0,                       !- Value Until Time 2
    00:30,                   !- Time 3
    0,                       !- Value Until Time 3
    00:40,                   !- Time 4
    0,                       !- Value Until Time 4
    00:50,                   !- Time 5
    0,                       !- Value Until Time 5
    01:00,                   !- Time 6
    0,                       !- Value Until Time 6
    01:10,                   !- Time 7
    0,                       !- Value Until Time 7
    01:20,                   !- Time 8
    0,                       !- Value Until Time 8
    01:30,                   !- Time 9
    0,                       !- Value Until Time 9
    01:40,                   !- Time 10
    0,                       !- Value Until Time 10
    01:50,                   !- Time 11
    0,                       !- Value Until Time 11
    02:00,                   !- Time 12
    0,                       !- Value Until Time 12
    02:10,                   !- Time 13
    0,                       !- Value Until Time 13
    02:20,                   !- Time 14
    0,                       !- Value Until Time 14
    02:30,                   !- Time 15
    0,                       !- Value Until Time 15
    02:40,                   !- Time 16
    0,                       !- Value Until Time 16
    02:50,                   !- Time 17
    0,                       !- Value Until Time 17
    03:00,                   !- Time 18
    0,                       !- Value Until Time 18
    03:10,                   !- Time 19
    0,                       !- Value Until Time 19
    03:20,                   !- Time 20
    0,                       !- Value Until Time 20
    03:30,                   !- Time 21
    0,                       !- Value Until Time 21
    03:40,                   !- Time 22
    0,                       !- Value Until Time 22
    03:50,                   !- Time 23
    0,                       !- Value Until Time 23
    04:00,                   !- Time 24
    0,                       !- Value Until Time 24
    04:10,                   !- Time 25
    0,                       !- Value Until Time 25
    04:20,                   !- Time 26
    0,                       !- Value Until Time 26
    04:30,                   !- Time 27
    0,                       !- Value Until Time 27
    04:40,                   !- Time 28
    0,                       !- Value Until Time 28
