!-Generator IDFEditor 1.53
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    23.1;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No,                      !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    SubjectBuilding_{00211}, !- Name
    ,                        !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    CeilingDiffuser;         !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    AdaptiveConvectionAlgorithm;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    Outdoor Air CO2 Concentration_{03746};  !- Outdoor Carbon Dioxide Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRMASSFLOWCONSERVATION ===========

ZoneAirMassFlowConservation,
    AdjustReturnThenMixing,  !- Adjust Zone Mixing and Return For Air Mass Flow Balance
    AdjustInfiltrationFlow,  !- Infiltration Balancing Method
    AllZones;                !- Infiltration Balancing Zones


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    10,                      !- Minimum System Timestep {minutes}
    20,                      !- Maximum HVAC Iterations
    2,                       !- Minimum Plant Iterations
    8;                       !- Maximum Plant Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Atlanta Hartsfield-Jackson_ GA_ USA_Site_{03747},  !- Name
    33.6399993896484,        !- Latitude {deg}
    -84.4300003051758,       !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    313.0296;                !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    00:HDD_Atlanta Hartsfield-Jackson_ GA_ USA_{03748},  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.61111132303874,       !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -7.67363866170247,       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97620.9142186041,        !- Barometric Pressure {Pa}
    18.04,                   !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    01:CDD_Atlanta Hartsfield-Jackson_ GA_ USA_January_{03753},  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    21.9888899061415,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    DrybulbTemperatureScheduleDayForDesignWeather_January_{03749},  !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    16.0785399542915,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    WetbulbTemperatureScheduleDayForDesignWeather_January_{03750},  !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97620.9142186041,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    BeamRadiationScheduleDayForDesignWeather_January_{03751},  !- Beam Solar Day Schedule Name
    DiffuseRadiationScheduleDayForDesignWeather_January_{03752};  !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
    02:CDD_Atlanta Hartsfield-Jackson_ GA_ USA_February_{03758},  !- Name
    2,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.6555565728082,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    DrybulbTemperatureScheduleDayForDesignWeather_February_{03754},  !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    17.4232991536458,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    WetbulbTemperatureScheduleDayForDesignWeather_February_{03755},  !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97620.9142186041,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    BeamRadiationScheduleDayForDesignWeather_February_{03756},  !- Beam Solar Day Schedule Name
    DiffuseRadiationScheduleDayForDesignWeather_February_{03757};  !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
    03:CDD_Atlanta Hartsfield-Jackson_ GA_ USA_March_{03763},  !- Name
    3,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.9888899061415,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    DrybulbTemperatureScheduleDayForDesignWeather_March_{03759},  !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    19.8801506890191,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    WetbulbTemperatureScheduleDayForDesignWeather_March_{03760},  !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97620.9142186041,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    BeamRadiationScheduleDayForDesignWeather_March_{03761},  !- Beam Solar Day Schedule Name
    DiffuseRadiationScheduleDayForDesignWeather_March_{03762};  !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
    04:CDD_Atlanta Hartsfield-Jackson_ GA_ USA_April_{03768},  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.4444444444444,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    DrybulbTemperatureScheduleDayForDesignWeather_April_{03764},  !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    20.9948052300347,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    WetbulbTemperatureScheduleDayForDesignWeather_April_{03765},  !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97620.9142186041,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    BeamRadiationScheduleDayForDesignWeather_April_{03766},  !- Beam Solar Day Schedule Name
    DiffuseRadiationScheduleDayForDesignWeather_April_{03767};  !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
    05:CDD_Atlanta Hartsfield-Jackson_ GA_ USA_May_{03773},  !- Name
    5,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.2222222222222,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    DrybulbTemperatureScheduleDayForDesignWeather_May_{03769},  !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    22.3334376017253,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    WetbulbTemperatureScheduleDayForDesignWeather_May_{03770},  !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97620.9142186041,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    BeamRadiationScheduleDayForDesignWeather_May_{03771},  !- Beam Solar Day Schedule Name
    DiffuseRadiationScheduleDayForDesignWeather_May_{03772};  !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
    06:CDD_Atlanta Hartsfield-Jackson_ GA_ USA_June_{03778},  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.8888888888889,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    DrybulbTemperatureScheduleDayForDesignWeather_June_{03774},  !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    23.4446122911241,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    WetbulbTemperatureScheduleDayForDesignWeather_June_{03775},  !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97620.9142186041,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    BeamRadiationScheduleDayForDesignWeather_June_{03776},  !- Beam Solar Day Schedule Name
    DiffuseRadiationScheduleDayForDesignWeather_June_{03777};  !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
    07:CDD_Atlanta Hartsfield-Jackson_ GA_ USA_July_{03783},  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.4444444444444,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    DrybulbTemperatureScheduleDayForDesignWeather_July_{03779},  !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    23.444692823622,         !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    WetbulbTemperatureScheduleDayForDesignWeather_July_{03780},  !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97620.9142186041,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    BeamRadiationScheduleDayForDesignWeather_July_{03781},  !- Beam Solar Day Schedule Name
    DiffuseRadiationScheduleDayForDesignWeather_July_{03782};  !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
    08:CDD_Atlanta Hartsfield-Jackson_ GA_ USA_August_{03788},  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.4444444444444,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    DrybulbTemperatureScheduleDayForDesignWeather_August_{03784},  !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    23.444692823622,         !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    WetbulbTemperatureScheduleDayForDesignWeather_August_{03785},  !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97620.9142186041,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    BeamRadiationScheduleDayForDesignWeather_August_{03786},  !- Beam Solar Day Schedule Name
    DiffuseRadiationScheduleDayForDesignWeather_August_{03787};  !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
    09:CDD_Atlanta Hartsfield-Jackson_ GA_ USA_September_{03793},  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.1000010172526,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    DrybulbTemperatureScheduleDayForDesignWeather_September_{03789},  !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    22.6557159423828,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    WetbulbTemperatureScheduleDayForDesignWeather_September_{03790},  !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97620.9142186041,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    BeamRadiationScheduleDayForDesignWeather_September_{03791},  !- Beam Solar Day Schedule Name
    DiffuseRadiationScheduleDayForDesignWeather_September_{03792};  !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
    10:CDD_Atlanta Hartsfield-Jackson_ GA_ USA_October_{03798},  !- Name
    10,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.5555555555556,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    DrybulbTemperatureScheduleDayForDesignWeather_October_{03794},  !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    21.222284105089,         !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    WetbulbTemperatureScheduleDayForDesignWeather_October_{03795},  !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97620.9142186041,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    BeamRadiationScheduleDayForDesignWeather_October_{03796},  !- Beam Solar Day Schedule Name
    DiffuseRadiationScheduleDayForDesignWeather_October_{03797};  !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
    11:CDD_Atlanta Hartsfield-Jackson_ GA_ USA_November_{03803},  !- Name
    11,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.4333343505859,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    DrybulbTemperatureScheduleDayForDesignWeather_November_{03799},  !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    19.6462970309787,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    WetbulbTemperatureScheduleDayForDesignWeather_November_{03800},  !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97620.9142186041,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    BeamRadiationScheduleDayForDesignWeather_November_{03801},  !- Beam Solar Day Schedule Name
    DiffuseRadiationScheduleDayForDesignWeather_November_{03802};  !- Diffuse Solar Day Schedule Name

SizingPeriod:DesignDay,
    12:CDD_Atlanta Hartsfield-Jackson_ GA_ USA_December_{03808},  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.1000010172526,        !- Maximum Dry-Bulb Temperature {C}
    ,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
    DrybulbTemperatureScheduleDayForDesignWeather_December_{03804},  !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulbProfileDifferenceSchedule,  !- Humidity Condition Type
    17.1896913316515,        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    WetbulbTemperatureScheduleDayForDesignWeather_December_{03805},  !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97620.9142186041,        !- Barometric Pressure {Pa}
    9.02,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    BeamRadiationScheduleDayForDesignWeather_December_{03806},  !- Beam Solar Day Schedule Name
    DiffuseRadiationScheduleDayForDesignWeather_December_{03807};  !- Diffuse Solar Day Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.200000002980232,       !- January Ground Reflectance {dimensionless}
    0.200000002980232,       !- February Ground Reflectance {dimensionless}
    0.200000002980232,       !- March Ground Reflectance {dimensionless}
    0.200000002980232,       !- April Ground Reflectance {dimensionless}
    0.200000002980232,       !- May Ground Reflectance {dimensionless}
    0.200000002980232,       !- June Ground Reflectance {dimensionless}
    0.200000002980232,       !- July Ground Reflectance {dimensionless}
    0.200000002980232,       !- August Ground Reflectance {dimensionless}
    0.200000002980232,       !- September Ground Reflectance {dimensionless}
    0.200000002980232,       !- October Ground Reflectance {dimensionless}
    0.200000002980232,       !- November Ground Reflectance {dimensionless}
    0.200000002980232;       !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    L2 Fitness_{03838} Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    AnyNumber;               !- Name

ScheduleTypeLimits,
    Binary,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Dimensionless,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Schedule95478333_Profile_Profile_4_{00120},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    22:00,                   !- Time 3 {hh:mm}
    0.65,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.05;                    !- Value Until Time 4

Schedule:Day:Interval,
    Schedule95478333_Profile_Profile_2_{00118},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    22:00,                   !- Time 3 {hh:mm}
    0.75,                    !- Value Until Time 3
    23:00,                   !- Time 4 {hh:mm}
    0.25,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Schedule95478333_Profile_Profile_3_{00119},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    23:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.05;                    !- Value Until Time 4

Schedule:Day:Interval,
    Schedule95478333_Profile_Profile_1_{00117},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Daily_AlwaysOff,         !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Default Fan/Thermostat Schedule_Profile_Profile_4_HtgSp_UnoccupiedAvailable_{00112},  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Default Fan/Thermostat Schedule_Profile_Profile_2_HtgSp_UnoccupiedAvailable_{00108},  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Default Fan/Thermostat Schedule_Profile_Profile_3_HtgSp_UnoccupiedAvailable_{00110},  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Default Fan/Thermostat Schedule_Profile_Profile_1_HtgSp_UnoccupiedAvailable_{00106},  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    L2 Fitness_Only_DX_Thermostat_HtgSp_at_WDD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Default Fan/Thermostat Schedule_Profile_Profile_4_ClgSp_UnoccupiedAvailable_{00102},  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.6666666666667;        !- Value Until Time 1

Schedule:Day:Interval,
    Default Fan/Thermostat Schedule_Profile_Profile_2_ClgSp_UnoccupiedAvailable_{00098},  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.6666666666667;        !- Value Until Time 1

Schedule:Day:Interval,
    Default Fan/Thermostat Schedule_Profile_Profile_3_ClgSp_UnoccupiedAvailable_{00100},  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.6666666666667;        !- Value Until Time 1

Schedule:Day:Interval,
    Default Fan/Thermostat Schedule_Profile_Profile_1_ClgSp_UnoccupiedAvailable_{00096},  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.6666666666667;        !- Value Until Time 1

Schedule:Day:Interval,
    L2 Fitness_Only_DX_Thermostat_ClgSp_at_WDD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.6666666666667;        !- Value Until Time 1

Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_April_{03766},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    195.747375208057,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    559.21209769165,         !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    725.147165553406,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    813.993263639343,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    864.522556516174,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    891.469529545319,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    900.956792541779,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    894.888960628357,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    872.062075216003,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    827.477388041656,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    748.962363685669,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    605.580869351227,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    302.080993460808,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_August_{03786},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    63.6711937830753,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    380.156109870796,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    564.154720266449,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    668.862823543884,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    730.235397225113,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    763.862915620422,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    776.642773346085,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    770.916172139435,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    745.652295864838,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    695.942264749786,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    610.274006984116,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    462.540268776886,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    195.186106291618,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_December_{03806},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    479.115445664185,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    718.105365221191,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    821.693072683868,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    870.185859884003,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    886.107841582855,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    875.264608913696,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    833.779542296814,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    743.561156692276,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    542.447267964081,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_February_{03756},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    119.7819180037,          !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    611.805285195969,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    792.677295232895,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    878.314553904877,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    921.60074488147,         !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    939.210829399689,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    936.46654317392,         !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    912.588095338074,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    860.004679287201,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    756.228089148071,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    524.23828480661,         !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_January_{03751},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    475.203928036453,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    726.876857218964,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    835.385237587616,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    887.60205566095,         !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    907.786027660126,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    903.06039874115,         !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    871.856537746979,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    802.248794896988,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    655.700435076691,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    277.517123894241,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_July_{03781},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    183.800305246235,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    446.895738593597,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    597.321151210754,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    686.911420086182,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    741.049315533936,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    771.429582594849,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    783.489289015106,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    779.183880729523,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    757.82714177594,         !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    715.810036366287,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    644.914724017715,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    527.607607106216,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    325.217244051949,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    21.3913587197537,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_June_{03776},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    297.787931863937,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    529.405602675415,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    659.035822033051,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    736.609272985855,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    783.51229765918,         !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    809.535362917725,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    819.203614411499,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    814.054395392425,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    793.27715657692,         !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    753.389265313599,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    686.588143823425,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    576.108577296921,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    383.236115318512,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    53.8472789444199,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_March_{03761},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    423.391349697281,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    695.200260046036,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    817.558255684051,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    882.166720783356,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    916.104855873657,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    929.380650963104,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    925.262873837769,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    902.773512718811,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    855.987504810638,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    768.959715364609,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    595.002524900345,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    159.194714461571,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_May_{03771},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    311.612252065392,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    561.716381617523,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    694.940522298294,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    772.548871299118,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    818.567074015625,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    843.485243006256,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    851.978031972259,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    845.496140735992,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    822.938331307678,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    780.148510912018,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    707.679176259674,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    584.132143956589,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    355.465235477058,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_November_{03801},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    102.824511220112,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    556.752772078674,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    736.378271975586,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    820.730752992828,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    860.201744954224,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    870.430771978241,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    854.804533185638,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    808.045384740631,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    710.41681982251,         !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    496.383144229904,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_October_{03796},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    340.73960699955,         !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    636.002484582138,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    765.39794838089,         !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    831.213067642609,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    862.990508140503,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    870.936769606903,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    857.258756463318,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    818.075613229034,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    739.929015989655,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    583.105082369568,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    203.865515577858,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    BeamRadiationScheduleDayForDesignWeather_September_{03791},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    410.314834495834,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    632.06877660939,         !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    743.231767254211,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    803.93954515448,         !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    835.1381112724,          !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    844.967327004211,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    835.671931069,           !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    805.132913991028,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    745.426108378433,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    636.152859067673,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    419.041801397858,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    Daily_AlwaysOn,          !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Daily_Available,         !- Name
    Binary,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    DiffuseRadiationScheduleDayForDesignWeather_April_{03767},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    25.6925025240383,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    63.5680279328442,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    88.7112953501053,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    106.086215159912,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    117.73769865501,         !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    124.612349371021,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    127.157379776409,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    125.521792502407,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    119.61074909507,         !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    109.051791111553,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    93.0365413709164,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    69.8510123292103,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    35.3881550024128,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    DiffuseRadiationScheduleDayForDesignWeather_August_{03787},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    30.2186108788204,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    81.8894369570808,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    115.115086278732,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    137.700958551178,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    152.774713108395,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    161.758878624321,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    165.3266986143,          !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    163.716984031071,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    156.823765146751,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    144.158156410019,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    124.641194412781,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    95.9822615366154,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    52.6487415866222,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    DiffuseRadiationScheduleDayForDesignWeather_December_{03807},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    30.472837141737,         !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    52.5758708522148,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    66.223420406641,         !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    73.9296013533821,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    76.6881536605053,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    74.7962943759441,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    68.0531792164421,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    55.6287340422382,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    35.4039343353319,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    DiffuseRadiationScheduleDayForDesignWeather_February_{03757},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    9.92061025985408,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    43.9439048605671,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    65.6842997168846,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    79.7396389793224,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    88.2119524181862,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    91.9846901359921,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    91.3831801600437,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    86.3579936171551,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    76.4591923809738,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    60.5671267329407,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    35.9683350507355,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    DiffuseRadiationScheduleDayForDesignWeather_January_{03752},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    30.570259856307,         !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    54.3239742465553,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    69.2201579084015,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    77.9910722833099,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    81.7369385041409,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    80.8403354476643,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    75.2138134190674,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    64.2472342008743,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    46.3769125318127,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    17.8163395031447,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    DiffuseRadiationScheduleDayForDesignWeather_July_{03782},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    49.9225181091557,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    91.7308970902233,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    120.18977991457,         !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    140.183148402512,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    153.80303824543,         !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    162.071119883617,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    165.493896365742,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    164.262296115898,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    158.308508616642,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    147.287969795925,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    130.459577485722,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    106.344833763355,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    71.7253864883327,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    19.4207246129198,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    DiffuseRadiationScheduleDayForDesignWeather_June_{03777},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    54.6216606130657,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    88.369902186903,         !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    112.035237270542,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    128.887721267689,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    140.396904963535,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    147.302542739426,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    149.973904078644,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    148.54373393557,         !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    142.941261475582,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    132.876893069168,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    117.745677070816,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    96.3616634876347,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    66.1973732256279,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    21.5207281905236,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    DiffuseRadiationScheduleDayForDesignWeather_March_{03762},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    35.4680835661869,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    64.4402986261845,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    83.4885256863785,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    96.087689743063,         !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    103.656420515846,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    106.828003255089,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    105.830677211742,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    100.594784678579,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    90.72171774436,          !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    75.2781160809956,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    52.1240253670311,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    15.965301909409,         !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    DiffuseRadiationScheduleDayForDesignWeather_May_{03772},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    49.1323420653286,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    83.2022834728565,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    106.851842232029,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    123.556081727951,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    134.848271767975,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    141.48751709938,         !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    143.844543296421,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    142.041108445255,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    135.984383738152,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    125.34162230415,         !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    109.419363827675,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    86.8270534670601,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    54.4732295877914,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    DiffuseRadiationScheduleDayForDesignWeather_November_{03802},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    10.7109999038026,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    43.7126992755337,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    64.329563509676,         !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    77.0709431289444,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    83.9911177469063,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    85.9033201867008,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    83.0028411284256,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    74.9888052460098,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    60.8718769457226,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    38.1693278632479,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    DiffuseRadiationScheduleDayForDesignWeather_October_{03797},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    30.8145010656567,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    59.6479181650143,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    77.7790606246872,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    89.1790555485668,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    95.3820873135395,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    97.01541824823,          !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    94.2251207512188,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    86.7571370329246,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    73.8119407794132,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    53.4517155870247,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    20.5742224296055,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    DiffuseRadiationScheduleDayForDesignWeather_September_{03792},  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    51.8649374450111,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    80.9836280362129,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    100.070850656616,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    112.45133030722,         !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    119.505465294338,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    121.839374543018,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    119.630797421967,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    112.711802117352,        !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    100.490860698339,        !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    81.6180625153961,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    52.8555065042324,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    0;                       !- Value Until Time 26

Schedule:Day:Interval,
    DrybulbTemperatureScheduleDayForDesignWeather_April_{03764},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    7.39129666928892,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    7.60777791341146,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    8.16444396972656,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    8.53555467393663,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    8.81388770209418,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    9.09222073025174,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    9.27777608235677,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    9.09222073025174,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    8.44277699788412,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    6.86555650499132,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    5.10277642144097,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    3.52555592854818,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    2.13389078776042,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    1.20610978868273,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.463888380262587,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.556666056315104,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    1.29888746473524,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    2.22666846381293,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    3.61833360460069,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    4.63888804117839,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    5.47388712565104,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    6.30889044867622,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    6.95833418104384,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    7.28305604722765;        !- Value Until Time 26

Schedule:Day:Interval,
    DrybulbTemperatureScheduleDayForDesignWeather_August_{03784},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    7.39129666928892,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    7.60777791341146,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    8.16444396972656,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    8.53555467393663,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    8.81388770209418,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    9.09222073025174,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    9.27777608235677,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    9.09222073025174,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    8.44277699788412,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    6.86555650499132,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    5.10277642144097,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    3.52555592854818,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    2.13389078776042,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    1.20610978868273,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.463888380262587,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.556666056315104,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    1.29888746473524,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    2.22666846381293,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    3.61833360460069,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    4.63888804117839,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    5.47388712565104,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    6.30889044867622,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    6.95833418104384,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    7.28305604722765;        !- Value Until Time 26

Schedule:Day:Interval,
    DrybulbTemperatureScheduleDayForDesignWeather_December_{03804},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    7.39129666928892,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    7.60777791341146,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    8.16444396972656,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    8.53555679321289,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    8.81388982137044,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    9.092222849528,          !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    9.27777820163303,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    9.092222849528,          !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    8.44277911716037,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    6.86555650499132,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    5.10277642144097,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    3.52555592854818,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    2.13389078776042,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    1.20610978868273,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.463888380262587,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.556666056315104,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    1.29888746473524,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    2.22666846381293,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    3.61833360460069,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    4.63888804117839,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    5.4738892449273,         !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    6.30888832939996,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    6.95833418104384,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    7.28305604722765;        !- Value Until Time 26

Schedule:Day:Interval,
    DrybulbTemperatureScheduleDayForDesignWeather_February_{03754},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    7.39129666928892,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    7.60777791341146,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    8.16444396972656,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    8.53555679321289,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    8.81388982137044,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    9.092222849528,          !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    9.27777820163303,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    9.092222849528,          !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    8.44277911716037,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    6.86555650499132,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    5.10277642144097,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    3.52555592854818,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    2.13389078776042,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    1.20610978868273,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.463888380262587,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.556666056315104,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    1.29888746473524,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    2.22666846381293,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    3.61833360460069,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    4.63888804117839,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    5.47388712565104,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    6.30888832939996,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    6.95833418104384,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    7.28305604722765;        !- Value Until Time 26

Schedule:Day:Interval,
    DrybulbTemperatureScheduleDayForDesignWeather_January_{03749},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    7.39129666928892,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    7.60777791341146,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    8.16444396972656,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    8.53555679321289,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    8.81388982137044,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    9.092222849528,          !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    9.27777820163303,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    9.092222849528,          !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    8.44277911716037,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    6.86555650499132,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    5.10277854071723,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    3.52555592854818,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    2.13389078776042,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    1.20610978868273,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.463888380262587,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.556666056315104,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    1.29888746473524,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    2.22666846381293,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    3.61833360460069,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    4.63888804117839,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    5.4738892449273,         !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    6.30888832939996,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    6.95833418104384,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    7.28305604722765;        !- Value Until Time 26

Schedule:Day:Interval,
    DrybulbTemperatureScheduleDayForDesignWeather_July_{03779},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    7.39129666928892,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    7.60777791341146,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    8.16444396972656,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    8.53555467393663,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    8.81388770209418,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    9.09222073025174,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    9.27777608235677,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    9.09222073025174,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    8.44277699788412,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    6.86555650499132,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    5.10277642144097,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    3.52555592854818,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    2.13389078776042,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    1.20610978868273,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.463888380262587,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.556666056315104,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    1.29888746473524,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    2.22666846381293,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    3.61833360460069,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    4.63888804117839,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    5.47388712565104,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    6.30889044867622,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    6.95833418104384,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    7.28305604722765;        !- Value Until Time 26

Schedule:Day:Interval,
    DrybulbTemperatureScheduleDayForDesignWeather_June_{03774},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    7.39129666928892,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    7.60777791341146,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    8.16444396972656,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    8.53555467393663,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    8.81388770209418,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    9.09222073025174,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    9.27777608235677,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    9.09222073025174,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    8.44277699788412,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    6.86555650499132,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    5.10277642144097,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    3.52555592854818,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    2.13389078776042,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    1.20610978868273,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.463888380262587,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.556666056315104,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    1.29888746473524,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    2.22666846381293,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    3.61833360460069,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    4.63888804117839,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    5.47388712565104,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    6.30889044867622,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    6.95833418104384,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    7.28305604722765;        !- Value Until Time 26

Schedule:Day:Interval,
    DrybulbTemperatureScheduleDayForDesignWeather_March_{03759},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    7.39129666928892,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    7.60777791341146,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    8.16444396972656,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    8.53555467393663,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    8.81388770209418,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    9.09222073025174,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    9.27777820163303,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    9.09222073025174,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    8.44277699788412,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    6.86555650499132,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    5.10277642144097,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    3.52555592854818,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    2.13389078776042,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    1.20610978868273,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.463888380262587,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.556666056315104,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    1.29888746473524,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    2.22666846381293,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    3.61833360460069,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    4.63888804117839,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    5.47388712565104,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    6.30889044867622,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    6.95833418104384,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    7.28305604722765;        !- Value Until Time 26

Schedule:Day:Interval,
    DrybulbTemperatureScheduleDayForDesignWeather_May_{03769},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    7.39129666928892,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    7.60777791341146,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    8.16444396972656,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    8.53555467393663,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    8.81388770209418,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    9.09222073025174,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    9.27777608235677,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    9.09222073025174,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    8.44277699788412,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    6.86555650499132,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    5.10277642144097,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    3.52555592854818,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    2.13389078776042,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    1.20610978868273,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.463888380262587,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.556666056315104,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    1.29888746473524,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    2.22666846381293,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    3.61833360460069,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    4.63888804117839,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    5.47388712565104,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    6.30889044867622,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    6.95833418104384,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    7.28305604722765;        !- Value Until Time 26

Schedule:Day:Interval,
    DrybulbTemperatureScheduleDayForDesignWeather_November_{03799},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    7.39129666928892,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    7.60777791341146,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    8.16444396972656,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    8.53555467393663,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    8.81388982137044,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    9.092222849528,          !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    9.27777820163303,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    9.092222849528,          !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    8.44277699788412,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    6.86555650499132,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    5.10277642144097,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    3.52555592854818,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    2.13389078776042,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    1.20610978868273,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.463888380262587,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.556666056315104,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    1.29888746473524,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    2.22666846381293,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    3.61833360460069,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    4.63888804117839,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    5.47388712565104,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    6.30889044867622,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    6.95833418104384,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    7.28305604722765;        !- Value Until Time 26

Schedule:Day:Interval,
    DrybulbTemperatureScheduleDayForDesignWeather_October_{03794},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    7.39129666928892,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    7.60777791341146,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    8.16444396972656,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    8.53555467393663,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    8.81388770209418,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    9.09222073025174,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    9.27777608235677,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    9.09222073025174,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    8.44277699788412,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    6.86555650499132,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    5.10277642144097,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    3.52555592854818,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    2.13389078776042,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    1.20610978868273,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.463888380262587,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.556666056315104,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    1.29888746473524,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    2.22666846381293,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    3.61833360460069,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    4.63888804117839,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    5.47388712565104,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    6.30889044867622,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    6.95833418104384,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    7.28305604722765;        !- Value Until Time 26

Schedule:Day:Interval,
    DrybulbTemperatureScheduleDayForDesignWeather_September_{03789},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    7.39129666928892,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    7.60777791341146,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    8.16444396972656,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    8.53555467393663,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    8.81388770209418,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    9.09222073025174,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    9.27777608235677,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    9.09222073025174,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    8.44277699788412,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    6.86555650499132,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    5.10277642144097,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    3.52555592854818,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    2.13389078776042,        !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    1.20610978868273,        !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.463888380262587,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.556666056315104,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    1.29888746473524,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    2.22666846381293,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    3.61833360460069,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    4.63888804117839,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    5.47388712565104,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    6.30889044867622,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    6.95833418104384,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    7.28305604722765;        !- Value Until Time 26

Schedule:Day:Interval,
    L2 Fitness_Only_DX_MinOA_Schedule_Profile Four_{03827},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    L2 Fitness_Only_DX_MinOA_Schedule_Profile One_{03824},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    L2 Fitness_Only_DX_MinOA_Schedule_Profile Three_{03826},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    L2 Fitness_Only_DX_MinOA_Schedule_Profile Two_{03825},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Min_OA_WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule1086475617_Profile_Profile_1_{00181},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Schedule1086475617_Profile_Profile_2_{00182},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    20:00,                   !- Time 5 {hh:mm}
    0.6,                     !- Value Until Time 5
    21:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.05;                    !- Value Until Time 8

Schedule:Day:Interval,
    Schedule1086475617_Profile_Profile_3_{00183},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.9,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Schedule1086475617_Profile_Profile_4_{00184},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.4,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.05;                    !- Value Until Time 7

Schedule:Day:Interval,
    Schedule1191913114_Profile_Profile_1_{00125},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule1191913114_Profile_Profile_2_{00126},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    18:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    0.2,                     !- Value Until Time 4
    23:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0;                       !- Value Until Time 6

Schedule:Day:Interval,
    Schedule1191913114_Profile_Profile_3_{00127},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    0.6,                     !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    0.8,                     !- Value Until Time 4
    23:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0;                       !- Value Until Time 6

Schedule:Day:Interval,
    Schedule1191913114_Profile_Profile_4_{00128},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    22:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    23:00,                   !- Time 4 {hh:mm}
    0.2,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Schedule1217711918_Profile_Profile_1_{00189},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule1217711918_Profile_Profile_2_{00190},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    Schedule1217711918_Profile_Profile_3_{00191},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.6,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    21:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    Schedule1217711918_Profile_Profile_4_{00192},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0;                       !- Value Until Time 7

Schedule:Day:Interval,
    Schedule1261274979_Profile_Profile_1_{00197},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Schedule1261274979_Profile_Profile_2_{00198},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.05;                    !- Value Until Time 8

Schedule:Day:Interval,
    Schedule1261274979_Profile_Profile_3_{00199},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.08,                    !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.24,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.05;                    !- Value Until Time 4

Schedule:Day:Interval,
    Schedule1261274979_Profile_Profile_4_{00200},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule1288998474_Profile_Profile_1_{00149},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Schedule1288998474_Profile_Profile_2_{00150},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    23:00,                   !- Time 10 {hh:mm}
    0.1,                     !- Value Until Time 10
    24:00,                   !- Time 11 {hh:mm}
    0.05;                    !- Value Until Time 11

Schedule:Day:Interval,
    Schedule1288998474_Profile_Profile_3_{00151},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Schedule1288998474_Profile_Profile_4_{00152},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule1613600677_Profile_Profile_1_{00133},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule1613600677_Profile_Profile_2_{00134},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.2,                     !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.4,                     !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.25,                    !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.6,                     !- Value Until Time 9
    20:00,                   !- Time 10 {hh:mm}
    0.8,                     !- Value Until Time 10
    21:00,                   !- Time 11 {hh:mm}
    0.9,                     !- Value Until Time 11
    22:00,                   !- Time 12 {hh:mm}
    0.8,                     !- Value Until Time 12
    23:00,                   !- Time 13 {hh:mm}
    0.6,                     !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0.3;                     !- Value Until Time 14

Schedule:Day:Interval,
    Schedule1613600677_Profile_Profile_3_{00135},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.3,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.7,                     !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.6,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.3;                     !- Value Until Time 10

Schedule:Day:Interval,
    Schedule1613600677_Profile_Profile_4_{00136},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.3,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.7,                     !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    22:00,                   !- Time 10 {hh:mm}
    0.6,                     !- Value Until Time 10
    23:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0.3;                     !- Value Until Time 12

Schedule:Day:Interval,
    Schedule1620127683_Profile_Profile_1_{00165},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule1620127683_Profile_Profile_2_{00166},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.15,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.4,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    22:00,                   !- Time 5 {hh:mm}
    0.9,                     !- Value Until Time 5
    23:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.3;                     !- Value Until Time 7

Schedule:Day:Interval,
    Schedule1620127683_Profile_Profile_3_{00167},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.3;                     !- Value Until Time 8

Schedule:Day:Interval,
    Schedule1620127683_Profile_Profile_4_{00168},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    16:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.3;                     !- Value Until Time 8

Schedule:Day:Interval,
    Schedule1952444752_Profile_Profile_1_{00141},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule1952444752_Profile_Profile_2_{00142},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.9,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.4,                     !- Value Until Time 3
    15:00,                   !- Time 4 {hh:mm}
    0.2,                     !- Value Until Time 4
    16:00,                   !- Time 5 {hh:mm}
    0.3,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.8,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.9;                     !- Value Until Time 9

Schedule:Day:Interval,
    Schedule1952444752_Profile_Profile_3_{00143},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.9,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    21:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.7;                     !- Value Until Time 7

Schedule:Day:Interval,
    Schedule1952444752_Profile_Profile_4_{00144},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.7,                     !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.2,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.3,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.4,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.8;                     !- Value Until Time 8

Schedule:Day:Interval,
    Schedule1967708540_Profile_Profile_1_{00205},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule1967708540_Profile_Profile_2_{00206},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.85,                    !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0;                       !- Value Until Time 8

Schedule:Day:Interval,
    Schedule1967708540_Profile_Profile_3_{00207},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    16:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Schedule1967708540_Profile_Profile_4_{00208},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule2050437048_Profile_Profile_1_{03811},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule2050437048_Profile_Profile_2_{03812},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule2050437048_Profile_Profile_3_{03813},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule2050437048_Profile_Profile_4_{03814},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule2082383292_Profile_Profile_1_{00173},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.5,                     !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.2,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    1;                       !- Value Until Time 6

Schedule:Day:Interval,
    Schedule2082383292_Profile_Profile_2_{00174},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.15,                    !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.7,                     !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.4,                     !- Value Until Time 9
    16:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.5,                     !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.35,                    !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.2;                     !- Value Until Time 16

Schedule:Day:Interval,
    Schedule2082383292_Profile_Profile_3_{00175},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.45,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.35,                    !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.3,                     !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.7,                     !- Value Until Time 11
    20:00,                   !- Time 12 {hh:mm}
    0.9,                     !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.65,                    !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.55,                    !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.35;                    !- Value Until Time 16

Schedule:Day:Interval,
    Schedule2082383292_Profile_Profile_4_{00176},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    14:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.15,                    !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    17:00,                   !- Time 9 {hh:mm}
    0.25,                    !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.35,                    !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.55,                    !- Value Until Time 11
    20:00,                   !- Time 12 {hh:mm}
    0.65,                    !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.35,                    !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.2;                     !- Value Until Time 15

Schedule:Day:Interval,
    Schedule847937889_Profile_Profile_1_{00157},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule847937889_Profile_Profile_2_{00158},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Schedule847937889_Profile_Profile_3_{00159},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0;                       !- Value Until Time 6

Schedule:Day:Interval,
    Schedule847937889_Profile_Profile_4_{00160},  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    WetbulbTemperatureScheduleDayForDesignWeather_April_{03765},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    2.25327296194477,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    2.32194661938856,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    2.49243083793373,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    2.61662516778339,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    2.71659133701413,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    2.80227701343287,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    2.86402664427871,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    2.80227701343287,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    2.58560935377117,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    2.0866234280853,         !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    1.53570242159415,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    1.05159994641144,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    0.630582122836137,       !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    0.352661590784393,       !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.131681752973212,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.159245839223037,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    0.380365829719362,       !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0.658486277835972,       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    1.07986317752797,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    1.39249334906173,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    1.65078258961044,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    1.91145994068894,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    2.11592564705719,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    2.21893613322287;        !- Value Until Time 26

Schedule:Day:Interval,
    WetbulbTemperatureScheduleDayForDesignWeather_August_{03785},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    2.03362316665942,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    2.09584744825716,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    2.25676802655739,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    2.36453801823441,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    2.44563364522579,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    2.52696329336133,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    2.58131162652109,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    2.52696329336133,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    2.33756001312488,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    1.88259665885836,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    1.38144454582775,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    0.938090176810636,       !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    0.570807057631539,       !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    0.320957867664515,       !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.122820242127375,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.147502287356408,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    0.345832076139235,       !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0.59592432211388,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0.964072413986546,       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    1.25062959949808,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    1.48638957279674,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    1.72357661561419,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    1.90917460346395,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    2.00251102586055;        !- Value Until Time 26

Schedule:Day:Interval,
    WetbulbTemperatureScheduleDayForDesignWeather_December_{03805},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    2.61883337330645,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    2.69920568699094,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    2.90659734331349,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    3.04533711292773,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    3.1496833775939,         !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    3.25430588551249,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    3.37187872213485,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    3.25430588551249,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    3.01061218218206,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    2.42370048623648,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    1.77130816503345,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    1.21345916305411,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    0.727964071556393,       !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    0.408866565952704,       !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.156094172831555,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.18757208975157,        !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    0.440615984124915,       !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0.760071349474012,       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    1.24612789537177,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    1.59944443348091,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    1.91817855574197,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    2.21756515214024,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    2.45808874593747,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    2.5786472164642;         !- Value Until Time 26

Schedule:Day:Interval,
    WetbulbTemperatureScheduleDayForDesignWeather_February_{03755},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    2.59479975186084,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    2.67478627138696,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    2.88098467254574,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    3.01882697776767,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    3.12244660271259,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    3.22629891110427,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    3.29567619544574,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    3.22629891110427,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    2.98433346486006,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    2.40058084002284,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    1.74988216892924,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    1.20300351339066,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    0.721700559452532,       !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    0.405277907814078,       !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.154568594438788,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.185792893717276,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    0.436765763717383,       !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0.75353557925934,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    1.23538384516362,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    1.57812860675633,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    1.88703997509774,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    2.19519750439406,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    2.4348267128086,         !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    2.55480649209778;        !- Value Until Time 26

Schedule:Day:Interval,
    WetbulbTemperatureScheduleDayForDesignWeather_January_{03750},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    2.73056002789666,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    2.81456299531187,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    3.03142894160044,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    3.17654421574853,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    3.28570266070071,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    3.39516160850291,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    3.46831374443726,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    3.39516160850291,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    3.14022253071811,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    2.52662317279279,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    1.84578197622479,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    1.26479971259279,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    0.758572729062432,       !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    0.425999991672358,       !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.162651771736107,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.195441108593756,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    0.459085742612287,       !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0.79204301435689,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    1.29887135619295,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    1.66671803590487,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    1.98727403502119,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    2.31133154050488,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    2.56255409306625,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    2.68855854418906;        !- Value Until Time 26

Schedule:Day:Interval,
    WetbulbTemperatureScheduleDayForDesignWeather_July_{03780},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    2.03362316665942,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    2.09584744825716,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    2.25676802655739,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    2.36453801823441,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    2.44563364522579,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    2.52696329336133,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    2.58131162652109,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    2.52696329336133,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    2.33756001312488,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    1.88259665885836,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    1.38144454582775,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    0.938090176810636,       !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    0.570807057631539,       !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    0.320957867664515,       !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.122820242127375,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.147502287356408,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    0.345832076139235,       !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0.59592432211388,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0.964072413986546,       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    1.25062959949808,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    1.48638957279674,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    1.72357661561419,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    1.90917460346395,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    2.00251102586055;        !- Value Until Time 26

Schedule:Day:Interval,
    WetbulbTemperatureScheduleDayForDesignWeather_June_{03775},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    2.03453754184118,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    2.09668936901775,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    2.25746773258848,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    2.36516753378548,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    2.44621724976825,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    2.5275091391423,         !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    2.58183849892512,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    2.5275091391423,         !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    2.33820397312505,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    1.88369311361707,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    1.38353162674957,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    0.94168084503853,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    0.570877206278742,       !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    0.321024083522003,       !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.122889594822711,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.147573064930029,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    0.345896277162486,       !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0.595997926532914,       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0.967552232643946,       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    1.25309108497083,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    1.48821457058095,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    1.72492059895255,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    1.91023388748805,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    2.0034616282529;         !- Value Until Time 26

Schedule:Day:Interval,
    WetbulbTemperatureScheduleDayForDesignWeather_March_{03760},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    2.3575041145442,         !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    2.42934095945686,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    2.61847182433602,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    2.74452365954692,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    2.83909380313187,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    2.93372059393149,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    2.99685653125731,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    2.93372059393149,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    2.7130082436491,         !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    2.17260853749551,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    1.60124817748299,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    1.09613234452833,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    0.657811492992519,       !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    0.369123346956862,       !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.140035071164246,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.168584163123147,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    0.397870912706458,       !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0.686832547965916,       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    1.12559603649655,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    1.45172521545605,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    1.72146231620311,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    1.98651429475748,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    2.21383042471888,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    2.32158569208787;        !- Value Until Time 26

Schedule:Day:Interval,
    WetbulbTemperatureScheduleDayForDesignWeather_May_{03770},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    2.12860936263199,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    2.19364403754199,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    2.36196231715755,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    2.47474930393026,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    2.55965154602668,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    2.64481980750642,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    2.70174675143514,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    2.64481980750642,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    2.44650778467287,        !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    1.97077662346159,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    1.44811847626555,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    0.98741378214507,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    0.585219914646073,       !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    0.335430939966296,       !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.128429073376953,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.154212278606004,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    0.36142451846207,        !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0.61193288980901,        !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    1.01435405303984,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    1.3119943129599,         !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    1.55741780009361,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    1.80475276402002,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    1.998540012812,          !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    2.09609202517699;        !- Value Until Time 26

Schedule:Day:Interval,
    WetbulbTemperatureScheduleDayForDesignWeather_November_{03800},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    2.37995638075676,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    2.45380465199729,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    2.64361042997762,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    2.77022528509235,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    2.86527918339603,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    2.96044394926473,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    3.02396287617118,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    2.96044394926473,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    2.7385607754021,         !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    2.20058046162037,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    1.61546333571176,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    1.10576679296609,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    0.663634434929155,       !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    0.372551406308206,       !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.14164095047329,        !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.170414749770084,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    0.401532152465068,       !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0.692899779446484,       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    1.1354882401032,         !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    1.46456323656151,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    1.72345889139201,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    2.0102378428389,         !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    2.23225983827571,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    2.3430322451365;         !- Value Until Time 26

Schedule:Day:Interval,
    WetbulbTemperatureScheduleDayForDesignWeather_October_{03795},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    2.22596702156429,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    2.29401199521519,        !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    2.47020301137998,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    2.58830358567664,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    2.67721659981525,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    2.75394008569543,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    2.81658333209499,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    2.75394008569543,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    2.5587270389885,         !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    2.0608353604195,         !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    1.51457688905267,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    1.03395793265187,        !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    0.615288770298537,       !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    0.338478991081041,       !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.134145313775294,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.161071208261142,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    0.366090036643006,       !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0.643065701836534,       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    1.06203744169754,        !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    1.37247039346355,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    1.62873715270079,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    1.88721795690808,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    2.08987707426248,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    2.19194453473884;        !- Value Until Time 26

Schedule:Day:Interval,
    WetbulbTemperatureScheduleDayForDesignWeather_September_{03790},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Linear,                  !- Interpolate to Timestep
    00:10,                   !- Time 1 {hh:mm}
    2.10047154990429,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    2.1646937409995,         !- Value Until Time 2
    01:30,                   !- Time 3 {hh:mm}
    2.33086610367707,        !- Value Until Time 3
    02:30,                   !- Time 4 {hh:mm}
    2.44218755413889,        !- Value Until Time 4
    03:30,                   !- Time 5 {hh:mm}
    2.52597723924024,        !- Value Until Time 5
    04:30,                   !- Time 6 {hh:mm}
    2.61002124735764,        !- Value Until Time 6
    05:30,                   !- Time 7 {hh:mm}
    2.66619088801983,        !- Value Until Time 7
    06:30,                   !- Time 8 {hh:mm}
    2.61002124735764,        !- Value Until Time 8
    07:30,                   !- Time 9 {hh:mm}
    2.4143168365281,         !- Value Until Time 9
    08:30,                   !- Time 10 {hh:mm}
    1.94460438275119,        !- Value Until Time 10
    09:30,                   !- Time 11 {hh:mm}
    1.42803606769525,        !- Value Until Time 11
    10:30,                   !- Time 12 {hh:mm}
    0.972043380955362,       !- Value Until Time 12
    11:30,                   !- Time 13 {hh:mm}
    0.588964974986068,       !- Value Until Time 13
    12:30,                   !- Time 14 {hh:mm}
    0.331157381337527,       !- Value Until Time 14
    13:30,                   !- Time 15 {hh:mm}
    0.126765002039062,       !- Value Until Time 15
    14:30,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    15:30,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    16:30,                   !- Time 18 {hh:mm}
    0.152223766005153,       !- Value Until Time 18
    17:30,                   !- Time 19 {hh:mm}
    0.356821940686842,       !- Value Until Time 19
    18:30,                   !- Time 20 {hh:mm}
    0.614890397171719,       !- Value Until Time 20
    19:30,                   !- Time 21 {hh:mm}
    0.998733637713861,       !- Value Until Time 21
    20:30,                   !- Time 22 {hh:mm}
    1.29337849840951,        !- Value Until Time 22
    21:30,                   !- Time 23 {hh:mm}
    1.53612231945953,        !- Value Until Time 23
    22:30,                   !- Time 24 {hh:mm}
    1.78058469827603,        !- Value Until Time 24
    23:30,                   !- Time 25 {hh:mm}
    1.97202716771387,        !- Value Until Time 25
    24:00,                   !- Time 26 {hh:mm}
    2.06836045435669;        !- Value Until Time 26


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Schedule_95478333_{00121},  !- Name
    Schedule95478333_Profile_Profile_4_{00120},  !- Sunday Schedule:Day Name
    Schedule95478333_Profile_Profile_2_{00118},  !- Monday Schedule:Day Name
    Schedule95478333_Profile_Profile_2_{00118},  !- Tuesday Schedule:Day Name
    Schedule95478333_Profile_Profile_2_{00118},  !- Wednesday Schedule:Day Name
    Schedule95478333_Profile_Profile_2_{00118},  !- Thursday Schedule:Day Name
    Schedule95478333_Profile_Profile_2_{00118},  !- Friday Schedule:Day Name
    Schedule95478333_Profile_Profile_3_{00119},  !- Saturday Schedule:Day Name
    Schedule95478333_Profile_Profile_4_{00120},  !- Holiday Schedule:Day Name
    Schedule95478333_Profile_Profile_1_{00117},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule95478333_Profile_Profile_4_{00120},  !- CustomDay1 Schedule:Day Name
    Schedule95478333_Profile_Profile_4_{00120};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_2050437048_{00114},  !- Name
    Default Fan/Thermostat Schedule_Profile_Profile_4_HtgSp_UnoccupiedAvailable_{00112},  !- Sunday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_2_HtgSp_UnoccupiedAvailable_{00108},  !- Monday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_2_HtgSp_UnoccupiedAvailable_{00108},  !- Tuesday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_2_HtgSp_UnoccupiedAvailable_{00108},  !- Wednesday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_2_HtgSp_UnoccupiedAvailable_{00108},  !- Thursday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_2_HtgSp_UnoccupiedAvailable_{00108},  !- Friday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_3_HtgSp_UnoccupiedAvailable_{00110},  !- Saturday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_4_HtgSp_UnoccupiedAvailable_{00112},  !- Holiday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_HtgSp_UnoccupiedAvailable_{00106},  !- SummerDesignDay Schedule:Day Name
    L2 Fitness_Only_DX_Thermostat_HtgSp_at_WDD,  !- WinterDesignDay Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_4_HtgSp_UnoccupiedAvailable_{00112},  !- CustomDay1 Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_4_HtgSp_UnoccupiedAvailable_{00112};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_2050437048_{00104},  !- Name
    Default Fan/Thermostat Schedule_Profile_Profile_4_ClgSp_UnoccupiedAvailable_{00102},  !- Sunday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_2_ClgSp_UnoccupiedAvailable_{00098},  !- Monday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_2_ClgSp_UnoccupiedAvailable_{00098},  !- Tuesday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_2_ClgSp_UnoccupiedAvailable_{00098},  !- Wednesday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_2_ClgSp_UnoccupiedAvailable_{00098},  !- Thursday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_2_ClgSp_UnoccupiedAvailable_{00098},  !- Friday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_3_ClgSp_UnoccupiedAvailable_{00100},  !- Saturday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_4_ClgSp_UnoccupiedAvailable_{00102},  !- Holiday Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_1_ClgSp_UnoccupiedAvailable_{00096},  !- SummerDesignDay Schedule:Day Name
    L2 Fitness_Only_DX_Thermostat_ClgSp_at_WDD,  !- WinterDesignDay Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_4_ClgSp_UnoccupiedAvailable_{00102},  !- CustomDay1 Schedule:Day Name
    Default Fan/Thermostat Schedule_Profile_Profile_4_ClgSp_UnoccupiedAvailable_{00102};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1086475617_{00185},  !- Name
    Schedule1086475617_Profile_Profile_4_{00184},  !- Sunday Schedule:Day Name
    Schedule1086475617_Profile_Profile_2_{00182},  !- Monday Schedule:Day Name
    Schedule1086475617_Profile_Profile_2_{00182},  !- Tuesday Schedule:Day Name
    Schedule1086475617_Profile_Profile_2_{00182},  !- Wednesday Schedule:Day Name
    Schedule1086475617_Profile_Profile_2_{00182},  !- Thursday Schedule:Day Name
    Schedule1086475617_Profile_Profile_2_{00182},  !- Friday Schedule:Day Name
    Schedule1086475617_Profile_Profile_3_{00183},  !- Saturday Schedule:Day Name
    Schedule1086475617_Profile_Profile_4_{00184},  !- Holiday Schedule:Day Name
    Schedule1086475617_Profile_Profile_1_{00181},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule1086475617_Profile_Profile_4_{00184},  !- CustomDay1 Schedule:Day Name
    Schedule1086475617_Profile_Profile_4_{00184};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1086475617_{00186},  !- Name
    Schedule1086475617_Profile_Profile_4_{00184},  !- Sunday Schedule:Day Name
    Schedule1086475617_Profile_Profile_2_{00182},  !- Monday Schedule:Day Name
    Schedule1086475617_Profile_Profile_2_{00182},  !- Tuesday Schedule:Day Name
    Schedule1086475617_Profile_Profile_2_{00182},  !- Wednesday Schedule:Day Name
    Schedule1086475617_Profile_Profile_2_{00182},  !- Thursday Schedule:Day Name
    Schedule1086475617_Profile_Profile_2_{00182},  !- Friday Schedule:Day Name
    Schedule1086475617_Profile_Profile_3_{00183},  !- Saturday Schedule:Day Name
    Schedule1086475617_Profile_Profile_4_{00184},  !- Holiday Schedule:Day Name
    Schedule1086475617_Profile_Profile_1_{00181},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule1086475617_Profile_Profile_4_{00184},  !- CustomDay1 Schedule:Day Name
    Schedule1086475617_Profile_Profile_4_{00184};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1191913114_{00129},  !- Name
    Schedule1191913114_Profile_Profile_4_{00128},  !- Sunday Schedule:Day Name
    Schedule1191913114_Profile_Profile_2_{00126},  !- Monday Schedule:Day Name
    Schedule1191913114_Profile_Profile_2_{00126},  !- Tuesday Schedule:Day Name
    Schedule1191913114_Profile_Profile_2_{00126},  !- Wednesday Schedule:Day Name
    Schedule1191913114_Profile_Profile_2_{00126},  !- Thursday Schedule:Day Name
    Schedule1191913114_Profile_Profile_2_{00126},  !- Friday Schedule:Day Name
    Schedule1191913114_Profile_Profile_3_{00127},  !- Saturday Schedule:Day Name
    Schedule1191913114_Profile_Profile_4_{00128},  !- Holiday Schedule:Day Name
    Schedule1191913114_Profile_Profile_1_{00125},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule1191913114_Profile_Profile_4_{00128},  !- CustomDay1 Schedule:Day Name
    Schedule1191913114_Profile_Profile_4_{00128};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1191913114_{00130},  !- Name
    Schedule1191913114_Profile_Profile_4_{00128},  !- Sunday Schedule:Day Name
    Schedule1191913114_Profile_Profile_2_{00126},  !- Monday Schedule:Day Name
    Schedule1191913114_Profile_Profile_2_{00126},  !- Tuesday Schedule:Day Name
    Schedule1191913114_Profile_Profile_2_{00126},  !- Wednesday Schedule:Day Name
    Schedule1191913114_Profile_Profile_2_{00126},  !- Thursday Schedule:Day Name
    Schedule1191913114_Profile_Profile_2_{00126},  !- Friday Schedule:Day Name
    Schedule1191913114_Profile_Profile_3_{00127},  !- Saturday Schedule:Day Name
    Schedule1191913114_Profile_Profile_4_{00128},  !- Holiday Schedule:Day Name
    Schedule1191913114_Profile_Profile_1_{00125},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule1191913114_Profile_Profile_4_{00128},  !- CustomDay1 Schedule:Day Name
    Schedule1191913114_Profile_Profile_4_{00128};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1217711918_{00193},  !- Name
    Schedule1217711918_Profile_Profile_4_{00192},  !- Sunday Schedule:Day Name
    Schedule1217711918_Profile_Profile_2_{00190},  !- Monday Schedule:Day Name
    Schedule1217711918_Profile_Profile_2_{00190},  !- Tuesday Schedule:Day Name
    Schedule1217711918_Profile_Profile_2_{00190},  !- Wednesday Schedule:Day Name
    Schedule1217711918_Profile_Profile_2_{00190},  !- Thursday Schedule:Day Name
    Schedule1217711918_Profile_Profile_2_{00190},  !- Friday Schedule:Day Name
    Schedule1217711918_Profile_Profile_3_{00191},  !- Saturday Schedule:Day Name
    Schedule1217711918_Profile_Profile_4_{00192},  !- Holiday Schedule:Day Name
    Schedule1217711918_Profile_Profile_1_{00189},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule1217711918_Profile_Profile_4_{00192},  !- CustomDay1 Schedule:Day Name
    Schedule1217711918_Profile_Profile_4_{00192};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1217711918_{00194},  !- Name
    Schedule1217711918_Profile_Profile_4_{00192},  !- Sunday Schedule:Day Name
    Schedule1217711918_Profile_Profile_2_{00190},  !- Monday Schedule:Day Name
    Schedule1217711918_Profile_Profile_2_{00190},  !- Tuesday Schedule:Day Name
    Schedule1217711918_Profile_Profile_2_{00190},  !- Wednesday Schedule:Day Name
    Schedule1217711918_Profile_Profile_2_{00190},  !- Thursday Schedule:Day Name
    Schedule1217711918_Profile_Profile_2_{00190},  !- Friday Schedule:Day Name
    Schedule1217711918_Profile_Profile_3_{00191},  !- Saturday Schedule:Day Name
    Schedule1217711918_Profile_Profile_4_{00192},  !- Holiday Schedule:Day Name
    Schedule1217711918_Profile_Profile_1_{00189},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule1217711918_Profile_Profile_4_{00192},  !- CustomDay1 Schedule:Day Name
    Schedule1217711918_Profile_Profile_4_{00192};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1261274979_{00201},  !- Name
    Schedule1261274979_Profile_Profile_4_{00200},  !- Sunday Schedule:Day Name
    Schedule1261274979_Profile_Profile_2_{00198},  !- Monday Schedule:Day Name
    Schedule1261274979_Profile_Profile_2_{00198},  !- Tuesday Schedule:Day Name
    Schedule1261274979_Profile_Profile_2_{00198},  !- Wednesday Schedule:Day Name
    Schedule1261274979_Profile_Profile_2_{00198},  !- Thursday Schedule:Day Name
    Schedule1261274979_Profile_Profile_2_{00198},  !- Friday Schedule:Day Name
    Schedule1261274979_Profile_Profile_3_{00199},  !- Saturday Schedule:Day Name
    Schedule1261274979_Profile_Profile_4_{00200},  !- Holiday Schedule:Day Name
    Schedule1261274979_Profile_Profile_1_{00197},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule1261274979_Profile_Profile_4_{00200},  !- CustomDay1 Schedule:Day Name
    Schedule1261274979_Profile_Profile_4_{00200};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1261274979_{00202},  !- Name
    Schedule1261274979_Profile_Profile_4_{00200},  !- Sunday Schedule:Day Name
    Schedule1261274979_Profile_Profile_2_{00198},  !- Monday Schedule:Day Name
    Schedule1261274979_Profile_Profile_2_{00198},  !- Tuesday Schedule:Day Name
    Schedule1261274979_Profile_Profile_2_{00198},  !- Wednesday Schedule:Day Name
    Schedule1261274979_Profile_Profile_2_{00198},  !- Thursday Schedule:Day Name
    Schedule1261274979_Profile_Profile_2_{00198},  !- Friday Schedule:Day Name
    Schedule1261274979_Profile_Profile_3_{00199},  !- Saturday Schedule:Day Name
    Schedule1261274979_Profile_Profile_4_{00200},  !- Holiday Schedule:Day Name
    Schedule1261274979_Profile_Profile_1_{00197},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule1261274979_Profile_Profile_4_{00200},  !- CustomDay1 Schedule:Day Name
    Schedule1261274979_Profile_Profile_4_{00200};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1288998474_{00153},  !- Name
    Schedule1288998474_Profile_Profile_4_{00152},  !- Sunday Schedule:Day Name
    Schedule1288998474_Profile_Profile_2_{00150},  !- Monday Schedule:Day Name
    Schedule1288998474_Profile_Profile_2_{00150},  !- Tuesday Schedule:Day Name
    Schedule1288998474_Profile_Profile_2_{00150},  !- Wednesday Schedule:Day Name
    Schedule1288998474_Profile_Profile_2_{00150},  !- Thursday Schedule:Day Name
    Schedule1288998474_Profile_Profile_2_{00150},  !- Friday Schedule:Day Name
    Schedule1288998474_Profile_Profile_3_{00151},  !- Saturday Schedule:Day Name
    Schedule1288998474_Profile_Profile_4_{00152},  !- Holiday Schedule:Day Name
    Schedule1288998474_Profile_Profile_1_{00149},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule1288998474_Profile_Profile_4_{00152},  !- CustomDay1 Schedule:Day Name
    Schedule1288998474_Profile_Profile_4_{00152};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1288998474_{00154},  !- Name
    Schedule1288998474_Profile_Profile_4_{00152},  !- Sunday Schedule:Day Name
    Schedule1288998474_Profile_Profile_2_{00150},  !- Monday Schedule:Day Name
    Schedule1288998474_Profile_Profile_2_{00150},  !- Tuesday Schedule:Day Name
    Schedule1288998474_Profile_Profile_2_{00150},  !- Wednesday Schedule:Day Name
    Schedule1288998474_Profile_Profile_2_{00150},  !- Thursday Schedule:Day Name
    Schedule1288998474_Profile_Profile_2_{00150},  !- Friday Schedule:Day Name
    Schedule1288998474_Profile_Profile_3_{00151},  !- Saturday Schedule:Day Name
    Schedule1288998474_Profile_Profile_4_{00152},  !- Holiday Schedule:Day Name
    Schedule1288998474_Profile_Profile_1_{00149},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule1288998474_Profile_Profile_4_{00152},  !- CustomDay1 Schedule:Day Name
    Schedule1288998474_Profile_Profile_4_{00152};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1613600677_{00137},  !- Name
    Schedule1613600677_Profile_Profile_4_{00136},  !- Sunday Schedule:Day Name
    Schedule1613600677_Profile_Profile_2_{00134},  !- Monday Schedule:Day Name
    Schedule1613600677_Profile_Profile_2_{00134},  !- Tuesday Schedule:Day Name
    Schedule1613600677_Profile_Profile_2_{00134},  !- Wednesday Schedule:Day Name
    Schedule1613600677_Profile_Profile_2_{00134},  !- Thursday Schedule:Day Name
    Schedule1613600677_Profile_Profile_2_{00134},  !- Friday Schedule:Day Name
    Schedule1613600677_Profile_Profile_3_{00135},  !- Saturday Schedule:Day Name
    Schedule1613600677_Profile_Profile_4_{00136},  !- Holiday Schedule:Day Name
    Schedule1613600677_Profile_Profile_1_{00133},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule1613600677_Profile_Profile_4_{00136},  !- CustomDay1 Schedule:Day Name
    Schedule1613600677_Profile_Profile_4_{00136};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1613600677_{00138},  !- Name
    Schedule1613600677_Profile_Profile_4_{00136},  !- Sunday Schedule:Day Name
    Schedule1613600677_Profile_Profile_2_{00134},  !- Monday Schedule:Day Name
    Schedule1613600677_Profile_Profile_2_{00134},  !- Tuesday Schedule:Day Name
    Schedule1613600677_Profile_Profile_2_{00134},  !- Wednesday Schedule:Day Name
    Schedule1613600677_Profile_Profile_2_{00134},  !- Thursday Schedule:Day Name
    Schedule1613600677_Profile_Profile_2_{00134},  !- Friday Schedule:Day Name
    Schedule1613600677_Profile_Profile_3_{00135},  !- Saturday Schedule:Day Name
    Schedule1613600677_Profile_Profile_4_{00136},  !- Holiday Schedule:Day Name
    Schedule1613600677_Profile_Profile_1_{00133},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule1613600677_Profile_Profile_4_{00136},  !- CustomDay1 Schedule:Day Name
    Schedule1613600677_Profile_Profile_4_{00136};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1620127683_{00169},  !- Name
    Schedule1620127683_Profile_Profile_4_{00168},  !- Sunday Schedule:Day Name
    Schedule1620127683_Profile_Profile_2_{00166},  !- Monday Schedule:Day Name
    Schedule1620127683_Profile_Profile_2_{00166},  !- Tuesday Schedule:Day Name
    Schedule1620127683_Profile_Profile_2_{00166},  !- Wednesday Schedule:Day Name
    Schedule1620127683_Profile_Profile_2_{00166},  !- Thursday Schedule:Day Name
    Schedule1620127683_Profile_Profile_2_{00166},  !- Friday Schedule:Day Name
    Schedule1620127683_Profile_Profile_3_{00167},  !- Saturday Schedule:Day Name
    Schedule1620127683_Profile_Profile_4_{00168},  !- Holiday Schedule:Day Name
    Schedule1620127683_Profile_Profile_1_{00165},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule1620127683_Profile_Profile_4_{00168},  !- CustomDay1 Schedule:Day Name
    Schedule1620127683_Profile_Profile_4_{00168};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1620127683_{00170},  !- Name
    Schedule1620127683_Profile_Profile_4_{00168},  !- Sunday Schedule:Day Name
    Schedule1620127683_Profile_Profile_2_{00166},  !- Monday Schedule:Day Name
    Schedule1620127683_Profile_Profile_2_{00166},  !- Tuesday Schedule:Day Name
    Schedule1620127683_Profile_Profile_2_{00166},  !- Wednesday Schedule:Day Name
    Schedule1620127683_Profile_Profile_2_{00166},  !- Thursday Schedule:Day Name
    Schedule1620127683_Profile_Profile_2_{00166},  !- Friday Schedule:Day Name
    Schedule1620127683_Profile_Profile_3_{00167},  !- Saturday Schedule:Day Name
    Schedule1620127683_Profile_Profile_4_{00168},  !- Holiday Schedule:Day Name
    Schedule1620127683_Profile_Profile_1_{00165},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule1620127683_Profile_Profile_4_{00168},  !- CustomDay1 Schedule:Day Name
    Schedule1620127683_Profile_Profile_4_{00168};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1952444752_{00145},  !- Name
    Schedule1952444752_Profile_Profile_4_{00144},  !- Sunday Schedule:Day Name
    Schedule1952444752_Profile_Profile_2_{00142},  !- Monday Schedule:Day Name
    Schedule1952444752_Profile_Profile_2_{00142},  !- Tuesday Schedule:Day Name
    Schedule1952444752_Profile_Profile_2_{00142},  !- Wednesday Schedule:Day Name
    Schedule1952444752_Profile_Profile_2_{00142},  !- Thursday Schedule:Day Name
    Schedule1952444752_Profile_Profile_2_{00142},  !- Friday Schedule:Day Name
    Schedule1952444752_Profile_Profile_3_{00143},  !- Saturday Schedule:Day Name
    Schedule1952444752_Profile_Profile_4_{00144},  !- Holiday Schedule:Day Name
    Schedule1952444752_Profile_Profile_1_{00141},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule1952444752_Profile_Profile_4_{00144},  !- CustomDay1 Schedule:Day Name
    Schedule1952444752_Profile_Profile_4_{00144};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1952444752_{00146},  !- Name
    Schedule1952444752_Profile_Profile_4_{00144},  !- Sunday Schedule:Day Name
    Schedule1952444752_Profile_Profile_2_{00142},  !- Monday Schedule:Day Name
    Schedule1952444752_Profile_Profile_2_{00142},  !- Tuesday Schedule:Day Name
    Schedule1952444752_Profile_Profile_2_{00142},  !- Wednesday Schedule:Day Name
    Schedule1952444752_Profile_Profile_2_{00142},  !- Thursday Schedule:Day Name
    Schedule1952444752_Profile_Profile_2_{00142},  !- Friday Schedule:Day Name
    Schedule1952444752_Profile_Profile_3_{00143},  !- Saturday Schedule:Day Name
    Schedule1952444752_Profile_Profile_4_{00144},  !- Holiday Schedule:Day Name
    Schedule1952444752_Profile_Profile_1_{00141},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule1952444752_Profile_Profile_4_{00144},  !- CustomDay1 Schedule:Day Name
    Schedule1952444752_Profile_Profile_4_{00144};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1967708540_{00209},  !- Name
    Schedule1967708540_Profile_Profile_4_{00208},  !- Sunday Schedule:Day Name
    Schedule1967708540_Profile_Profile_2_{00206},  !- Monday Schedule:Day Name
    Schedule1967708540_Profile_Profile_2_{00206},  !- Tuesday Schedule:Day Name
    Schedule1967708540_Profile_Profile_2_{00206},  !- Wednesday Schedule:Day Name
    Schedule1967708540_Profile_Profile_2_{00206},  !- Thursday Schedule:Day Name
    Schedule1967708540_Profile_Profile_2_{00206},  !- Friday Schedule:Day Name
    Schedule1967708540_Profile_Profile_3_{00207},  !- Saturday Schedule:Day Name
    Schedule1967708540_Profile_Profile_4_{00208},  !- Holiday Schedule:Day Name
    Schedule1967708540_Profile_Profile_1_{00205},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule1967708540_Profile_Profile_4_{00208},  !- CustomDay1 Schedule:Day Name
    Schedule1967708540_Profile_Profile_4_{00208};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_1967708540_{00210},  !- Name
    Schedule1967708540_Profile_Profile_4_{00208},  !- Sunday Schedule:Day Name
    Schedule1967708540_Profile_Profile_2_{00206},  !- Monday Schedule:Day Name
    Schedule1967708540_Profile_Profile_2_{00206},  !- Tuesday Schedule:Day Name
    Schedule1967708540_Profile_Profile_2_{00206},  !- Wednesday Schedule:Day Name
    Schedule1967708540_Profile_Profile_2_{00206},  !- Thursday Schedule:Day Name
    Schedule1967708540_Profile_Profile_2_{00206},  !- Friday Schedule:Day Name
    Schedule1967708540_Profile_Profile_3_{00207},  !- Saturday Schedule:Day Name
    Schedule1967708540_Profile_Profile_4_{00208},  !- Holiday Schedule:Day Name
    Schedule1967708540_Profile_Profile_1_{00205},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule1967708540_Profile_Profile_4_{00208},  !- CustomDay1 Schedule:Day Name
    Schedule1967708540_Profile_Profile_4_{00208};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_2050437048_{03815},  !- Name
    Schedule2050437048_Profile_Profile_4_{03814},  !- Sunday Schedule:Day Name
    Schedule2050437048_Profile_Profile_2_{03812},  !- Monday Schedule:Day Name
    Schedule2050437048_Profile_Profile_2_{03812},  !- Tuesday Schedule:Day Name
    Schedule2050437048_Profile_Profile_2_{03812},  !- Wednesday Schedule:Day Name
    Schedule2050437048_Profile_Profile_2_{03812},  !- Thursday Schedule:Day Name
    Schedule2050437048_Profile_Profile_2_{03812},  !- Friday Schedule:Day Name
    Schedule2050437048_Profile_Profile_3_{03813},  !- Saturday Schedule:Day Name
    Schedule2050437048_Profile_Profile_4_{03814},  !- Holiday Schedule:Day Name
    Schedule2050437048_Profile_Profile_1_{03811},  !- SummerDesignDay Schedule:Day Name
    Daily_Available,         !- WinterDesignDay Schedule:Day Name
    Schedule2050437048_Profile_Profile_4_{03814},  !- CustomDay1 Schedule:Day Name
    Schedule2050437048_Profile_Profile_4_{03814};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_2050437048_{03828},  !- Name
    L2 Fitness_Only_DX_MinOA_Schedule_Profile Four_{03827},  !- Sunday Schedule:Day Name
    L2 Fitness_Only_DX_MinOA_Schedule_Profile Two_{03825},  !- Monday Schedule:Day Name
    L2 Fitness_Only_DX_MinOA_Schedule_Profile Two_{03825},  !- Tuesday Schedule:Day Name
    L2 Fitness_Only_DX_MinOA_Schedule_Profile Two_{03825},  !- Wednesday Schedule:Day Name
    L2 Fitness_Only_DX_MinOA_Schedule_Profile Two_{03825},  !- Thursday Schedule:Day Name
    L2 Fitness_Only_DX_MinOA_Schedule_Profile Two_{03825},  !- Friday Schedule:Day Name
    L2 Fitness_Only_DX_MinOA_Schedule_Profile Three_{03826},  !- Saturday Schedule:Day Name
    L2 Fitness_Only_DX_MinOA_Schedule_Profile Four_{03827},  !- Holiday Schedule:Day Name
    L2 Fitness_Only_DX_MinOA_Schedule_Profile One_{03824},  !- SummerDesignDay Schedule:Day Name
    Min_OA_WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    L2 Fitness_Only_DX_MinOA_Schedule_Profile Four_{03827},  !- CustomDay1 Schedule:Day Name
    L2 Fitness_Only_DX_MinOA_Schedule_Profile Four_{03827};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_2082383292_{00177},  !- Name
    Schedule2082383292_Profile_Profile_4_{00176},  !- Sunday Schedule:Day Name
    Schedule2082383292_Profile_Profile_2_{00174},  !- Monday Schedule:Day Name
    Schedule2082383292_Profile_Profile_2_{00174},  !- Tuesday Schedule:Day Name
    Schedule2082383292_Profile_Profile_2_{00174},  !- Wednesday Schedule:Day Name
    Schedule2082383292_Profile_Profile_2_{00174},  !- Thursday Schedule:Day Name
    Schedule2082383292_Profile_Profile_2_{00174},  !- Friday Schedule:Day Name
    Schedule2082383292_Profile_Profile_3_{00175},  !- Saturday Schedule:Day Name
    Schedule2082383292_Profile_Profile_4_{00176},  !- Holiday Schedule:Day Name
    Schedule2082383292_Profile_Profile_1_{00173},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule2082383292_Profile_Profile_4_{00176},  !- CustomDay1 Schedule:Day Name
    Schedule2082383292_Profile_Profile_4_{00176};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_2082383292_{00178},  !- Name
    Schedule2082383292_Profile_Profile_4_{00176},  !- Sunday Schedule:Day Name
    Schedule2082383292_Profile_Profile_2_{00174},  !- Monday Schedule:Day Name
    Schedule2082383292_Profile_Profile_2_{00174},  !- Tuesday Schedule:Day Name
    Schedule2082383292_Profile_Profile_2_{00174},  !- Wednesday Schedule:Day Name
    Schedule2082383292_Profile_Profile_2_{00174},  !- Thursday Schedule:Day Name
    Schedule2082383292_Profile_Profile_2_{00174},  !- Friday Schedule:Day Name
    Schedule2082383292_Profile_Profile_3_{00175},  !- Saturday Schedule:Day Name
    Schedule2082383292_Profile_Profile_4_{00176},  !- Holiday Schedule:Day Name
    Schedule2082383292_Profile_Profile_1_{00173},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule2082383292_Profile_Profile_4_{00176},  !- CustomDay1 Schedule:Day Name
    Schedule2082383292_Profile_Profile_4_{00176};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_847937889_{00161},  !- Name
    Schedule847937889_Profile_Profile_4_{00160},  !- Sunday Schedule:Day Name
    Schedule847937889_Profile_Profile_2_{00158},  !- Monday Schedule:Day Name
    Schedule847937889_Profile_Profile_2_{00158},  !- Tuesday Schedule:Day Name
    Schedule847937889_Profile_Profile_2_{00158},  !- Wednesday Schedule:Day Name
    Schedule847937889_Profile_Profile_2_{00158},  !- Thursday Schedule:Day Name
    Schedule847937889_Profile_Profile_2_{00158},  !- Friday Schedule:Day Name
    Schedule847937889_Profile_Profile_3_{00159},  !- Saturday Schedule:Day Name
    Schedule847937889_Profile_Profile_4_{00160},  !- Holiday Schedule:Day Name
    Schedule847937889_Profile_Profile_1_{00157},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOff,         !- WinterDesignDay Schedule:Day Name
    Schedule847937889_Profile_Profile_4_{00160},  !- CustomDay1 Schedule:Day Name
    Schedule847937889_Profile_Profile_4_{00160};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_847937889_{00162},  !- Name
    Schedule847937889_Profile_Profile_4_{00160},  !- Sunday Schedule:Day Name
    Schedule847937889_Profile_Profile_2_{00158},  !- Monday Schedule:Day Name
    Schedule847937889_Profile_Profile_2_{00158},  !- Tuesday Schedule:Day Name
    Schedule847937889_Profile_Profile_2_{00158},  !- Wednesday Schedule:Day Name
    Schedule847937889_Profile_Profile_2_{00158},  !- Thursday Schedule:Day Name
    Schedule847937889_Profile_Profile_2_{00158},  !- Friday Schedule:Day Name
    Schedule847937889_Profile_Profile_3_{00159},  !- Saturday Schedule:Day Name
    Schedule847937889_Profile_Profile_4_{00160},  !- Holiday Schedule:Day Name
    Schedule847937889_Profile_Profile_1_{00157},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule847937889_Profile_Profile_4_{00160},  !- CustomDay1 Schedule:Day Name
    Schedule847937889_Profile_Profile_4_{00160};  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule_95478333_{00122},  !- Name
    Schedule95478333_Profile_Profile_4_{00120},  !- Sunday Schedule:Day Name
    Schedule95478333_Profile_Profile_2_{00118},  !- Monday Schedule:Day Name
    Schedule95478333_Profile_Profile_2_{00118},  !- Tuesday Schedule:Day Name
    Schedule95478333_Profile_Profile_2_{00118},  !- Wednesday Schedule:Day Name
    Schedule95478333_Profile_Profile_2_{00118},  !- Thursday Schedule:Day Name
    Schedule95478333_Profile_Profile_2_{00118},  !- Friday Schedule:Day Name
    Schedule95478333_Profile_Profile_3_{00119},  !- Saturday Schedule:Day Name
    Schedule95478333_Profile_Profile_4_{00120},  !- Holiday Schedule:Day Name
    Schedule95478333_Profile_Profile_1_{00117},  !- SummerDesignDay Schedule:Day Name
    Daily_AlwaysOn,          !- WinterDesignDay Schedule:Day Name
    Schedule95478333_Profile_Profile_4_{00120},  !- CustomDay1 Schedule:Day Name
    Schedule95478333_Profile_Profile_4_{00120};  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    90.1 Assembly Lights/Elec_WDD_OFF_{00115},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_95478333_{00121},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Default Fan/Thermostat Schedule_HtgSp_{00105},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule_2050437048_{00114},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Default Fan/Thermostat Schedule_ClgSp_{00095},  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule_2050437048_{00104},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Assembly Lights/Elec_WDD_ON_{00116},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_95478333_{00122},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Assembly Occupancy_WDD_OFF_{00123},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1191913114_{00129},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Assembly Occupancy_WDD_ON_{00124},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1191913114_{00130},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Hotel/Motel Lights/Elec_WDD_OFF_{00131},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1613600677_{00137},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Hotel/Motel Lights/Elec_WDD_ON_{00132},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1613600677_{00138},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Hotel/Motel Occupancy_WDD_OFF_{00139},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1952444752_{00145},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Hotel/Motel Occupancy_WDD_ON_{00140},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1952444752_{00146},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Office Lights/Elec_WDD_OFF_{00147},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1288998474_{00153},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Office Lights/Elec_WDD_ON_{00148},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1288998474_{00154},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Office Occupancy_WDD_OFF_{00155},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_847937889_{00161},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Office Occupancy_WDD_ON_{00156},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_847937889_{00162},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Restaurant Lights/Elec_WDD_OFF_{00163},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1620127683_{00169},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Restaurant Lights/Elec_WDD_ON_{00164},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1620127683_{00170},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Restaurant Occupancy_WDD_OFF_{00171},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_2082383292_{00177},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Restaurant Occupancy_WDD_ON_{00172},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_2082383292_{00178},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Retail Lights/Elec_WDD_OFF_{00179},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1086475617_{00185},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Retail Lights/Elec_WDD_ON_{00180},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1086475617_{00186},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Retail Occupancy_WDD_OFF_{00187},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1217711918_{00193},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Retail Occupancy_WDD_ON_{00188},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1217711918_{00194},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Warehouse Lights/Elec_WDD_OFF_{00195},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1261274979_{00201},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Warehouse Lights/Elec_WDD_ON_{00196},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1261274979_{00202},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Warehouse Occupancy_WDD_OFF_{00203},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1967708540_{00209},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    90.1 Warehouse Occupancy_WDD_ON_{00204},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_1967708540_{00210},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    L2 Fitness_Only_DX_Availability_{03810},  !- Name
    Binary,                  !- Schedule Type Limits Name
    Schedule_2050437048_{03815},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    L2 Fitness_Only_DX_MinOA_Schedule_{03823},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule_2050437048_{03828},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    L2 Fitness_{03838} Thermostat Schedule,  !- Name
    L2 Fitness_{03838} Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    CentralCoolingCoil_Sch_{03816},  !- Name
    Binary,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    CentralHeatingCoil_Sch_{03818},  !- Name
    Binary,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    DehumidReheatCoil_Sch_{03817},  !- Name
    Binary,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    GroundFloorandWallHeatLoss_Sch_{00001},  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignday,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    ZoneHeatingUnit_Sch_{03819},  !- Name
    Binary,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ZoneTerminalReheatCoil_Sch_{03820},  !- Name
    Binary,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Schedule_SchType_Constant_{03836},  !- Name
    Percent,                 !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Schedule_SchType_Constant_{03837},  !- Name
    Percent,                 !- Schedule Type Limits Name
    50;                      !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    Binary,                  !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete,      !- Name
    Binary,                  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Fire Pump room_Infiltration_Schedule_{03663},  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Garage Space_Infiltration_Schedule_{03654},  !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Outdoor Air CO2 Concentration_{03746},  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    400;                     !- Hourly Value

Schedule:Constant,
    Schedule_SchType_Constant_{03741},  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    527.52798;               !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    *Foundation Basement Wall_ Insulated_12 in. HW concrete_{00033},  !- Name
    MediumRough,             !- Roughness
    0.304799995422363,       !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    *Foundation Basement Wall_ Insulated_R-10 board insulation_{00034},  !- Name
    MediumRough,             !- Roughness
    0.0591819971733094,      !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

Material,
    *Foundation Basement Wall_ Un-Insulated_12 in. HW concrete_{00036},  !- Name
    MediumRough,             !- Roughness
    0.152399997711182,       !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    *Foundation Basement Wall_ Un-Insulated_12 in. HW concrete_{00037},  !- Name
    MediumRough,             !- Roughness
    0.152399997711182,       !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

Material,
    *L0 Exterior Glass Door (U=0.21)_Opaque spandrel glass_{00043},  !- Name
    MediumRough,             !- Roughness
    0.594359981384277,       !- Thickness {m}
    0.995172604368031,       !- Conductivity {W/m-K}
    2530.66136496314,        !- Density {kg/m3}
    879.2279725492,          !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    *L0 Exterior Metal Door wall (R-8.7)_26-gauge galvanized steel wall panel_{00045},  !- Name
    MediumRough,             !- Roughness
    0.00055879998857975,     !- Thickness {m}
    52.1624305946922,        !- Conductivity {W/m-K}
    8024.43888510464,        !- Density {kg/m3}
    502.415988770127,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    *L0 Exterior Metal Door wall (R-8.7)_26-gauge galvanized steel wall panel_{00047},  !- Name
    MediumRough,             !- Roughness
    0.00055879998857975,     !- Thickness {m}
    52.1624305946922,        !- Conductivity {W/m-K}
    8024.43888510464,        !- Density {kg/m3}
    502.415988770127,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    *L0 Exterior Metal Door wall (R-8.7)_R-7.5 board insulation_{00046},  !- Name
    MediumRough,             !- Roughness
    0.0380999994277954,      !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    *L0 Exterior Wall / Garage side_1/2-in gypsum board_{00051},  !- Name
    MediumRough,             !- Roughness
    0.0126999998092651,      !- Thickness {m}
    0.160958358816914,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    *L0 Exterior Wall / Garage side_3.5-in cavity_ 24-in o.c. steel frame_ R-13 batt_{00050},  !- Name
    MediumRough,             !- Roughness
    0.0863600011253357,      !- Thickness {m}
    0.0701120727702975,      !- Conductivity {W/m-K}
    38.6005956124657,        !- Density {kg/m3}
    837.360012477636,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    *L0 Exterior Wall / Garage side_4-in LW concrete block_{00054},  !- Name
    MediumRough,             !- Roughness
    0.101599998474121,       !- Thickness {m}
    0.380761697936803,       !- Conductivity {W/m-K}
    608.640075117717,        !- Density {kg/m3}
    879.2279725492,          !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    *L0 Exterior Wall / Garage side_5/8-in gypsum board_{00049},  !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    *L0 Exterior Wall / Garage side_R-11.25 board insulation_{00052},  !- Name
    MediumRough,             !- Roughness
    0.0571499991416931,      !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    *L1 Brick Veneer w/ Metal studs_1/2-in gypsum board_{00009},  !- Name
    MediumRough,             !- Roughness
    0.0126999998092651,      !- Thickness {m}
    0.160958358816914,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    *L1 Brick Veneer w/ Metal studs_3.5-in cavity_ 24-in o.c. steel frame_ R-13 batt_{00008},  !- Name
    MediumRough,             !- Roughness
    0.0863600011253357,      !- Thickness {m}
    0.0701120727702975,      !- Conductivity {W/m-K}
    38.6005956124657,        !- Density {kg/m3}
    837.360012477636,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    *L1 Brick Veneer w/ Metal studs_4-in common brick_{00012},  !- Name
    MediumRough,             !- Roughness
    0.101599998474121,       !- Thickness {m}
    0.726908677304834,       !- Conductivity {W/m-K}
    1922.02128984542,        !- Density {kg/m3}
    837.360012477636,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

Material,
    *L1 Brick Veneer w/ Metal studs_5/8-in gypsum board_{00007},  !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    *L1 Brick Veneer w/ Metal studs_R-11 board insulation_{00010},  !- Name
    MediumRough,             !- Roughness
    0.0589279974193573,      !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    *L1 Metal Panel Wall Interior???_1/2-in gypsum board_{00060},  !- Name
    MediumRough,             !- Roughness
    0.0126999998092651,      !- Thickness {m}
    0.160958358816914,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    *L1 Metal Panel Wall Interior???_26-gauge galvanized steel wall panel_{00063},  !- Name
    MediumRough,             !- Roughness
    0.00055879998857975,     !- Thickness {m}
    52.1624305946922,        !- Conductivity {W/m-K}
    8024.43888510464,        !- Density {kg/m3}
    502.415988770127,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    *L1 Metal Panel Wall Interior???_3.5-in cavity_ 24-in o.c. steel frame_ R-13 batt_{00059},  !- Name
    MediumRough,             !- Roughness
    0.0863600011253357,      !- Thickness {m}
    0.0701120727702975,      !- Conductivity {W/m-K}
    38.6005956124657,        !- Density {kg/m3}
    837.360012477636,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    *L1 Metal Panel Wall Interior???_5/8-in gypsum board_{00058},  !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    *L1 Metal Panel Wall Interior???_R-11.25 board insulation_{00061},  !- Name
    MediumRough,             !- Roughness
    0.0571499991416931,      !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    *L1 Metal Panel Wall_1/2-in gypsum board_{00016},  !- Name
    MediumRough,             !- Roughness
    0.0126999998092651,      !- Thickness {m}
    0.160958358816914,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    *L1 Metal Panel Wall_26-gauge galvanized steel wall panel_{00019},  !- Name
    MediumRough,             !- Roughness
    0.00055879998857975,     !- Thickness {m}
    52.1624305946922,        !- Conductivity {W/m-K}
    8024.43888510464,        !- Density {kg/m3}
    502.415988770127,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

Material,
    *L1 Metal Panel Wall_3.5-in cavity_ 24-in o.c. steel frame_ R-7 batt_{00015},  !- Name
    MediumRough,             !- Roughness
    0.0863600011253357,      !- Thickness {m}
    0.0701120727702975,      !- Conductivity {W/m-K}
    38.6005956124657,        !- Density {kg/m3}
    837.360012477636,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    *L1 Metal Panel Wall_5/8-in gypsum board_{00014},  !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    *L1 Metal Panel Wall_R-11 board insulation_{00017},  !- Name
    MediumRough,             !- Roughness
    0.0589279974193573,      !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    *L1 Precast & Shearwall_5 in. HW concrete_{00002},  !- Name
    MediumRough,             !- Roughness
    0.126999998092651,       !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    *L1 Precast & Shearwall_5 in. HW concrete_{00005},  !- Name
    MediumRough,             !- Roughness
    0.126999998092651,       !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

Material,
    *L1 Precast & Shearwall_R-11 board insulation_{00003},  !- Name
    MediumRough,             !- Roughness
    0.0589279974193573,      !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    *L1 Precast & Stud Wall_1/2-in gypsum board_{00023},  !- Name
    MediumRough,             !- Roughness
    0.0126999998092651,      !- Thickness {m}
    0.160958358816914,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    *L1 Precast & Stud Wall_3.5-in cavity_ 24-in o.c. steel frame_ R-7 batt_{00022},  !- Name
    MediumRough,             !- Roughness
    0.0863600011253357,      !- Thickness {m}
    0.0701120727702975,      !- Conductivity {W/m-K}
    38.6005956124657,        !- Density {kg/m3}
    837.360012477636,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    *L1 Precast & Stud Wall_5 in. HW concrete_{00026},  !- Name
    MediumRough,             !- Roughness
    0.126999998092651,       !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

Material,
    *L1 Precast & Stud Wall_5/8-in gypsum board_{00021},  !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    *L1 Precast & Stud Wall_R-11 board insulation_{00024},  !- Name
    MediumRough,             !- Roughness
    0.0589279974193573,      !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    24" Vertical R-11.6 Slab-on-grade floor_ unheated_6 in. HW concrete_{00075},  !- Name
    MediumRough,             !- Roughness
    0.0761999988555908,      !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

Material,
    24" Vertical R-11.6 Slab-on-grade floor_ unheated_6 in. HW concrete_{00076},  !- Name
    MediumRough,             !- Roughness
    0.0761999988555908,      !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0,                       !- Solar Absorptance
    0;                       !- Visible Absorptance

Material,
    Concrete Block Basement Wall_ with Interior Finish_3.5-in cavity_ 24-in o.c. steel frame_ no insul_{00029},  !- Name
    MediumRough,             !- Roughness
    0.088899998664856,       !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    30.9125082382303,        !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concrete Block Basement Wall_ with Interior Finish_5/8-in gypsum board_{00028},  !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    Concrete Block Basement Wall_ with Interior Finish_8-in HW concrete block_ fully grouted_{00031},  !- Name
    MediumRough,             !- Roughness
    0.203199996948242,       !- Thickness {m}
    1.31994507019758,        !- Conductivity {W/m-K}
    936.985378799644,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

Material,
    Concrete Block Basement Wall_ with Interior Finish_R-7.5 board insulation_{00030},  !- Name
    MediumRough,             !- Roughness
    0.0380999994277954,      !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Default Ceiling_1/2-in gypsum board_{00068},  !- Name
    MediumRough,             !- Roughness
    0.00634999990463257,     !- Thickness {m}
    0.160958358816914,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    Default Ceiling_1/2-in gypsum board_{00069},  !- Name
    MediumRough,             !- Roughness
    0.00634999990463257,     !- Thickness {m}
    0.160958358816914,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    Default Floor_6 in. HW concrete_{00078},  !- Name
    MediumRough,             !- Roughness
    0.0761999988555908,      !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

Material,
    Default Floor_6 in. HW concrete_{00079},  !- Name
    MediumRough,             !- Roughness
    0.0761999988555908,      !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0,                       !- Solar Absorptance
    0;                       !- Visible Absorptance

Material,
    Interior Gypsum Board Wall_3.5-in cavity_ 16-in o.c. steel frame_ no insul_{00040},  !- Name
    MediumRough,             !- Roughness
    0.088899998664856,       !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    46.4488493654163,        !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Interior Gypsum Board Wall_5/8-in gypsum board_{00039},  !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    Interior Gypsum Board Wall_5/8-in gypsum board_{00041},  !- Name
    MediumRough,             !- Roughness
    0.0158749997615814,      !- Thickness {m}
    0.160092989563197,       !- Conductivity {W/m-K}
    800.84220410226,         !- Density {kg/m3}
    1088.56796007156,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    Mass floor above ambient (R-13.27 total)_2 in. HW concrete_{00081},  !- Name
    MediumRough,             !- Roughness
    0.0507999992370606,      !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

Material,
    Mass floor above ambient (R-13.27 total)_8 in. LW concrete_{00083},  !- Name
    MediumRough,             !- Roughness
    0.165099997520447,       !- Thickness {m}
    0.533637521592677,       !- Conductivity {W/m-K}
    1281.34752656362,        !- Density {kg/m3}
    837.360012477636,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

Material,
    Mass floor above ambient (R-13.27 total)_R-10 board insulation_{00082},  !- Name
    MediumRough,             !- Roughness
    0.0507999992370606,      !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Mass floor above space (copy of floor over ambient)_2 in. HW concrete_{00071},  !- Name
    MediumRough,             !- Roughness
    0.0507999992370606,      !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

Material,
    Mass floor above space (copy of floor over ambient)_8 in. LW concrete_{00073},  !- Name
    MediumRough,             !- Roughness
    0.165099997520447,       !- Thickness {m}
    0.533637521592677,       !- Conductivity {W/m-K}
    1281.34752656362,        !- Density {kg/m3}
    837.360012477636,        !- Specific Heat {J/kg-K}
    0.675000011920929,       !- Thermal Absorptance
    0.675000011920929,       !- Solar Absorptance
    0.675000011920929;       !- Visible Absorptance

Material,
    Mass floor above space (copy of floor over ambient)_R-10 board insulation_{00072},  !- Name
    MediumRough,             !- Roughness
    0.0507999992370606,      !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Material 1,              !- Name
    Rough,                   !- Roughness
    0.3,                     !- Thickness {m}
    1.04,                    !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof w/ 4.5" R26.1 Rigid insulation_8 in. HW concrete_{00066},  !- Name
    MediumRough,             !- Roughness
    0.203199996948242,       !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    Roof w/ 4.5" R26.1 Rigid insulation_R-25 board insulation_{00065},  !- Name
    MediumRough,             !- Roughness
    0.125475999568939,       !- Thickness {m}
    0.0288513521178253,      !- Conductivity {W/m-K}
    40.042110205113,         !- Density {kg/m3}
    1465.37997504473,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance

Material,
    Stair Wall-Interior_12 in. HW concrete_{00056},  !- Name
    MediumRough,             !- Roughness
    0.304799995422363,       !- Thickness {m}
    1.947076875,             !- Conductivity {W/m-K}
    2242.35817148633,        !- Density {kg/m3}
    921.095995008945,        !- Specific Heat {J/kg-K}
    0.449999988079071,       !- Thermal Absorptance
    0.449999988079071,       !- Solar Absorptance
    0.449999988079071;       !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Metal Door (R-8.7 insulated)_OpaqueMaterial_{00090},  !- Name
    MediumRough,             !- Roughness
    1.60100182685701,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    *L0 Exterior Wall / Garage side_Air Space_{00053},  !- Name
    0.160260286618674;       !- Thermal Resistance {m2-K/W}

Material:AirGap,
    *L1 Brick Veneer w/ Metal studs_Air Space_{00011},  !- Name
    0.160260286618674;       !- Thermal Resistance {m2-K/W}

Material:AirGap,
    *L1 Metal Panel Wall Interior???_Air Space_{00062},  !- Name
    0.160260286618674;       !- Thermal Resistance {m2-K/W}

Material:AirGap,
    *L1 Metal Panel Wall_Air Space_{00018},  !- Name
    0.160260286618674;       !- Thermal Resistance {m2-K/W}

Material:AirGap,
    *L1 Precast & Shearwall_Air Space_{00004},  !- Name
    0.160260286618674;       !- Thermal Resistance {m2-K/W}

Material:AirGap,
    *L1 Precast & Stud Wall_Air Space_{00025},  !- Name
    0.160260286618674;       !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    *North (0.2 <= PF < 0.5+) VE1-2M_{00086},  !- Name
    1.19243519277041,        !- U-Factor {W/m2-K}
    0.370000004768372,       !- Solar Heat Gain Coefficient
    0.680000007152557;       !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    *North (PF < 0.2) VNE1-63_{00087},  !- Name
    1.13565261692254,        !- U-Factor {W/m2-K}
    0.280000001192093,       !- Solar Heat Gain Coefficient
    0.600000023841858;       !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    *SEW (0.2 <= PF < 0.5) VNE1-63_{00089},  !- Name
    1.13565261692254,        !- U-Factor {W/m2-K}
    0.280000001192093,       !- Solar Heat Gain Coefficient
    0.600000023841858;       !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    *SEW (PF < 0.2) VUE1-50_{00085},  !- Name
    1.13565261692254,        !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.469999998807907;       !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    *SEW (PF >= 0.5) VE1-2M_{00088},  !- Name
    1.19243519277041,        !- U-Factor {W/m2-K}
    0.370000004768372,       !- Solar Heat Gain Coefficient
    0.680000007152557;       !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glass Door_GlassMaterial_{00092},  !- Name
    1.19243519277041,        !- U-Factor {W/m2-K}
    0.370000004768372,       !- Solar Heat Gain Coefficient
    0.680000007152557;       !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    *Foundation Basement Wall_ Insulated_{00035},  !- Name
    *Foundation Basement Wall_ Insulated_R-10 board insulation_{00034},  !- Outside Layer
    *Foundation Basement Wall_ Insulated_12 in. HW concrete_{00033};  !- Layer 2

Construction,
    *Foundation Basement Wall_ Un-Insulated_{00038},  !- Name
    *Foundation Basement Wall_ Un-Insulated_12 in. HW concrete_{00037},  !- Outside Layer
    *Foundation Basement Wall_ Un-Insulated_12 in. HW concrete_{00036};  !- Layer 2

Construction,
    *L0 Exterior Glass Door (U=0.21)_{00044},  !- Name
    *L0 Exterior Glass Door (U=0.21)_Opaque spandrel glass_{00043};  !- Outside Layer

Construction,
    *L0 Exterior Metal Door wall (R-8.7)_{00048},  !- Name
    *L0 Exterior Metal Door wall (R-8.7)_26-gauge galvanized steel wall panel_{00047},  !- Outside Layer
    *L0 Exterior Metal Door wall (R-8.7)_R-7.5 board insulation_{00046},  !- Layer 2
    *L0 Exterior Metal Door wall (R-8.7)_26-gauge galvanized steel wall panel_{00045};  !- Layer 3

Construction,
    *L0 Exterior Metal Door wall (R-8.7)_{00048} Reversed,  !- Name
    *L0 Exterior Metal Door wall (R-8.7)_26-gauge galvanized steel wall panel_{00045},  !- Outside Layer
    *L0 Exterior Metal Door wall (R-8.7)_R-7.5 board insulation_{00046},  !- Layer 2
    *L0 Exterior Metal Door wall (R-8.7)_26-gauge galvanized steel wall panel_{00047};  !- Layer 3

Construction,
    *L0 Exterior Wall / Garage side_{00055},  !- Name
    *L0 Exterior Wall / Garage side_4-in LW concrete block_{00054},  !- Outside Layer
    *L0 Exterior Wall / Garage side_Air Space_{00053},  !- Layer 2
    *L0 Exterior Wall / Garage side_R-11.25 board insulation_{00052},  !- Layer 3
    *L0 Exterior Wall / Garage side_1/2-in gypsum board_{00051},  !- Layer 4
    *L0 Exterior Wall / Garage side_3.5-in cavity_ 24-in o.c. steel frame_ R-13 batt_{00050},  !- Layer 5
    *L0 Exterior Wall / Garage side_5/8-in gypsum board_{00049};  !- Layer 6

Construction,
    *L0 Exterior Wall / Garage side_{00055}_Reversed,  !- Name
    *L0 Exterior Wall / Garage side_5/8-in gypsum board_{00049},  !- Outside Layer
    *L0 Exterior Wall / Garage side_3.5-in cavity_ 24-in o.c. steel frame_ R-13 batt_{00050},  !- Layer 2
    *L0 Exterior Wall / Garage side_1/2-in gypsum board_{00051},  !- Layer 3
    *L0 Exterior Wall / Garage side_R-11.25 board insulation_{00052},  !- Layer 4
    *L0 Exterior Wall / Garage side_Air Space_{00053},  !- Layer 5
    *L0 Exterior Wall / Garage side_4-in LW concrete block_{00054};  !- Layer 6

Construction,
    *L1 Brick Veneer w/ Metal studs_{00013},  !- Name
    *L1 Brick Veneer w/ Metal studs_4-in common brick_{00012},  !- Outside Layer
    *L1 Brick Veneer w/ Metal studs_Air Space_{00011},  !- Layer 2
    *L1 Brick Veneer w/ Metal studs_R-11 board insulation_{00010},  !- Layer 3
    *L1 Brick Veneer w/ Metal studs_1/2-in gypsum board_{00009},  !- Layer 4
    *L1 Brick Veneer w/ Metal studs_3.5-in cavity_ 24-in o.c. steel frame_ R-13 batt_{00008},  !- Layer 5
    *L1 Brick Veneer w/ Metal studs_5/8-in gypsum board_{00007};  !- Layer 6

Construction,
    *L1 Metal Panel Wall Interior???_{00064},  !- Name
    *L1 Metal Panel Wall Interior???_26-gauge galvanized steel wall panel_{00063},  !- Outside Layer
    *L1 Metal Panel Wall Interior???_Air Space_{00062},  !- Layer 2
    *L1 Metal Panel Wall Interior???_R-11.25 board insulation_{00061},  !- Layer 3
    *L1 Metal Panel Wall Interior???_1/2-in gypsum board_{00060},  !- Layer 4
    *L1 Metal Panel Wall Interior???_3.5-in cavity_ 24-in o.c. steel frame_ R-13 batt_{00059},  !- Layer 5
    *L1 Metal Panel Wall Interior???_5/8-in gypsum board_{00058};  !- Layer 6

Construction,
    *L1 Metal Panel Wall Interior???_{00064}_Reversed,  !- Name
    *L1 Metal Panel Wall Interior???_5/8-in gypsum board_{00058},  !- Outside Layer
    *L1 Metal Panel Wall Interior???_3.5-in cavity_ 24-in o.c. steel frame_ R-13 batt_{00059},  !- Layer 2
    *L1 Metal Panel Wall Interior???_1/2-in gypsum board_{00060},  !- Layer 3
    *L1 Metal Panel Wall Interior???_R-11.25 board insulation_{00061},  !- Layer 4
    *L1 Metal Panel Wall Interior???_Air Space_{00062},  !- Layer 5
    *L1 Metal Panel Wall Interior???_26-gauge galvanized steel wall panel_{00063};  !- Layer 6

Construction,
    *L1 Metal Panel Wall_{00020},  !- Name
    *L1 Metal Panel Wall_26-gauge galvanized steel wall panel_{00019},  !- Outside Layer
    *L1 Metal Panel Wall_Air Space_{00018},  !- Layer 2
    *L1 Metal Panel Wall_R-11 board insulation_{00017},  !- Layer 3
    *L1 Metal Panel Wall_1/2-in gypsum board_{00016},  !- Layer 4
    *L1 Metal Panel Wall_3.5-in cavity_ 24-in o.c. steel frame_ R-7 batt_{00015},  !- Layer 5
    *L1 Metal Panel Wall_5/8-in gypsum board_{00014};  !- Layer 6

Construction,
    *L1 Precast & Shearwall_{00006},  !- Name
    *L1 Precast & Shearwall_5 in. HW concrete_{00005},  !- Outside Layer
    *L1 Precast & Shearwall_Air Space_{00004},  !- Layer 2
    *L1 Precast & Shearwall_R-11 board insulation_{00003},  !- Layer 3
    *L1 Precast & Shearwall_5 in. HW concrete_{00002};  !- Layer 4

Construction,
    *L1 Precast & Stud Wall_{00027},  !- Name
    *L1 Precast & Stud Wall_5 in. HW concrete_{00026},  !- Outside Layer
    *L1 Precast & Stud Wall_Air Space_{00025},  !- Layer 2
    *L1 Precast & Stud Wall_R-11 board insulation_{00024},  !- Layer 3
    *L1 Precast & Stud Wall_1/2-in gypsum board_{00023},  !- Layer 4
    *L1 Precast & Stud Wall_3.5-in cavity_ 24-in o.c. steel frame_ R-7 batt_{00022},  !- Layer 5
    *L1 Precast & Stud Wall_5/8-in gypsum board_{00021};  !- Layer 6

Construction,
    24" Vertical R-11.6 Slab-on-grade floor_ unheated_{00077},  !- Name
    24" Vertical R-11.6 Slab-on-grade floor_ unheated_6 in. HW concrete_{00076},  !- Outside Layer
    24" Vertical R-11.6 Slab-on-grade floor_ unheated_6 in. HW concrete_{00075};  !- Layer 2

Construction,
    Concrete Block Basement Wall_ with Interior Finish_{00032},  !- Name
    Concrete Block Basement Wall_ with Interior Finish_8-in HW concrete block_ fully grouted_{00031},  !- Outside Layer
    Concrete Block Basement Wall_ with Interior Finish_R-7.5 board insulation_{00030},  !- Layer 2
    Concrete Block Basement Wall_ with Interior Finish_3.5-in cavity_ 24-in o.c. steel frame_ no insul_{00029},  !- Layer 3
    Concrete Block Basement Wall_ with Interior Finish_5/8-in gypsum board_{00028};  !- Layer 4

Construction,
    Construction 1,          !- Name
    Material 1;              !- Outside Layer

Construction,
    Construction 2,          !- Name
    *SEW (PF < 0.2) VUE1-50_{00085};  !- Outside Layer

Construction,
    Construction 3,          !- Name
    *North (0.2 <= PF < 0.5+) VE1-2M_{00086};  !- Outside Layer

Construction,
    Construction 4,          !- Name
    *North (PF < 0.2) VNE1-63_{00087};  !- Outside Layer

Construction,
    Construction 5,          !- Name
    *SEW (PF >= 0.5) VE1-2M_{00088};  !- Outside Layer

Construction,
    Construction 6,          !- Name
    *SEW (0.2 <= PF < 0.5) VNE1-63_{00089};  !- Outside Layer

Construction,
    Default Ceiling_{00070}, !- Name
    Default Ceiling_1/2-in gypsum board_{00068},  !- Outside Layer
    Default Ceiling_1/2-in gypsum board_{00069};  !- Layer 2

Construction,
    Default Ceiling_{00070}_Reversed,  !- Name
    Default Ceiling_1/2-in gypsum board_{00069},  !- Outside Layer
    Default Ceiling_1/2-in gypsum board_{00068};  !- Layer 2

Construction,
    Default Floor_{00080},   !- Name
    Default Floor_6 in. HW concrete_{00079},  !- Outside Layer
    Default Floor_6 in. HW concrete_{00078};  !- Layer 2

Construction,
    Glass Door_Glass_{00093},!- Name
    Glass Door_GlassMaterial_{00092};  !- Outside Layer

Construction,
    Interior Gypsum Board Wall_{00042},  !- Name
    Interior Gypsum Board Wall_5/8-in gypsum board_{00041},  !- Outside Layer
    Interior Gypsum Board Wall_3.5-in cavity_ 16-in o.c. steel frame_ no insul_{00040},  !- Layer 2
    Interior Gypsum Board Wall_5/8-in gypsum board_{00039};  !- Layer 3

Construction,
    Interior Gypsum Board Wall_{00042} Reversed,  !- Name
    Interior Gypsum Board Wall_5/8-in gypsum board_{00039},  !- Outside Layer
    Interior Gypsum Board Wall_3.5-in cavity_ 16-in o.c. steel frame_ no insul_{00040},  !- Layer 2
    Interior Gypsum Board Wall_5/8-in gypsum board_{00041};  !- Layer 3

Construction,
    Mass floor above ambient (R-13.27 total)_{00084},  !- Name
    Mass floor above ambient (R-13.27 total)_8 in. LW concrete_{00083},  !- Outside Layer
    Mass floor above ambient (R-13.27 total)_R-10 board insulation_{00082},  !- Layer 2
    Mass floor above ambient (R-13.27 total)_2 in. HW concrete_{00081};  !- Layer 3

Construction,
    Mass floor above space (copy of floor over ambient)_{00074},  !- Name
    Mass floor above space (copy of floor over ambient)_8 in. LW concrete_{00073},  !- Outside Layer
    Mass floor above space (copy of floor over ambient)_R-10 board insulation_{00072},  !- Layer 2
    Mass floor above space (copy of floor over ambient)_2 in. HW concrete_{00071};  !- Layer 3

Construction,
    Mass floor above space (copy of floor over ambient)_{00074}_Reversed,  !- Name
    Mass floor above space (copy of floor over ambient)_2 in. HW concrete_{00071},  !- Outside Layer
    Mass floor above space (copy of floor over ambient)_R-10 board insulation_{00072},  !- Layer 2
    Mass floor above space (copy of floor over ambient)_8 in. LW concrete_{00073};  !- Layer 3

Construction,
    Metal Door (R-8.7 insulated)_Opaque_{00091},  !- Name
    Metal Door (R-8.7 insulated)_OpaqueMaterial_{00090};  !- Outside Layer

Construction,
    Roof w/ 4.5" R26.1 Rigid insulation_{00067},  !- Name
    Roof w/ 4.5" R26.1 Rigid insulation_R-25 board insulation_{00065},  !- Outside Layer
    Roof w/ 4.5" R26.1 Rigid insulation_8 in. HW concrete_{00066};  !- Layer 2

Construction,
    Stair Wall-Interior_{00057},  !- Name
    Stair Wall-Interior_12 in. HW concrete_{00056};  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    L2 Fitness_{03838},      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Floor_3435_{02313},  !- Name
    Floor,                   !- Surface Type
    Mass floor above space (copy of floor over ambient)_{00074},  !- Construction Name
    L2 Fitness_{03838},      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    155.52,                  !- Vertex 1 X-coordinate {m}
    28.45,                   !- Vertex 1 Y-coordinate {m}
    6.2,                     !- Vertex 1 Z-coordinate {m}
    153.76,                  !- Vertex 2 X-coordinate {m}
    29.71,                   !- Vertex 2 Y-coordinate {m}
    6.2,                     !- Vertex 2 Z-coordinate {m}
    153.69,                  !- Vertex 3 X-coordinate {m}
    29.78,                   !- Vertex 3 Y-coordinate {m}
    6.2,                     !- Vertex 3 Z-coordinate {m}
    153.68,                  !- Vertex 4 X-coordinate {m}
    29.77,                   !- Vertex 4 Y-coordinate {m}
    6.2,                     !- Vertex 4 Z-coordinate {m}
    147.27,                  !- Vertex 5 X-coordinate {m}
    34.38,                   !- Vertex 5 Y-coordinate {m}
    6.2,                     !- Vertex 5 Z-coordinate {m}
    157.83,                  !- Vertex 6 X-coordinate {m}
    48.07,                   !- Vertex 6 Y-coordinate {m}
    6.2,                     !- Vertex 6 Z-coordinate {m}
    164.37,                  !- Vertex 7 X-coordinate {m}
    43.21,                   !- Vertex 7 Y-coordinate {m}
    6.2,                     !- Vertex 7 Z-coordinate {m}
    157.72,                  !- Vertex 8 X-coordinate {m}
    33.96,                   !- Vertex 8 Y-coordinate {m}
    6.2,                     !- Vertex 8 Z-coordinate {m}
    158.73,                  !- Vertex 9 X-coordinate {m}
    32.94,                   !- Vertex 9 Y-coordinate {m}
    6.2,                     !- Vertex 9 Z-coordinate {m}
    156.31,                  !- Vertex 10 X-coordinate {m}
    29.77,                   !- Vertex 10 Y-coordinate {m}
    6.2,                     !- Vertex 10 Z-coordinate {m}
    156.57,                  !- Vertex 11 X-coordinate {m}
    29.5,                    !- Vertex 11 Y-coordinate {m}
    6.2;                     !- Vertex 11 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Floor_3436_{02314},  !- Name
    Floor,                   !- Surface Type
    Mass floor above space (copy of floor over ambient)_{00074},  !- Construction Name
    L2 Fitness_{03838},      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    157.15,                  !- Vertex 1 X-coordinate {m}
    28.92,                   !- Vertex 1 Y-coordinate {m}
    6.2,                     !- Vertex 1 Z-coordinate {m}
    156.31,                  !- Vertex 2 X-coordinate {m}
    29.77,                   !- Vertex 2 Y-coordinate {m}
    6.2,                     !- Vertex 2 Z-coordinate {m}
    158.73,                  !- Vertex 3 X-coordinate {m}
    32.94,                   !- Vertex 3 Y-coordinate {m}
    6.2,                     !- Vertex 3 Z-coordinate {m}
    159.95,                  !- Vertex 4 X-coordinate {m}
    31.72,                   !- Vertex 4 Y-coordinate {m}
    6.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Floor_3437_{02315},  !- Name
    Floor,                   !- Surface Type
    Mass floor above ambient (R-13.27 total)_{00084},  !- Construction Name
    L2 Fitness_{03838},      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    155.62,                  !- Vertex 1 X-coordinate {m}
    28.37,                   !- Vertex 1 Y-coordinate {m}
    6.2,                     !- Vertex 1 Z-coordinate {m}
    155.52,                  !- Vertex 2 X-coordinate {m}
    28.45,                   !- Vertex 2 Y-coordinate {m}
    6.2,                     !- Vertex 2 Z-coordinate {m}
    156.57,                  !- Vertex 3 X-coordinate {m}
    29.5,                    !- Vertex 3 Y-coordinate {m}
    6.2,                     !- Vertex 3 Z-coordinate {m}
    157.15,                  !- Vertex 4 X-coordinate {m}
    28.92,                   !- Vertex 4 Y-coordinate {m}
    6.2,                     !- Vertex 4 Z-coordinate {m}
    156.22,                  !- Vertex 5 X-coordinate {m}
    27.99,                   !- Vertex 5 Y-coordinate {m}
    6.2;                     !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Floor_3438_{02316},  !- Name
    Floor,                   !- Surface Type
    Mass floor above ambient (R-13.27 total)_{00084},  !- Construction Name
    L2 Fitness_{03838},      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    153.68,                  !- Vertex 1 X-coordinate {m}
    29.77,                   !- Vertex 1 Y-coordinate {m}
    6.2,                     !- Vertex 1 Z-coordinate {m}
    153.69,                  !- Vertex 2 X-coordinate {m}
    29.78,                   !- Vertex 2 Y-coordinate {m}
    6.2,                     !- Vertex 2 Z-coordinate {m}
    153.76,                  !- Vertex 3 X-coordinate {m}
    29.71,                   !- Vertex 3 Y-coordinate {m}
    6.2;                     !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_RoofCeiling_3431_{02309},  !- Name
    Ceiling,                 !- Surface Type
    Mass floor above space (copy of floor over ambient)_{00074}_Reversed,  !- Construction Name
    L2 Fitness_{03838},      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    159.95,                  !- Vertex 1 X-coordinate {m}
    31.72,                   !- Vertex 1 Y-coordinate {m}
    9.42,                    !- Vertex 1 Z-coordinate {m}
    157.76,                  !- Vertex 2 X-coordinate {m}
    33.92,                   !- Vertex 2 Y-coordinate {m}
    9.42,                    !- Vertex 2 Z-coordinate {m}
    155.63,                  !- Vertex 3 X-coordinate {m}
    31.1,                    !- Vertex 3 Y-coordinate {m}
    9.42,                    !- Vertex 3 Z-coordinate {m}
    155.32,                  !- Vertex 4 X-coordinate {m}
    31.33,                   !- Vertex 4 Y-coordinate {m}
    9.42,                    !- Vertex 4 Z-coordinate {m}
    154.35,                  !- Vertex 5 X-coordinate {m}
    29.97,                   !- Vertex 5 Y-coordinate {m}
    9.42,                    !- Vertex 5 Z-coordinate {m}
    154.58,                  !- Vertex 6 X-coordinate {m}
    29.79,                   !- Vertex 6 Y-coordinate {m}
    9.42,                    !- Vertex 6 Z-coordinate {m}
    154.26,                  !- Vertex 7 X-coordinate {m}
    29.35,                   !- Vertex 7 Y-coordinate {m}
    9.42,                    !- Vertex 7 Z-coordinate {m}
    155.62,                  !- Vertex 8 X-coordinate {m}
    28.37,                   !- Vertex 8 Y-coordinate {m}
    9.42,                    !- Vertex 8 Z-coordinate {m}
    156.22,                  !- Vertex 9 X-coordinate {m}
    27.99,                   !- Vertex 9 Y-coordinate {m}
    9.42;                    !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_RoofCeiling_3432_{02310},  !- Name
    Ceiling,                 !- Surface Type
    Mass floor above space (copy of floor over ambient)_{00074}_Reversed,  !- Construction Name
    L2 Fitness_{03838},      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    160.37,                  !- Vertex 1 X-coordinate {m}
    37.65,                   !- Vertex 1 Y-coordinate {m}
    9.42,                    !- Vertex 1 Z-coordinate {m}
    160.12,                  !- Vertex 2 X-coordinate {m}
    37.85,                   !- Vertex 2 Y-coordinate {m}
    9.42,                    !- Vertex 2 Z-coordinate {m}
    157.89,                  !- Vertex 3 X-coordinate {m}
    34.89,                   !- Vertex 3 Y-coordinate {m}
    9.42,                    !- Vertex 3 Z-coordinate {m}
    158.2,                   !- Vertex 4 X-coordinate {m}
    34.64,                   !- Vertex 4 Y-coordinate {m}
    9.42;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_RoofCeiling_3433_{02311},  !- Name
    Ceiling,                 !- Surface Type
    Mass floor above space (copy of floor over ambient)_{00074}_Reversed,  !- Construction Name
    L2 Fitness_{03838},      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    164.37,                  !- Vertex 1 X-coordinate {m}
    43.21,                   !- Vertex 1 Y-coordinate {m}
    9.42,                    !- Vertex 1 Z-coordinate {m}
    164.24,                  !- Vertex 2 X-coordinate {m}
    43.3,                    !- Vertex 2 Y-coordinate {m}
    9.42,                    !- Vertex 2 Z-coordinate {m}
    162.65,                  !- Vertex 3 X-coordinate {m}
    41.2,                    !- Vertex 3 Y-coordinate {m}
    9.42,                    !- Vertex 3 Z-coordinate {m}
    162.83,                  !- Vertex 4 X-coordinate {m}
    41.07,                   !- Vertex 4 Y-coordinate {m}
    9.42;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_RoofCeiling_3434_{02312},  !- Name
    Ceiling,                 !- Surface Type
    Mass floor above space (copy of floor over ambient)_{00074}_Reversed,  !- Construction Name
    L2 Fitness_{03838},      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    154.58,                  !- Vertex 1 X-coordinate {m}
    29.79,                   !- Vertex 1 Y-coordinate {m}
    9.42,                    !- Vertex 1 Z-coordinate {m}
    154.35,                  !- Vertex 2 X-coordinate {m}
    29.97,                   !- Vertex 2 Y-coordinate {m}
    9.42,                    !- Vertex 2 Z-coordinate {m}
    155.32,                  !- Vertex 3 X-coordinate {m}
    31.33,                   !- Vertex 3 Y-coordinate {m}
    9.42,                    !- Vertex 3 Z-coordinate {m}
    155.63,                  !- Vertex 4 X-coordinate {m}
    31.1,                    !- Vertex 4 Y-coordinate {m}
    9.42,                    !- Vertex 4 Z-coordinate {m}
    157.76,                  !- Vertex 5 X-coordinate {m}
    33.92,                   !- Vertex 5 Y-coordinate {m}
    9.42,                    !- Vertex 5 Z-coordinate {m}
    157.72,                  !- Vertex 6 X-coordinate {m}
    33.96,                   !- Vertex 6 Y-coordinate {m}
    9.42,                    !- Vertex 6 Z-coordinate {m}
    158.2,                   !- Vertex 7 X-coordinate {m}
    34.64,                   !- Vertex 7 Y-coordinate {m}
    9.42,                    !- Vertex 7 Z-coordinate {m}
    157.89,                  !- Vertex 8 X-coordinate {m}
    34.89,                   !- Vertex 8 Y-coordinate {m}
    9.42,                    !- Vertex 8 Z-coordinate {m}
    160.12,                  !- Vertex 9 X-coordinate {m}
    37.85,                   !- Vertex 9 Y-coordinate {m}
    9.42,                    !- Vertex 9 Z-coordinate {m}
    160.37,                  !- Vertex 10 X-coordinate {m}
    37.65,                   !- Vertex 10 Y-coordinate {m}
    9.42,                    !- Vertex 10 Z-coordinate {m}
    162.83,                  !- Vertex 11 X-coordinate {m}
    41.07,                   !- Vertex 11 Y-coordinate {m}
    9.42,                    !- Vertex 11 Z-coordinate {m}
    162.65,                  !- Vertex 12 X-coordinate {m}
    41.2,                    !- Vertex 12 Y-coordinate {m}
    9.42,                    !- Vertex 12 Z-coordinate {m}
    164.24,                  !- Vertex 13 X-coordinate {m}
    43.3,                    !- Vertex 13 Y-coordinate {m}
    9.42,                    !- Vertex 13 Z-coordinate {m}
    157.83,                  !- Vertex 14 X-coordinate {m}
    48.07,                   !- Vertex 14 Y-coordinate {m}
    9.42,                    !- Vertex 14 Z-coordinate {m}
    147.27,                  !- Vertex 15 X-coordinate {m}
    34.38,                   !- Vertex 15 Y-coordinate {m}
    9.42,                    !- Vertex 15 Z-coordinate {m}
    154.26,                  !- Vertex 16 X-coordinate {m}
    29.35,                   !- Vertex 16 Y-coordinate {m}
    9.42;                    !- Vertex 16 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Wall_1539_{02295},  !- Name
    Wall,                    !- Surface Type
    *L1 Metal Panel Wall_{00020},  !- Construction Name
    L2 Fitness_{03838},      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    161.34,                  !- Vertex 1 X-coordinate {m}
    45.46,                   !- Vertex 1 Y-coordinate {m}
    9.42,                    !- Vertex 1 Z-coordinate {m}
    161.34,                  !- Vertex 2 X-coordinate {m}
    45.46,                   !- Vertex 2 Y-coordinate {m}
    6.2,                     !- Vertex 2 Z-coordinate {m}
    157.83,                  !- Vertex 3 X-coordinate {m}
    48.07,                   !- Vertex 3 Y-coordinate {m}
    6.2,                     !- Vertex 3 Z-coordinate {m}
    157.83,                  !- Vertex 4 X-coordinate {m}
    48.07,                   !- Vertex 4 Y-coordinate {m}
    9.42;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Wall_1541_{02297},  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall_{00042},  !- Construction Name
    L2 Fitness_{03838},      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    164.12,                  !- Vertex 1 X-coordinate {m}
    43.4,                    !- Vertex 1 Y-coordinate {m}
    9.42,                    !- Vertex 1 Z-coordinate {m}
    164.12,                  !- Vertex 2 X-coordinate {m}
    43.4,                    !- Vertex 2 Y-coordinate {m}
    6.2,                     !- Vertex 2 Z-coordinate {m}
    161.34,                  !- Vertex 3 X-coordinate {m}
    45.46,                   !- Vertex 3 Y-coordinate {m}
    6.2,                     !- Vertex 3 Z-coordinate {m}
    161.34,                  !- Vertex 4 X-coordinate {m}
    45.46,                   !- Vertex 4 Y-coordinate {m}
    9.42;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Wall_1542_{02298},  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall_{00042},  !- Construction Name
    L2 Fitness_{03838},      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    164.37,                  !- Vertex 1 X-coordinate {m}
    43.21,                   !- Vertex 1 Y-coordinate {m}
    9.42,                    !- Vertex 1 Z-coordinate {m}
    164.37,                  !- Vertex 2 X-coordinate {m}
    43.21,                   !- Vertex 2 Y-coordinate {m}
    6.2,                     !- Vertex 2 Z-coordinate {m}
    164.12,                  !- Vertex 3 X-coordinate {m}
    43.4,                    !- Vertex 3 Y-coordinate {m}
    6.2,                     !- Vertex 3 Z-coordinate {m}
    164.12,                  !- Vertex 4 X-coordinate {m}
    43.4,                    !- Vertex 4 Y-coordinate {m}
    9.42;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Wall_1543_{02299},  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall_{00042},  !- Construction Name
    L2 Fitness_{03838},      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    157.72,                  !- Vertex 1 X-coordinate {m}
    33.96,                   !- Vertex 1 Y-coordinate {m}
    9.42,                    !- Vertex 1 Z-coordinate {m}
    157.72,                  !- Vertex 2 X-coordinate {m}
    33.96,                   !- Vertex 2 Y-coordinate {m}
    6.2,                     !- Vertex 2 Z-coordinate {m}
    164.37,                  !- Vertex 3 X-coordinate {m}
    43.21,                   !- Vertex 3 Y-coordinate {m}
    6.2,                     !- Vertex 3 Z-coordinate {m}
    164.37,                  !- Vertex 4 X-coordinate {m}
    43.21,                   !- Vertex 4 Y-coordinate {m}
    9.42;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Wall_1544_{02300},  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall_{00042},  !- Construction Name
    L2 Fitness_{03838},      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    159.95,                  !- Vertex 1 X-coordinate {m}
    31.72,                   !- Vertex 1 Y-coordinate {m}
    9.42,                    !- Vertex 1 Z-coordinate {m}
    159.95,                  !- Vertex 2 X-coordinate {m}
    31.72,                   !- Vertex 2 Y-coordinate {m}
    6.2,                     !- Vertex 2 Z-coordinate {m}
    157.72,                  !- Vertex 3 X-coordinate {m}
    33.96,                   !- Vertex 3 Y-coordinate {m}
    6.2,                     !- Vertex 3 Z-coordinate {m}
    157.72,                  !- Vertex 4 X-coordinate {m}
    33.96,                   !- Vertex 4 Y-coordinate {m}
    9.42;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Wall_1545_{02301},  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall_{00042},  !- Construction Name
    L2 Fitness_{03838},      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    156.22,                  !- Vertex 1 X-coordinate {m}
    27.99,                   !- Vertex 1 Y-coordinate {m}
    9.42,                    !- Vertex 1 Z-coordinate {m}
    156.22,                  !- Vertex 2 X-coordinate {m}
    27.99,                   !- Vertex 2 Y-coordinate {m}
    6.2,                     !- Vertex 2 Z-coordinate {m}
    159.95,                  !- Vertex 3 X-coordinate {m}
    31.72,                   !- Vertex 3 Y-coordinate {m}
    6.2,                     !- Vertex 3 Z-coordinate {m}
    159.95,                  !- Vertex 4 X-coordinate {m}
    31.72,                   !- Vertex 4 Y-coordinate {m}
    9.42;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Wall_1546_{02302},  !- Name
    Wall,                    !- Surface Type
    Interior Gypsum Board Wall_{00042},  !- Construction Name
    L2 Fitness_{03838},      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    155.62,                  !- Vertex 1 X-coordinate {m}
    28.37,                   !- Vertex 1 Y-coordinate {m}
    9.42,                    !- Vertex 1 Z-coordinate {m}
    155.62,                  !- Vertex 2 X-coordinate {m}
    28.37,                   !- Vertex 2 Y-coordinate {m}
    6.2,                     !- Vertex 2 Z-coordinate {m}
    156.22,                  !- Vertex 3 X-coordinate {m}
    27.99,                   !- Vertex 3 Y-coordinate {m}
    6.2,                     !- Vertex 3 Z-coordinate {m}
    156.22,                  !- Vertex 4 X-coordinate {m}
    27.99,                   !- Vertex 4 Y-coordinate {m}
    9.42;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Wall_1547_{02303},  !- Name
    Wall,                    !- Surface Type
    *L1 Metal Panel Wall_{00020},  !- Construction Name
    L2 Fitness_{03838},      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    147.27,                  !- Vertex 1 X-coordinate {m}
    34.38,                   !- Vertex 1 Y-coordinate {m}
    9.42,                    !- Vertex 1 Z-coordinate {m}
    147.27,                  !- Vertex 2 X-coordinate {m}
    34.38,                   !- Vertex 2 Y-coordinate {m}
    6.2,                     !- Vertex 2 Z-coordinate {m}
    155.62,                  !- Vertex 3 X-coordinate {m}
    28.37,                   !- Vertex 3 Y-coordinate {m}
    6.2,                     !- Vertex 3 Z-coordinate {m}
    155.62,                  !- Vertex 4 X-coordinate {m}
    28.37,                   !- Vertex 4 Y-coordinate {m}
    9.42;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Wall_1550_{02306},  !- Name
    Wall,                    !- Surface Type
    *L1 Metal Panel Wall_{00020},  !- Construction Name
    L2 Fitness_{03838},      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    157.83,                  !- Vertex 1 X-coordinate {m}
    48.07,                   !- Vertex 1 Y-coordinate {m}
    9.42,                    !- Vertex 1 Z-coordinate {m}
    157.83,                  !- Vertex 2 X-coordinate {m}
    48.07,                   !- Vertex 2 Y-coordinate {m}
    6.2,                     !- Vertex 2 Z-coordinate {m}
    147.27,                  !- Vertex 3 X-coordinate {m}
    34.38,                   !- Vertex 3 Y-coordinate {m}
    6.2,                     !- Vertex 3 Z-coordinate {m}
    147.27,                  !- Vertex 4 X-coordinate {m}
    34.38,                   !- Vertex 4 Y-coordinate {m}
    9.42;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Wall_1539_Window_1540_{02296},  !- Name
    Window,                  !- Surface Type
    Construction 3,          !- Construction Name
    Extruded Sheraton Hotel_L2 Fitness_Wall_1539_{02295},  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    161.19,                  !- Vertex 1 X-coordinate {m}
    45.58,                   !- Vertex 1 Y-coordinate {m}
    8.36,                    !- Vertex 1 Z-coordinate {m}
    161.19,                  !- Vertex 2 X-coordinate {m}
    45.58,                   !- Vertex 2 Y-coordinate {m}
    6.43,                    !- Vertex 2 Z-coordinate {m}
    158.62,                  !- Vertex 3 X-coordinate {m}
    47.49,                   !- Vertex 3 Y-coordinate {m}
    6.43,                    !- Vertex 3 Z-coordinate {m}
    158.62,                  !- Vertex 4 X-coordinate {m}
    47.49,                   !- Vertex 4 Y-coordinate {m}
    8.36;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Wall_1547_Window_1548_{02304},  !- Name
    GlassDoor,               !- Surface Type
    Construction 2,          !- Construction Name
    Extruded Sheraton Hotel_L2 Fitness_Wall_1547_{02303},  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    154.47,                  !- Vertex 1 X-coordinate {m}
    29.2,                    !- Vertex 1 Y-coordinate {m}
    9.2,                     !- Vertex 1 Z-coordinate {m}
    154.47,                  !- Vertex 2 X-coordinate {m}
    29.2,                    !- Vertex 2 Y-coordinate {m}
    6.2,                     !- Vertex 2 Z-coordinate {m}
    155.54,                  !- Vertex 3 X-coordinate {m}
    28.43,                   !- Vertex 3 Y-coordinate {m}
    6.2,                     !- Vertex 3 Z-coordinate {m}
    155.54,                  !- Vertex 4 X-coordinate {m}
    28.43,                   !- Vertex 4 Y-coordinate {m}
    9.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Wall_1547_Window_1549_{02305},  !- Name
    Window,                  !- Surface Type
    Construction 3,          !- Construction Name
    Extruded Sheraton Hotel_L2 Fitness_Wall_1547_{02303},  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    148.26,                  !- Vertex 1 X-coordinate {m}
    33.67,                   !- Vertex 1 Y-coordinate {m}
    8.36,                    !- Vertex 1 Z-coordinate {m}
    148.26,                  !- Vertex 2 X-coordinate {m}
    33.67,                   !- Vertex 2 Y-coordinate {m}
    6.43,                    !- Vertex 2 Z-coordinate {m}
    153.7,                   !- Vertex 3 X-coordinate {m}
    29.75,                   !- Vertex 3 Y-coordinate {m}
    6.43,                    !- Vertex 3 Z-coordinate {m}
    153.7,                   !- Vertex 4 X-coordinate {m}
    29.75,                   !- Vertex 4 Y-coordinate {m}
    8.36;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Wall_1550_Window_1551_{02307},  !- Name
    Window,                  !- Surface Type
    Construction 3,          !- Construction Name
    Extruded Sheraton Hotel_L2 Fitness_Wall_1550_{02306},  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    152.18,                  !- Vertex 1 X-coordinate {m}
    40.74,                   !- Vertex 1 Y-coordinate {m}
    8.36,                    !- Vertex 1 Z-coordinate {m}
    152.18,                  !- Vertex 2 X-coordinate {m}
    40.74,                   !- Vertex 2 Y-coordinate {m}
    6.43,                    !- Vertex 2 Z-coordinate {m}
    148.09,                  !- Vertex 3 X-coordinate {m}
    35.44,                   !- Vertex 3 Y-coordinate {m}
    6.43,                    !- Vertex 3 Z-coordinate {m}
    148.09,                  !- Vertex 4 X-coordinate {m}
    35.44,                   !- Vertex 4 Y-coordinate {m}
    8.36;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Extruded Sheraton Hotel_L2 Fitness_Wall_1550_Window_1552_{02308},  !- Name
    Window,                  !- Surface Type
    Construction 3,          !- Construction Name
    Extruded Sheraton Hotel_L2 Fitness_Wall_1550_{02306},  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    157.06,                  !- Vertex 1 X-coordinate {m}
    47.08,                   !- Vertex 1 Y-coordinate {m}
    8.36,                    !- Vertex 1 Z-coordinate {m}
    157.06,                  !- Vertex 2 X-coordinate {m}
    47.08,                   !- Vertex 2 Y-coordinate {m}
    6.43,                    !- Vertex 2 Z-coordinate {m}
    152.97,                  !- Vertex 3 X-coordinate {m}
    41.77,                   !- Vertex 3 Y-coordinate {m}
    6.43,                    !- Vertex 3 Z-coordinate {m}
    152.97,                  !- Vertex 4 X-coordinate {m}
    41.77,                   !- Vertex 4 Y-coordinate {m}
    8.36;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    L2 Fitness_People__{03740},  !- Name
    L2 Fitness_{03838},      !- Zone or ZoneList or Space or SpaceList Name
    90.1 Assembly Occupancy_WDD_OFF_{00123},  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    4.645152,                !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    0.394444444444444,       !- Sensible Heat Fraction
    Schedule_SchType_Constant_{03741},  !- Activity Level Schedule Name
    4.298e-08;               !- Carbon Dioxide Generation Rate {m3/s-W}


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    L2 Fitness_OHLight_{03738},  !- Name
    L2 Fitness_{03838},      !- Zone or ZoneList or Space or SpaceList Name
    90.1 Assembly Lights/Elec_WDD_OFF_{00115},  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    862.117351099665,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.195075,                !- Fraction Radiant
    0.180225,                !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    L2 Fitness_ElectricEqpt_{03743},  !- Name
    L2 Fitness_{03838},      !- Zone or ZoneList or Space or SpaceList Name
    90.1 Assembly Lights/Elec_WDD_OFF_{00115},  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    18.6215645053053,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    L2 Fitness_{03838}_DesignSpecOA_{03840},  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1;                       !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    L2 Fitness_{03838},      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    L2 Fitness_{03838}_DesignSpecOA_{03840},  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.968205502075195,       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.968205502075195,       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    L2 Fitness_Only_DX_{03809},  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1111111111111,        !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    0.968205502075195,       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    0.968205502075195,       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

ZoneControl:Humidistat,
    Zone Control Humidistat 1,  !- Name
    L2 Fitness_{03838},      !- Zone Name
    Schedule_SchType_Constant_{03836},  !- Humidifying Relative Humidity Setpoint Schedule Name
    Schedule_SchType_Constant_{03837};  !- Dehumidifying Relative Humidity Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    L2 Fitness_{03838} Thermostat,  !- Name
    L2 Fitness_{03838},      !- Zone or ZoneList Name
    L2 Fitness_{03838} Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    L2 Fitness_Only_DX_Tstat_{00094},  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    L2 Fitness_Only_DX_Tstat_{00094},  !- Name
    Default Fan/Thermostat Schedule_HtgSp_{00105},  !- Heating Setpoint Temperature Schedule Name
    Default Fan/Thermostat Schedule_ClgSp_{00095};  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    L2 Fitness_CAVTerminal_{03839},  !- Name
    ZoneTerminalReheatCoil_Sch_{03820},  !- Availability Schedule Name
    Node 11,                 !- Air Inlet Node Name
    Node 5,                  !- Air Outlet Node Name
    0.968205502075195;       !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU L2 Fitness_CAVTerminal_{03839},  !- Name
    Node 5,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    L2 Fitness_CAVTerminal_{03839};  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    L2 Fitness_{03838} Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU L2 Fitness_CAVTerminal_{03839},  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    L2 Fitness_{03838},      !- Zone Name
    L2 Fitness_{03838} Equipment List,  !- Zone Conditioning Equipment List Name
    L2 Fitness_{03838} Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 9,                  !- Zone Air Node Name
    L2 Fitness_{03838} Return Node List;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    L2 Fitness_Only_DX__SupplyFan__{03829},  !- Name
    L2 Fitness_Only_DX_Availability_{03810},  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    1061.42343534423,        !- Pressure Rise {Pa}
    0.968205502075195,       !- Maximum Flow Rate {m3/s}
    0.857142857142857,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L2 Fitness_Only_DX_unitarySystem_{03833} Heating Coil - Fan Node,  !- Air Inlet Node Name
    L2 Fitness_Only_DX_unitarySystem_{03833} Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    L2 Fitness_Only_DX_L2 Fitness_Only_DX_CentralCoolingCoil_{03830},  !- Name
    CentralCoolingCoil_Sch_{03816},  !- Availability Schedule Name
    54653.6296791844,        !- Gross Rated Total Cooling Capacity {W}
    0.783,                   !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    0.968205502075195,       !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 8,                  !- Air Inlet Node Name
    L2 Fitness_Only_DX_unitarySystem_{03833} Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoolPLFFPLR_{03831},     !- Part Load Fraction Correlation Curve Name
    -60,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    L2 Fitness_Only_DX__ReheatCoil_Electric__{03832},  !- Name
    DehumidReheatCoil_Sch_{03817},  !- Availability Schedule Name
    1,                       !- Efficiency
    18769.8301842187,        !- Nominal Capacity {W}
    L2 Fitness_Only_DX_unitarySystem_{03833} Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 2;                  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    Coil Heating Gas 1,      !- Name
    CentralHeatingCoil_Sch_{03818},  !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    L2 Fitness_Only_DX_unitarySystem_{03833} Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    L2 Fitness_Only_DX_unitarySystem_{03833} Heating Coil - Fan Node;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========

AirLoopHVAC:UnitarySystem,
    L2 Fitness_Only_DX_unitarySystem_{03833},  !- Name
    Load,                    !- Control Type
    L2 Fitness_{03838},      !- Controlling Zone or Thermostat Location
    CoolReheat,              !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 8,                  !- Air Inlet Node Name
    Node 2,                  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    L2 Fitness_Only_DX__SupplyFan__{03829},  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    L2 Fitness_Only_DX_Availability_{03810},  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Coil Heating Gas 1,      !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    L2 Fitness_Only_DX_L2 Fitness_Only_DX_CentralCoolingCoil_{03830},  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    LatentOrSensibleLoadControl,  !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    L2 Fitness_Only_DX__ReheatCoil_Electric__{03832},  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.968205502075195,       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    0.968205502075195,       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    0.968205502075195,       !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    OAController_{03821},    !- Name
    Node 7,                  !- Relief Air Outlet Node Name
    Node 1,                  !- Return Air Node Name
    Node 8,                  !- Mixed Air Node Name
    Node 6,                  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    L2 Fitness_Only_DX_MinOA_Schedule_{03823},  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    AirLoopHVACOutdoorAirSystem_{03822} Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OAController_{03821};    !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    L2 Fitness_Only_DX_{03809},  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    L2 Fitness_Only_DX_{03809} Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1,                  !- Supply Side Inlet Node Name
    Node 4,                  !- Demand Side Outlet Node Name
    L2 Fitness_Only_DX_{03809} Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    L2 Fitness_Only_DX_{03809} Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoopHVACOutdoorAirSystem_{03822} Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoopHVACOutdoorAirSystem_{03822} Outdoor Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    AirLoopHVACOutdoorAirSystem_{03822},  !- Name
    AirLoopHVACOutdoorAirSystem_{03822} Controller List,  !- Controller List Name
    AirLoopHVACOutdoorAirSystem_{03822} Equipment List;  !- Outdoor Air Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    AirLoopHVACOutdoorAirSystem_{03822} Outdoor Air Mixer,  !- Name
    Node 8,                  !- Mixed Air Node Name
    Node 6,                  !- Outdoor Air Stream Node Name
    Node 7,                  !- Relief Air Stream Node Name
    Node 1;                  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 3,                  !- Inlet Node Name
    Node 11;                 !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    L2 Fitness_Only_DX_{03809} Node 3 Supply Path,  !- Name
    Node 3,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 4,                  !- Outlet Node Name
    Node 10;                 !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    L2 Fitness_Only_DX_{03809} Return Path,  !- Name
    Node 4,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    L2 Fitness_Only_DX_{03809} Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoopHVACOutdoorAirSystem_{03822},  !- Component 1 Name
    Node 1,                  !- Component 1 Inlet Node Name
    Node 8,                  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    L2 Fitness_Only_DX_unitarySystem_{03833},  !- Component 2 Name
    Node 8,                  !- Component 2 Inlet Node Name
    Node 2;                  !- Component 2 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    L2 Fitness_Only_DX_{03809} Supply Branches,  !- Name
    L2 Fitness_Only_DX_{03809} Main Branch;  !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    L2 Fitness_{03838} Inlet Node List,  !- Name
    Node 5;                  !- Node 1 Name

NodeList,
    L2 Fitness_{03838} Return Node List,  !- Name
    Node 10;                 !- Node 1 Name

NodeList,
    L2 Fitness_Only_DX_{03809} Supply Outlet Nodes,  !- Name
    Node 2;                  !- Node 1 Name

NodeList,
    L2 Fitness_Only_DX_{03809} Demand Inlet Nodes,  !- Name
    Node 3;                  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Node 6;                  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_1,  !- Name
    L2 Fitness_Only_DX_L2 Fitness_Only_DX_CentralCoolingCoil_{03830},  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_1,  !- Name
    DehumidReheatCoil_Sch_{03817},  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    Call__Energy_Management_System_Program_1_{03835},  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Energy_Management_System_Program_1;  !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    Energy_Management_System_Program_1,  !- Name
    IF (Energy_Management_System_Sensor_1 > 0.1),  !- Program Line 1
    SET Energy_Management_System_Actuator_1 = 1,  !- Program Line 2
    ELSE,                    !- A4
    SET Energy_Management_System_Actuator_1 = 0,  !- A5
    ENDIF;                   !- A6


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    AirLoopHVACOutdoorAirSystem_{03822} Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    L2 Fitness_Only_DX_Availability_{03810},  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoopHVACOutdoorAirSystem_{03822} Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoopHVACOutdoorAirSystem_{03822} Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    L2 Fitness_Only_DX_SupplySetpoint_{03834},  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    L2 Fitness_{03838},      !- Control Zone Name
    Node 9,                  !- Zone Node Name
    Node 5,                  !- Zone Inlet Node Name
    Node 2;                  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Node 8 OS Default SPM,   !- Name
    Temperature,             !- Control Variable
    Node 2,                  !- Reference Setpoint Node Name
    L2 Fitness_Only_DX_unitarySystem_{03833} Heating Coil - Fan Node,  !- Fan Inlet Node Name
    L2 Fitness_Only_DX_unitarySystem_{03833} Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 8;                  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    CoolPLFFPLR_{03831},     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    2,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    System Node Temperature, !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Latent Cooling Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Sensible Cooling Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electricity Rate,    !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Humidifier Water Volume Flow Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Temperature,    !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air CO2 Concentration,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Wetbulb Temperature,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Unit Heater Heating Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electricity Rate,   !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Heat Balance Air Energy Storage Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Temperature Source Component Heat Transfer Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Day Type Index,     !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Setpoint Temperature,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Setpoint High Temperature,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Setpoint Low Temperature,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Outdoor Air Economizer Status,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Setpoint Minimum Humidity Ratio,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Setpoint Maximum Humidity Ratio,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Predicted Moisture Load Moisture Transfer Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Heating Setpoint Temperature,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Relative Humidity,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Standard Density Volume Flow Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Unitary System Dehumidification Induced Heating Demand Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Latent Cooling Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Runtime Fraction,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Runtime Fraction,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electricity Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Runtime Fraction,    !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Coil Fan Speed Level,!- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Coil Fan Speed Ratio,!- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Coil Fan Electricity Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electricity Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Coil Part Load Ratio,!- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Bypass Fraction,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Heat Transfer Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Cycling Ratio,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Heating Rate,     !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Part Load Ratio,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler NaturalGas Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Ancillary Electricity Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node CO2 Concentration,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Coil Fan Speed Level,!- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Coil Speed Ratio,    !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Other Equipment Latent Gain Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Other Equipment Convective Heating Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal VAV Damper Position,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Unitary System Operating Mode Index,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Upper Speed Level,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Heating Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Cooling Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Latent Gain Rate,  !- Variable Name
    TimeStep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:FILES ===========

OutputControl:Files,
    Yes,                     !- Output CSV
    Yes,                     !- Output MTR
    Yes,                     !- Output ESO
    Yes,                     !- Output EIO
    Yes,                     !- Output Tabular
    Yes,                     !- Output SQLite
    Yes,                     !- Output JSON
    Yes,                     !- Output AUDIT
    Yes,                     !- Output Zone Sizing
    Yes,                     !- Output System Sizing
    Yes,                     !- Output DXF
    Yes,                     !- Output BND
    Yes,                     !- Output RDD
    Yes,                     !- Output MDD
    Yes,                     !- Output MTD
    Yes,                     !- Output END
    Yes,                     !- Output SHD
    Yes,                     !- Output DFS
    Yes,                     !- Output GLHE
    Yes,                     !- Output DelightIn
    Yes,                     !- Output DelightELdmp
    Yes,                     !- Output DelightDFdmp
    Yes,                     !- Output EDD
    Yes,                     !- Output DBG
    Yes,                     !- Output PerfLog
    Yes,                     !- Output SLN
    Yes,                     !- Output SCI
    Yes,                     !- Output WRL
    Yes,                     !- Output Screen
    Yes,                     !- Output ExtShd
    Yes;                     !- Output Tarcog


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

